{"candidate_id": "cand_774af494b215f0a1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_10_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.10.4", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Defines the active cooling maximum and minimum airflow endpoints as a function of Zone Group mode.", "trigger_condition": "Based on Zone Group mode", "required_behavior": "Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup; 0 in Warmup, Setback, Unoccupied. Minimum endpoint is Vmin in Occupied; 0 in all other modes.", "configurable_values": ["Vcool-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 91}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.4", "source_chunk_ids": ["chunk_c1995902265e49c5", "chunk_c89e44a786184873", "chunk_e0ee4add097a4b99", "chunk_b6550d2601ea41bb", "chunk_de9b632be6c24774", "chunk_80d9fde7d1594e8d", "chunk_d71177ad0305456c"], "chunk_id": "chunk_c1995902265e49c5", "page_no": 73, "source_page_nos": [73, 79, 84, 88, 91, 96, 101], "evidence_text": "Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks"}
{"candidate_id": "cand_14dd9bfd40af8c77", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_1:cooling_state_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State Control Sequence", "section_id": "5.10.5.1", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "When Zone State is Cooling, map cooling loop output to primary airflow setpoint from min to cooling max endpoint, limit primary and fan airflow to minimums if AHU SAT > room temperature, map cooling loop output to series fan airflow from max(OA-min, primary min) to cooling max endpoint, and keep heating coil OFF.", "trigger_condition": "When the Zone State Is Cooling", "required_behavior": "Primary airflow setpoint mapped from cooling loop output from minimum endpoint to cooling maximum endpoint. If AHU SAT > room temperature, primary airflow setpoint limited to minimum endpoint and series fan airflow setpoint limited to OA-min. Series fan airflow setpoint mapped from cooling loop output from larger of OA-min and primary airflow minimum endpoint to cooling maximum endpoint. Heating coil OFF.", "configurable_values": ["Vcool-max", "Vmin", "OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\n1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum endpoint and the series fan airflow setpoint  shall be no higher than OA -min.\nb. The Cooling Loop  output shall be mapped to the series fan airflow setpoint  from the larger of OA-min and the primary airflow minimum endpoint  to the cooling maximum endpoint .\nc. Heating coil is OFF.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\n1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum endpoint and the series fan airflow setpoint  shall be no higher than OA -min.\nb. The Cooling Loop  output shall be mapped to the series fan airflow setpoint  from the larger of OA-min and the primary airflow minimum endpoint  to the cooling maximum endpoint .\nc. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.1", "source_chunk_ids": ["chunk_ce58bf7a1b5b4e95"], "chunk_id": "chunk_ce58bf7a1b5b4e95", "page_no": 92, "source_page_nos": [92], "evidence_text": "a. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\n1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum endpoint and the series fan airflow setpoint  shall be no higher than OA -min.\nb. The Cooling Loop  output shall be mapped to the series fan airflow setpoint  from the larger of OA-min and the primary airflow minimum endpoint  to the cooling maximum endpoint .\nc. Heating coil is OFF.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_231afe264e4a6abc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_2:deadband_state_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State Control Sequence", "section_id": "5.10.5.2", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "When Zone State is Deadband, set primary airflow setpoint to minimum endpoint, series fan airflow setpoint to OA-min, and heating coil OFF.", "trigger_condition": "When the Zone State Is Deadband", "required_behavior": "Primary airflow setpoint = minimum endpoint. Series fan airflow setpoint = OA-min. Heating coil OFF.", "configurable_values": ["Vmin", "OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The primary airflow setpoint  shall be the minimum endpoint .\nb. The series fan airflow setpoint  shall be equal to OA -min.\nc. Heating coil is OFF.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.5.2.  When the Zone State  Is Deadband", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ce58bf7a1b5b4e95"], "chunk_id": "chunk_ce58bf7a1b5b4e95", "page_no": 92, "source_page_nos": [92], "evidence_text": "5.10.5.2.  When the Zone State  Is Deadband", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_eac00ca6b6fe584d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_3:heating_state_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Control Sequence", "section_id": "5.10.5.3", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "When Zone State is Heating, use heating loop output 0-50% to reset discharge temperature setpoint from AHU SAT to MaxΔT above space setpoint with primary airflow at minimum and fan at OA-min; from 50-100% reset series fan airflow from OA-min to Sfan-htgmax while primary remains at minimum; modulate heating coil to maintain discharge temperature setpoint.", "trigger_condition": "When Zone State Is Heating", "required_behavior": "From 0% to 50% heating loop: reset DAT setpoint from current AHU SAT to MaxΔT above space setpoint, primary airflow at minimum endpoint, fan airflow at OA-min. From 50% to 100%: reset fan airflow from OA-min to Sfan-htgmax, primary airflow at minimum endpoint. Heating coil modulated to maintain DAT at setpoint.", "configurable_values": ["MaxΔT", "Sfan-htgmax", "OA-min", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0 % to 50%, the Heating Loop  output shall reset the discharge temperature setpoint  from the current AHU SAT setpoint  to a maximum of Max∆T above space temperature setpoint . The primary airflow setpoint  shall be the minimum endpoint , and the series fan airflow setpoint shall be OA -min.\nb. From 50 % to 100%, the Heating Loop  output shall reset the series fan airflow setpoint  from OA-min to a Sfan -htgmax. The active primary airflow setpoint  shall be the minimum endpoint .\nc. The heating coil shall be modulated to maintain th e discharge temperature at setpoint . (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.5.3.  When Zone State  Is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_11aea9b4259b403b"], "chunk_id": "chunk_11aea9b4259b403b", "page_no": 93, "source_page_nos": [93], "evidence_text": "5.10.5.3.  When Zone State  Is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_65d1b281fca28df9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_4:vav_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Control", "section_id": "5.10.5.4", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Modulate VAV damper to maintain measured airflow at setpoint.", "trigger_condition": "Always when zone is active", "required_behavior": "The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated to maintain the measured airflow at setpoint .", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated to maintain the measured airflow at setpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.4", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "The VAV damper shall be modulated to maintain the measured airflow at setpoint .", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_02681408bb46f420", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_5:series_fan_control_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Series Fan Control Logic", "section_id": "5.10.5.5", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Fan runs whenever zone is in heating or cooling Zone State, or Zone Group is in Occupied Mode. Prior to starting fan, drive damper fully closed. After fan proven ON for 15 seconds, release damper override.", "trigger_condition": "Zone State is heating or cooling, or Zone Group Occupied Mode", "required_behavior": "Fan shall run. Before start, damper fully closed. Once fan proven ON for 15 s, damper override released.", "configurable_values": ["15 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), t he damper override is released.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), t he damper override is released.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.5", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), t he damper override is released.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_6b927ee3f3a2a55d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_10_5:heating_logic_design_guidance", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating Logic Design Guidance", "section_id": "5.10.5", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "The heating logic leads with supply air temperature increase before fan speed increase, assuming the plenum air temperature may be below space temperature. If designer is confident the plenum is always warmer, the logic can be reversed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In the heating Zone State , the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage. This presumes that the temperature of the air the fan is supplying is neutral or below the space temperature, as it wo uld be if the fan draws air directly from the space , and as it might be if the fan draws air from a return air plenum that is cooled by roof and wall heat losses. In the past, return air plenums were warmed by recessed light fixtures, but pendent  lights ar e increasingly  common , so the potential for free heating from the plenum is smaller than it was. Because  there is the potential that the plenum is colder than the space due to envelope loads, the logic leads with the supply air temperature rather than with an increase in fan speed. If the designer is confident that the plenum will always be warmer, the logic  can be reversed.", "page_hint": 92}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.5.  Control logic is depicted schematically in Figure 5.10.5  and described in the following subsections . In", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_de9b632be6c24774"], "chunk_id": "chunk_de9b632be6c24774", "page_no": 91, "source_page_nos": [91], "evidence_text": "5.10.5.  Control logic is depicted schematically in Figure 5.10.5  and described in the following subsections . In", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_72b081200d406688", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm – Level 4", "section_id": "5.10.6.1", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes and setpoint > 0", "required_behavior": "Generate a Level 4 alarm", "configurable_values": [], "fault_condition": "Measured airflow below 70% threshold for 10 min", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_fc316f1d9d7fe0c4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm – Level 3", "section_id": "5.10.6.1", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes and setpoint > 0", "required_behavior": "Generate a Level 3 alarm", "configurable_values": [], "fault_condition": "Measured airflow below 50% threshold for 10 min", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 106], "evidence_text": "If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks"}
{"candidate_id": "cand_bc6da0b591aaeb3b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression", "section_id": "5.10.6.1", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Suppress low airflow alarms for zones with Importance-Multiplier = 0.", "trigger_condition": "Zone Importance-Multiplier = 0", "required_behavior": "Low airflow alarms shall be suppressed for that zone", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1  for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1  for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1", "source_chunk_ids": ["chunk_99d1e8c9046546a8"], "chunk_id": "chunk_99d1e8c9046546a8", "page_no": 93, "source_page_nos": [93], "evidence_text": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1  for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c4b538d50bbead53", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm – Level 4", "section_id": "5.10.6.2", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.", "trigger_condition": "Heating hot-water plant proven ON and DAT < setpoint - 8.3°C (15°F) for 10 minutes", "required_behavior": "Generate a Level 4 alarm", "configurable_values": [], "fault_condition": "DAT 8.3°C below setpoint for 10 min", "commissioning_check": null, "evidence_quote": "If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_13f383c37dda483f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm – Level 3", "section_id": "5.10.6.2", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate Level 3 alarm if heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.", "trigger_condition": "Heating hot-water plant proven ON and DAT < setpoint - 17°C (30°F) for 10 minutes", "required_behavior": "Generate a Level 3 alarm", "configurable_values": [], "fault_condition": "DAT 17°C below setpoint for 10 min", "commissioning_check": null, "evidence_quote": "If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_462d5a0bd59fb978", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_discharge_air_temperature_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm Suppression", "section_id": "5.10.6.2", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Suppress low DAT alarms for zones with Importance-Multiplier = 0.", "trigger_condition": "Zone Importance-Multiplier = 0", "required_behavior": "Low-DAT alarms shall be suppressed for that zone", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_1c379ec83508de2f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_3:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.10.6.3", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Fan alarm when status input differs from output command after 15 seconds: Commanded ON/status OFF triggers Level 2; commanded OFF/status ON triggers Level 4.", "trigger_condition": "Status input ≠ output command for 15 seconds after change", "required_behavior": "Generate Level 2 alarm if commanded ON and status OFF; Level 4 if commanded OFF and status ON", "configurable_values": [], "fault_condition": "Fan status mismatch", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93], "evidence_text": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_169e26a854ae2af0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.10.6.4", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate Level 3 alarm if fan is OFF and airflow reading exceeds larger of 10% of Vcool-max or 50 cfm for 30 minutes.", "trigger_condition": "Fan OFF and airflow > max(10% Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate a Level 3 alarm", "configurable_values": [], "fault_condition": "Airflow sensor reading too high when fan off", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% o f the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% o f the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.4", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% o f the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_dbfb44f30757c690", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.10.6.5", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if damper closed (0%) and airflow exceeds larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan proven ON.", "trigger_condition": "Damper position 0%, fan proven ON, and airflow > max(10% Vcool-max, 50 cfm) for 10 minutes", "required_behavior": "Generate a Level 4 alarm", "configurable_values": [], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%,  and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%,  and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%,  and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_e516397194801103", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.10.6.6", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if valve position is 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F).", "trigger_condition": "Valve position 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F)", "required_behavior": "Generate a Level 4 alarm", "configurable_values": [], "fault_condition": "Leaking valve", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86, 90, 94], "evidence_text": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_ba4cdca3f8883e9e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_1:cooling_sat_reset_request_generation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request Generation", "section_id": "5.10.8.1", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate cooling supply air temperature reset requests based on zone temperature deviation from cooling setpoint and cooling loop demand.", "trigger_condition": "Zone temperature exceeding cooling setpoint or cooling loop output high", "required_behavior": "If zone temp > cooling setpoint by 3°C (5°F) for 2 min after suppression, send 3 requests. Else if > by 2°C (3°F) for 2 min after suppression, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else if Cooling Loop < 95%, send 0 requests.", "configurable_values": ["Cooling setpoint", "suppression period"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is les s than 95%, send 0 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is les s than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 103, 107], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is les s than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_94e9ef8861f610eb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_2:static_pressure_reset_request_generation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Request Generation", "section_id": "5.10.8.2", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "Generate static pressure reset requests when airflow is insufficient with damper near full open.", "trigger_condition": "Measured airflow < 50% of setpoint with setpoint > 0 and damper > 95% for 1 minute", "required_behavior": "Send 3 requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks"}
