{"candidate_id": "cand_231afe264e4a6abc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_2:deadband_state_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State Control Sequence", "section_id": "5.10.5.2", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "When Zone State is Deadband, set primary airflow setpoint to minimum endpoint, series fan airflow setpoint to OA-min, and heating coil OFF.", "trigger_condition": "When the Zone State Is Deadband", "required_behavior": "Primary airflow setpoint = minimum endpoint. Series fan airflow setpoint = OA-min. Heating coil OFF.", "configurable_values": ["Vmin", "OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The primary airflow setpoint  shall be the minimum endpoint .\nb. The series fan airflow setpoint  shall be equal to OA -min.\nc. Heating coil is OFF.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.5.2.  When the Zone State  Is Deadband", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ce58bf7a1b5b4e95"], "chunk_id": "chunk_ce58bf7a1b5b4e95", "page_no": 92, "source_page_nos": [92], "evidence_text": "5.10.5.2.  When the Zone State  Is Deadband", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary not supported by evidence; quote is only section heading.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_eac00ca6b6fe584d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_3:heating_state_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Control Sequence", "section_id": "5.10.5.3", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "When Zone State is Heating, use heating loop output 0-50% to reset discharge temperature setpoint from AHU SAT to MaxΔT above space setpoint with primary airflow at minimum and fan at OA-min; from 50-100% reset series fan airflow from OA-min to Sfan-htgmax while primary remains at minimum; modulate heating coil to maintain discharge temperature setpoint.", "trigger_condition": "When Zone State Is Heating", "required_behavior": "From 0% to 50% heating loop: reset DAT setpoint from current AHU SAT to MaxΔT above space setpoint, primary airflow at minimum endpoint, fan airflow at OA-min. From 50% to 100%: reset fan airflow from OA-min to Sfan-htgmax, primary airflow at minimum endpoint. Heating coil modulated to maintain DAT at setpoint.", "configurable_values": ["MaxΔT", "Sfan-htgmax", "OA-min", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0 % to 50%, the Heating Loop  output shall reset the discharge temperature setpoint  from the current AHU SAT setpoint  to a maximum of Max∆T above space temperature setpoint . The primary airflow setpoint  shall be the minimum endpoint , and the series fan airflow setpoint shall be OA -min.\nb. From 50 % to 100%, the Heating Loop  output shall reset the series fan airflow setpoint  from OA-min to a Sfan -htgmax. The active primary airflow setpoint  shall be the minimum endpoint .\nc. The heating coil shall be modulated to maintain th e discharge temperature at setpoint . (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.5.3.  When Zone State  Is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_11aea9b4259b403b"], "chunk_id": "chunk_11aea9b4259b403b", "page_no": 93, "source_page_nos": [93], "evidence_text": "5.10.5.3.  When Zone State  Is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary not supported by evidence; quote is only section heading.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_6b927ee3f3a2a55d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_10_5:heating_logic_design_guidance", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating Logic Design Guidance", "section_id": "5.10.5", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV terminal unit", "summary": "The heating logic leads with supply air temperature increase before fan speed increase, assuming the plenum air temperature may be below space temperature. If designer is confident the plenum is always warmer, the logic can be reversed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In the heating Zone State , the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage. This presumes that the temperature of the air the fan is supplying is neutral or below the space temperature, as it wo uld be if the fan draws air directly from the space , and as it might be if the fan draws air from a return air plenum that is cooled by roof and wall heat losses. In the past, return air plenums were warmed by recessed light fixtures, but pendent  lights ar e increasingly  common , so the potential for free heating from the plenum is smaller than it was. Because  there is the potential that the plenum is colder than the space due to envelope loads, the logic leads with the supply air temperature rather than with an increase in fan speed. If the designer is confident that the plenum will always be warmer, the logic  can be reversed.", "page_hint": 92}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.5.  Control logic is depicted schematically in Figure 5.10.5  and described in the following subsections . In", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_de9b632be6c24774"], "chunk_id": "chunk_de9b632be6c24774", "page_no": 91, "source_page_nos": [91], "evidence_text": "5.10.5.  Control logic is depicted schematically in Figure 5.10.5  and described in the following subsections . In", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is incomplete introduction, does not contain the design guidance.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
