{"extract_mode": "section_context", "focus_sections": ["5.10"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.10. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "920bdcd6b062f36289bcc149b67f1899f9f70063", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "5e1f9ce7fdd175898d7e9ca156324238e9b415f4", "content_chars": 125097}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "45f41089-abe0-458f-8787-0d23b275bc2c", "object": "chat.completion", "created": 1778171677, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.10.4\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Defines the active cooling maximum and minimum airflow endpoints as a function of Zone Group mode.\",\n      \"trigger_condition\": \"Based on Zone Group mode\",\n      \"required_behavior\": \"Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup; 0 in Warmup, Setback, Unoccupied. Minimum endpoint is Vmin in Occupied; 0 in all other modes.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\",\n      \"page_hint\": 91,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State Control Sequence\",\n      \"section_id\": \"5.10.5.1\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"When Zone State is Cooling, map cooling loop output to primary airflow setpoint from min to cooling max endpoint, limit primary and fan airflow to minimums if AHU SAT > room temperature, map cooling loop output to series fan airflow from max(OA-min, primary min) to cooling max endpoint, and keep heating coil OFF.\",\n      \"trigger_condition\": \"When the Zone State Is Cooling\",\n      \"required_behavior\": \"Primary airflow setpoint mapped from cooling loop output from minimum endpoint to cooling maximum endpoint. If AHU SAT > room temperature, primary airflow setpoint limited to minimum endpoint and series fan airflow setpoint limited to OA-min. Series fan airflow setpoint mapped from cooling loop output from larger of OA-min and primary airflow minimum endpoint to cooling maximum endpoint. Heating coil OFF.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"OA-min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\\n1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum endpoint and the series fan airflow setpoint  shall be no higher than OA -min.\\nb. The Cooling Loop  output shall be mapped to the series fan airflow setpoint  from the larger of OA-min and the primary airflow minimum endpoint  to the cooling maximum endpoint .\\nc. Heating coil is OFF.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State Control Sequence\",\n      \"section_id\": \"5.10.5.2\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"When Zone State is Deadband, set primary airflow setpoint to minimum endpoint, series fan airflow setpoint to OA-min, and heating coil OFF.\",\n      \"trigger_condition\": \"When the Zone State Is Deadband\",\n      \"required_behavior\": \"Primary airflow setpoint = minimum endpoint. Series fan airflow setpoint = OA-min. Heating coil OFF.\",\n      \"configurable_values\": [\n        \"Vmin\",\n        \"OA-min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The primary airflow setpoint  shall be the minimum endpoint .\\nb. The series fan airflow setpoint  shall be equal to OA -min.\\nc. Heating coil is OFF.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State Control Sequence\",\n      \"section_id\": \"5.10.5.3\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"When Zone State is Heating, use heating loop output 0-50% to reset discharge temperature setpoint from AHU SAT to MaxΔT above space setpoint with primary airflow at minimum and fan at OA-min; from 50-100% reset series fan airflow from OA-min to Sfan-htgmax while primary remains at minimum; modulate heating coil to maintain discharge temperature setpoint.\",\n      \"trigger_condition\": \"When Zone State Is Heating\",\n      \"required_behavior\": \"From 0% to 50% heating loop: reset DAT setpoint from current AHU SAT to MaxΔT above space setpoint, primary airflow at minimum endpoint, fan airflow at OA-min. From 50% to 100%: reset fan airflow from OA-min to Sfan-htgmax, primary airflow at minimum endpoint. Heating coil modulated to maintain DAT at setpoint.\",\n      \"configurable_values\": [\n        \"MaxΔT\",\n        \"Sfan-htgmax\",\n        \"OA-min\",\n        \"Vmin\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0 % to 50%, the Heating Loop  output shall reset the discharge temperature setpoint  from the current AHU SAT setpoint  to a maximum of Max∆T above space temperature setpoint . The primary airflow setpoint  shall be the minimum endpoint , and the series fan airflow setpoint shall be OA -min.\\nb. From 50 % to 100%, the Heating Loop  output shall reset the series fan airflow setpoint  from OA-min to a Sfan -htgmax. The active primary airflow setpoint  shall be the minimum endpoint .\\nc. The heating coil shall be modulated to maintain th e discharge temperature at setpoint . (Directly controlling heating off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Control\",\n      \"section_id\": \"5.10.5.4\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Modulate VAV damper to maintain measured airflow at setpoint.\",\n      \"trigger_condition\": \"Always when zone is active\",\n      \"required_behavior\": \"The VAV damper shall be modulated to maintain the measured airflow at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated to maintain the measured airflow at setpoint .\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Series Fan Control Logic\",\n      \"section_id\": \"5.10.5.5\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Fan runs whenever zone is in heating or cooling Zone State, or Zone Group is in Occupied Mode. Prior to starting fan, drive damper fully closed. After fan proven ON for 15 seconds, release damper override.\",\n      \"trigger_condition\": \"Zone State is heating or cooling, or Zone Group Occupied Mode\",\n      \"required_behavior\": \"Fan shall run. Before start, damper fully closed. Once fan proven ON for 15 s, damper override released.\",\n      \"configurable_values\": [\n        \"15 seconds\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), t he damper override is released.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Heating Logic Design Guidance\",\n      \"section_id\": \"5.10.5\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"The heating logic leads with supply air temperature increase before fan speed increase, assuming the plenum air temperature may be below space temperature. If designer is confident the plenum is always warmer, the logic can be reversed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"In the heating Zone State , the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage. This presumes that the temperature of the air the fan is supplying is neutral or below the space temperature, as it wo uld be if the fan draws air directly from the space , and as it might be if the fan draws air from a return air plenum that is cooled by roof and wall heat losses. In the past, return air plenums were warmed by recessed light fixtures, but pendent  lights ar e increasingly  common , so the potential for free heating from the plenum is smaller than it was. Because  there is the potential that the plenum is colder than the space due to envelope loads, the logic leads with the supply air temperature rather than with an increase in fan speed. If the designer is confident that the plenum will always be warmer, the logic  can be reversed.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm – Level 4\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes and setpoint > 0\",\n      \"required_behavior\": \"Generate a Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow below 70% threshold for 10 min\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm – Level 3\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes and setpoint > 0\",\n      \"required_behavior\": \"Generate a Level 3 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow below 50% threshold for 10 min\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Suppression\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Suppress low airflow alarms for zones with Importance-Multiplier = 0.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0\",\n      \"required_behavior\": \"Low airflow alarms shall be suppressed for that zone\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1  for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm – Level 4\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON and DAT < setpoint - 8.3°C (15°F) for 10 minutes\",\n      \"required_behavior\": \"Generate a Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT 8.3°C below setpoint for 10 min\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm – Level 3\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 3 alarm if heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON and DAT < setpoint - 17°C (30°F) for 10 minutes\",\n      \"required_behavior\": \"Generate a Level 3 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT 17°C below setpoint for 10 min\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm Suppression\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Suppress low DAT alarms for zones with Importance-Multiplier = 0.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0\",\n      \"required_behavior\": \"Low-DAT alarms shall be suppressed for that zone\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.10.6.3\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Fan alarm when status input differs from output command after 15 seconds: Commanded ON/status OFF triggers Level 2; commanded OFF/status ON triggers Level 4.\",\n      \"trigger_condition\": \"Status input ≠ output command for 15 seconds after change\",\n      \"required_behavior\": \"Generate Level 2 alarm if commanded ON and status OFF; Level 4 if commanded OFF and status ON\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan status mismatch\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\\na. Commanded ON, status OFF: Level 2\\nb. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.10.6.4\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 3 alarm if fan is OFF and airflow reading exceeds larger of 10% of Vcool-max or 50 cfm for 30 minutes.\",\n      \"trigger_condition\": \"Fan OFF and airflow > max(10% Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate a Level 3 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading too high when fan off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% o f the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.10.6.5\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if damper closed (0%) and airflow exceeds larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan proven ON.\",\n      \"trigger_condition\": \"Damper position 0%, fan proven ON, and airflow > max(10% Vcool-max, 50 cfm) for 10 minutes\",\n      \"required_behavior\": \"Generate a Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%,  and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.10.6.6\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if valve position is 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F).\",\n      \"trigger_condition\": \"Valve position 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F)\",\n      \"required_behavior\": \"Generate a Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Leaking valve\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request Generation\",\n      \"section_id\": \"5.10.8.1\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate cooling supply air temperature reset requests based on zone temperature deviation from cooling setpoint and cooling loop demand.\",\n      \"trigger_condition\": \"Zone temperature exceeding cooling setpoint or cooling loop output high\",\n      \"required_behavior\": \"If zone temp > cooling setpoint by 3°C (5°F) for 2 min after suppression, send 3 requests. Else if > by 2°C (3°F) for 2 min after suppression, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else if Cooling Loop < 95%, send 0 requests.\",\n      \"configurable_values\": [\n        \"Cooling setpoint\",\n        \"suppression period\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\\nd. Else if the Cooling Loop  is les s than 95%, send 0 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Request Generation\",\n      \"section_id\": \"5.10.8.2\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Generate static pressure reset requests when airflow is insufficient with damper near full open.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint with setpoint > 0 and damper > 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV terminal unit\",\n      \"summary\": \"Provide software switches for forcing zone airflow setpoints, damper, heating, fan, and resetting request-hours accumulator.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Override capabilities: force airflow setpoint to zero, Vcool-max, Vmin; damper full closed/open; heating OFF/closed; fan ON/OFF; reset request-hours accumulator.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Test leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at the AHU.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow  setpoint  to Vmin ,\\nd. force  damper full closed/open ,\\ne. force  heating to OFF/closed ,\\nf. turn fan ON/OFF, and\\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract knowledge candidates from focus section 5.10 (Series Fan-Powered Terminal Unit – Variable-Volume Fan). Only from that section text. Evidence quotes must be verbatim from that section. Knowledge types allowed: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Focus on high-value operational knowledge: control sequences, enable/disable, reset logic, staging logic, setpoints, timers, alarms/fault diagnostic rules, commissioning/TAB checks, and application rules.\n\nWe'll parse the focus section text chunks and extract candidates. The section text appears to be from page 91 to 94. It includes Table 5.10.4, Figure 5.10.5, subsections 5.10.5.1 to 5.10.5.5, alarms 5.10.6.1-5.10.6.6, testing/commissioning overrides 5.10.7, system requests 5.10.8.1-5.10.8.2.\n\nWe need to capture operational sequences, alarm rules, commissioning steps, and application guidance. Parameter specs are also allowed, but note that many setpoints are defined in Section 3, not here. But if the sequence uses them, we can reference them as configurable values. We'll extract the sequence logic, fault rules, commissioning overrides, and request generation.\n\nAlso note that 5.10.1-5.10.3 reference other sections for definitions. That's context, not extraction.\n\nNow, let's list candidates:\n\n1. Table 5.10.4: Endpoints as a Function of Zone Group Mode. This is an operational_sequence: defines active endpoints (cooling maximum and minimum) based on zone group mode. It gives specific values for each mode. Evidence: Table 5.10.4 rows. We'll include the table. It's a parameter spec/sequence to determine which airflow setpoints to use. Since it's a sequence rule, we'll capture it.\n\n2. 5.10.5.1 (Cooling): Primary airflow setpoint mapping from cooling loop, with conditions for supply air temperature greater than room temperature overriding to minimum. Fan airflow setpoint mapping. Heating coil OFF. This is a control sequence.\n\n3. 5.10.5.2 (Deadband): primary airflow setpoint = minimum endpoint. Fan airflow = OA-min. Heating coil OFF. Sequence.\n\n4. 5.10.5.3 (Heating): split into two ranges: 0-50% heating loop resets discharge temperature setpoint, with primary airflow at minimum and fan at OA-min; 50-100% resets fan airflow from OA-min to Sfan-htgmax, primary still at minimum. Heating coil modulated to maintain discharge temperature setpoint. Sequence.\n\n5. 5.10.5.4: VAV damper modulated to maintain measured airflow at setpoint. This is standard, but maybe capture as operational_sequence.\n\n6. 5.10.5.5: Fan control: fan runs when zone is heating or cooling, or Zone Group is Occupied. Prior to starting fan, damper driven closed; after fan proven ON for 15 sec, damper override released. Sequence.\n\n7. Alarm rules: \n   - 5.10.6.1 Low Primary Airflow: two thresholds, 70% and 50% of setpoint for 10 min, while setpoint >0, generate Level 4 and Level 3 alarms respectively. Suppression if Importance-Multiplier=0.\n   - 5.10.6.2 Low-Discharge Air Temperature: if heating hot-water plant proven ON, DAT < setpoint by 8.3°C for 10 min -> Level 4; by 17°C -> Level 3. Suppression if Importance-Multiplier=0.\n   - 5.10.6.3 Fan alarm: status different from command after 15 sec: commanded ON/status OFF -> Level 2; commanded OFF/status ON -> Level 4.\n   - 5.10.6.4 Airflow Sensor Calibration: fan OFF and airflow > larger of 10% of Vcool-max or 50 cfm for 30 min -> Level 3 alarm.\n   - 5.10.6.5 Leaking Damper: damper at 0%, fan proven ON, airflow > larger of 10% of Vcool-max or 50 cfm for 10 min -> Level 4 alarm.\n   - 5.10.6.6 Leaking Valve: valve position 0% for 15 min, DAT above AHU SAT by 3°C (5°F) -> Level 4 alarm.\n\n8. Commissioning overrides 5.10.7: software switches to force zone airflow setpoints to zero, Vcool-max, Vmin; damper full closed/open; heating OFF/closed; fan ON/OFF; reset request-hours accumulator. These are commissioning steps.\n\n9. System Requests 5.10.8.1 Cooling SAT Reset Requests: rules for sending requests based on zone temperature exceeding cooling setpoint by certain amounts for 2 min, etc. This is operational_sequence for request generation.\n\n10. System Requests 5.10.8.2 Static Pressure Reset Requests: if measured airflow < 50% setpoint while setpoint >0 and damper >95% for 1 min, send 3 requests. Also a note?\n\nWe should capture these as candidates.\n\nAlso note that there is an application guidance in 5.10.5 intro paragraph about leading with supply air temperature rather than fan speed if plenum may be colder. That's application_guidance.\n\nWe'll extract up to 40 candidates, but we'll focus on the most valuable ones. Use evidence quotes from the text.\n\nCheck sections: all from 5.10.x. Ensure evidence quotes are contiguous and exact.\n\nNow structure each candidate:\n\n- knowledge_type: operational_sequence, fault_diagnostic_rule, commissioning_step, application_guidance, parameter_spec? For Table 5.10.4 it's parameter_spec or operational_sequence? It's a mapping, could be parameter_spec. But the endpoint values per mode are operational parameters. I'll use parameter_spec. For alarm rules, fault_diagnostic_rule. For sequences, operational_sequence. For commissioning overrides, commissioning_step. For intro guidance, application_guidance.\n\nWe'll include page_hint from the [[page=...]] anchors. The table is on page 91 before Figure 5.10.5. The intro text before figure is on page 91-92. The subsections are on page 92-93. Alarms on 93-94. Testing on 94. Requests on 94.\n\nLet's list candidates with proper titles and section_ids. Keep section_id as \"5.10.5.1\" etc. For table, I'll use \"5.10.4\". For alarm rules, \"5.10.6.1\", etc.\n\nNow produce JSON. Ensure each evidence_quote is verbatim. For table, we'll quote the table row text. For sequence rules, quote the sentence. For multiple lines, concatenate with line breaks? The instruction says a sentence or a table row. So for table, we can quote the row as a string: \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\". But we should keep as it appears. Possibly quote just the rows. Since it's a table, we can quote the relevant lines. The text shows:\n\nTable 5.10.4 Endpoints as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\n\nSo we can quote that as evidence. As a contiguous substring: \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\". We'll use exact copy with possible line breaks. The manual's formatting shows tabs? We'll copy as is.\n\nSimilarly for 5.10.5.1.a: \"The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\" Then subpoint: \"If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum endpoint and the series fan airflow setpoint  shall be no higher than OA -min.\" That's separate. We'll extract both as separate candidate for cooling sequence? Or combine. I'll combine as two rules under same subsection maybe as separate candidates.\n\nBut the extraction should be one knowledge item per candidate. So for 5.10.5.1, we can have:\n- Candidate 1: Cooling primary airflow mapping.\n- Candidate 2: Cooling supply air temperature override forcing primary and fan airflow to minimums.\n- Candidate 3: Fan airflow mapping and heating coil off.\n\nBut in the text, subpoint a is primary mapping, subpoint a.i is override, subpoint b is fan airflow mapping, subpoint c heating coil off. So we can create:\n- 5.10.5.1.a: primary airflow setpoint mapping (with condition).\n- 5.10.5.1.a.i: override when SAT > room temp.\n- 5.10.5.1.b: series fan airflow mapping.\n- 5.10.5.1.c: heating coil off.\n\nHowever, some are small rules. I'll combine reasonable groupings to reduce count. The instructions say prefer fewer high-confidence candidates. So for Cooling state, we can have one candidate summarizing: primary airflow mapping; if SAT>room temp, limit primary to min and fan to OA-min; fan airflow mapping; heating coil off. But evidence_quote must be contiguous. To support all, we could quote the whole subsection 5.10.5.1. But that's a paragraph. I'll quote the relevant lines that cover the rules. Let's check the text:\n\n5.10.5.1.  When the Zone State  Is Cooling\na. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\n1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum endpoint and the series fan airflow setpoint  shall be no higher than OA -min.\nb. The Cooling Loop  output shall be mapped to the series fan airflow setpoint  from the larger of OA-min and the primary airflow minimum endpoint  to the cooling maximum endpoint .\nc. Heating coil is OFF.\n\nThese are multiple sentences. Could quote the whole subsection as a contiguous string: \"When the Zone State  Is Cooling ... Heating coil is OFF.\" But that includes headers. I'll quote from \"The cooling -loop output shall be mapped ...\" to \"Heating coil is OFF.\" That's contiguous. So I can create one candidate for Cooling State sequence, summarizing all behaviors, with evidence quote being the entire text from \"a. The cooling -loop output ...\" to \"c. Heating coil is OFF.\" That covers everything. However, the trigger condition is \"When the Zone State Is Cooling\", which is the section heading. So I can include that. I'll quote the whole content of the subsection as it appears, including the list. That is contiguous. I'll do similarly for Deadband and Heating.\n\nFor Deadband:\n5.10.5.2.  When the Zone State  Is Deadband\na. The primary airflow setpoint  shall be the minimum endpoint .\nb. The series fan airflow setpoint  shall be equal to OA -min.\nc. Heating coil is OFF.\nSo I'll quote that entire block.\n\nFor Heating:\n5.10.5.3.  When Zone State  Is Heating\na. From 0 % to 50%, the Heating Loop  output shall reset the discharge temperature setpoint  from the current AHU SAT setpoint  to a maximum of MaxT above space temperature setpoint . The primary airflow setpoint  shall be the minimum endpoint , and the series fan airflow setpoint shall be OA -min.\nb. From 50 % to 100%, the Heating Loop  output shall reset the series fan airflow setpoint  from OA-min to a Sfan -htgmax. The active primary airflow setpoint  shall be the minimum endpoint .\nc. The heating coil shall be modulated to maintain th e discharge temperature at setpoint . (Directly controlling heating off zone temperature control loop is not acceptable).\nSo quote that entire subsection.\n\nFor damper control (5.10.5.4): \"The VAV damper shall be modulated to maintain the measured airflow at setpoint .\" That's a simple rule. Could combine with fan control or leave separate. I'll create separate.\n\nFor fan control (5.10.5.5): \"Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), t he damper override is released.\" I'll quote that.\n\nNow alarms: each has a condition and alarm level. I'll create separate fault_diagnostic_rule for each sub-alarm (a, b, c) as separate if they are distinct criteria (like low primary airflow: two levels, two candidates; same for low DAT; fan alarm: two scenarios; calibration; leaking damper; leaking valve). Also the suppression note for importance multiplier. I'll include that as part of the rule or separate? The suppression is a condition that affects alarm generation, so could be part of the rule. For example, 5.10.6.1.c: \"If a zone has an Importance -Multiplier  of 0 ... low airflow alarms shall be suppressed for that zone.\" That is part of the alarm logic. So I'll create a candidate for each alarm rule, with the suppression clause included where applicable. But suppression is a separate sentence, can be included.\n\nFor 5.10.6.1: \na. If measured airflow < 70% setpoint for 10 min while setpoint >0, Level 4 alarm.\nb. If measured airflow < 50% setpoint for 10 min while setpoint >0, Level 3 alarm.\nc. Suppression if Importance-Multiplier=0.\nI'll combine a and b into two separate candidates, and c as note? Actually, c is a rule that applies to both a and b. So I can create two alarm rules, each with the suppression condition mentioned. But to be precise, I'll extract each as separate fault_diagnostic_rule: one for <70% with Level 4, one for <50% with Level 3, and then a third for suppression rule (which is also a fault_diagnostic_rule: \"If Importance-Multiplier=0, suppress alarms\"). The suppression rule is a separate conditional.\n\nSimilarly for Low-DAT: two thresholds, and suppression.\n\nFor fan alarm: two cases, separate.\n\nFor airflow sensor calibration: one rule.\n\nFor leaking damper: one rule.\n\nFor leaking valve: one rule.\n\nSystem requests: 5.10.8.1 Cooling SAT Reset Requests: a, b, c, d conditions. These are operational_sequence for generating requests. I'll extract each as separate? They are intertwined: a if zone temp exceeds cooling setpoint by 5°F for 2 min and after suppression period, send 3 requests. b else if exceeds by 3°F, send 2 requests. c else if cooling loop >95%, send 1 request until <85%. d else if cooling loop <95%, send 0 requests. These are sequential conditional rules. I'll combine into one candidate for cooling SAT reset request logic, quoting the whole subsection. Because they are a conditional chain. So quote the entire 5.10.8.1 text from \"a. If the zone temperature exceeds ...\" to \"d. Else if the Cooling Loop  is les s than 95%, send 0 requests.\" That is contiguous.\n\nSimilarly for static pressure reset requests 5.10.8.2: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\" That's one condition. There's no else. So one candidate.\n\nTesting/commissioning overrides: 5.10.7 has multiple items. I'll create a commissioning_step candidate listing the override functions. Quote the whole list: \"force zone airflow setpoint to zero, force zone airflow setpoint to Vcool -max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\" And also mention the system level point interlock. The text: \"Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow  setpoint  to Vmin ,\nd. force  damper full closed/open ,\ne. force  heating to OFF/closed ,\nf. turn fan ON/OFF, and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\" So quote that.\n\nAlso in 5.10.7 there's a note about CxA checking for leaking dampers. That's application_guidance/commissioning.\n\nNow intro paragraph 5.10.5: \"In the heating Zone State , the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage. This presumes that the temperature of the air the fan is supplying is neutral or below the space temperature, as it wo uld be if the fan draws air directly from the space , and as it might be if the fan draws air from a return air plenum that is cooled by roof and wall heat losses. ... If the designer is confident that the plenum will always be warmer, the logic can be reversed.\" This is application_guidance on the heating sequence design. We'll extract as application_guidance.\n\nAlso in 5.10.5.3, the note about ASHRAE/IES Standard 90.1 limiting overhead supply air to 20°F above space temperature. That's context, but not a rule. It's referenced. Not needed as separate candidate unless it's an explicit limit. That limit is captured in MaxΔT definition in Section 3, not here. So skip.\n\nNow we also have the definition of endpoints in table 5.10.4, which is a parameter_spec. Good.\n\nNow ensure all candidates have evidence_quote from focus section. The focus section is only 5.10 text, no context pack. So all quotes are from there.\n\nNow list candidates with section_id and page_hint. The page hints: Table 5.10.4 and intro are likely on page 91 before the figure. The text: \"5.10.4.  Active endpoints used ... [[page=91]] ... Table 5.10.4 ...\" So page_hint for table is 91. Then \"5.10.5.  Control logic is depicted ... [[page=92]] ... Figure 5.10.5 ...\" So after that, subsections start. So page 92 for 5.10.5.1-5.10.5.5. Then \"5.10.6.  Alarms\" and air alarms on page 93-94, \"5.10.6.1.  Low Primary Airflow ... [[page=93]] ...\" Actually the text: \"5.10.6.  Alarms\" appears on page 93 after the heating sequence. Check: \"ASHRAE Guideline 36 -2021  91 ... 5.10.6.  Alarms 5.10.6.1.  Low Primary Airflow ...\" So alarms start on page 93? The page break: [[page=93]] appears before \"ASHRAE Guideline 36 -2021  91\"? I see: \"[[page=93]] ASHRAE Guideline 36 -2021  91\" So that's page 93. Then after that, \"5.10.6.1.  Low Primary Airflow ...\" So page 93 for alarms. Page 94 starts with \"92 ASHRAE Guideline 36 -2021\" and then \"5.10.6.5.  Leaking Damper. ...\" So leaking damper and latter alarms on page 94. Testing overrides on page 94. System requests on page 94.\n\nWe'll use page_hint accordingly.\n\nNow produce JSON array. I'll list candidates:\n\n1. Table endpoints: parameter_spec.\n2. Cooling sequence: operational_sequence.\n3. Deadband sequence: operational_sequence.\n4. Heating sequence: operational_sequence.\n5. Damper control: operational_sequence.\n6. Fan control: operational_sequence.\n7. Application guidance on heating logic: application_guidance.\n8. Low primary airflow alarm Level 4: fault_diagnostic_rule.\n9. Low primary airflow alarm Level 3: fault_diagnostic_rule.\n10. Low primary airflow suppression: fault_diagnostic_rule (or combine? I'll separate because it's a distinct rule: importance multiplier zero suppresses alarms. It's a fault suppression rule.)\n11. Low DAT alarm Level 4: fault_diagnostic_rule.\n12. Low DAT alarm Level 3: fault_diagnostic_rule.\n13. Low DAT suppression: fault_diagnostic_rule.\n14. Fan alarm commanded ON/status OFF: Level 2: fault_diagnostic_rule.\n15. Fan alarm commanded OFF/status ON: Level 4: fault_diagnostic_rule.\n16. Airflow sensor calibration alarm: fault_diagnostic_rule.\n17. Leaking damper alarm: fault_diagnostic_rule.\n18. Leaking valve alarm: fault_diagnostic_rule.\n19. Cooling SAT reset request logic: operational_sequence.\n20. Static pressure reset request logic: operational_sequence.\n21. Testing/commissioning overrides: commissioning_step.\n\nThat's 21 candidates. Good.\n\nNow we need to provide evidence_quote for each. For table, quote the table rows: \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\". We'll copy as is.\n\nFor sequences, quote the full subsection content without headers? I'll include the header for context, but ensure it's contiguous. For Cooling: \"When the Zone State  Is Cooling ...\" That is heading. Then the subitems. The text from \"a. The cooling -loop output shall be mapped ...\" to \"c. Heating coil is OFF.\" is one contiguous block. I'll quote that.\n\nFor Deadband: similar.\n\nFor Heating: similar.\n\nFor Damper: \"The VAV damper shall be modulated to maintain the measured airflow at setpoint .\" That's a short sentence.\n\nFor Fan control: quote the whole sentence: \"Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), t he damper override is released.\"\n\nApplication guidance: quote the heating logic paragraph: \"In the heating Zone State , the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage. This presumes that the temperature of the air the fan is supplying is neutral or below the space temperature, as it wo uld be if the fan draws air directly from the space , and as it might be if the fan draws air from a return air plenum that is cooled by roof and wall heat losses. In the past, return air plenums were warmed by recessed light fixtures, but pendent  lights ar e increasingly  common , so the potential for free heating from the plenum is smaller than it was. Because  there is the potential that the plenum is colder than the space due to envelope loads, the logic leads with the supply air temperature rather than with an increase in fan speed. If the designer is confident that the plenum will always be warmer, the logic  can be reversed.\" That's a contiguous paragraph before 5.10.5.1. I'll quote it.\n\nFor alarms, each is a separate sentence or two. For low primary airflow Level 4: \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\" That's exact.\n\nFor Level 3: \"If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\"\n\nFor suppression: \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1  for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\" I'll quote that.\n\nFor Low DAT Level 4: \"If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.\"\n\nFor Level 3: \"If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.\"\n\nSuppression: \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.\"\n\nFan alarm ON/status OFF: \"Commanded ON, status OFF: Level 2\" from 5.10.6.3.a. I'll quote the whole alarm text: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4\" but I need separate candidates for each. I'll quote each sub-item. For a: \"Commanded ON, status OFF: Level 2\" which is part of the list, but it's a short phrase. I'll include the preceding sentence as context? The rule: \"Fan alarm is indicated by ... after a period of 15 seconds after a change in output status.\" That applies to both. I can quote the whole for each? I'll extract two fault rules, one for each case, referencing the condition. For a: \"Commanded ON, status OFF: Level 2\". For b: \"Commanded OFF, status ON: Level 4\". I'll include the condition sentence as well: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\" So for each, I'll combine the condition and the level. But to keep contiguous, I could include the whole alarm subsection and pick the relevant line? However, to have separate evidence, I can use the same quote for both, but that's not ideal. I'll use separate quotes: For a, quote \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. Commanded ON, status OFF: Level 2\" but that's not contiguous? Actually the text: \"5.10.6.3.  Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4\". So the sentence \"Fan alarm is indicated ... change in output status.\" is separate from the list. So the evidence for a would include that sentence plus item a? But that would be two non-contiguous lines if I include the whole. However, I can quote just \"Commanded ON, status OFF: Level 2\" and note that it's from the fan alarm. But the condition includes the status mismatch after 15 seconds. So for completeness, I'll quote the entire alarm rule and then specify which level. But that would be two candidates using the same evidence quote. I'll create one fault rule for each case with the two-level list? But the request is to return separate candidates for distinct fault conditions. So I'll quote the whole 5.10.6.3 text for each? But then same evidence for both. The JSON allows duplicates? I'd rather have one candidate with two conditions combined? But the instructions say \"if a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item.\" The quote \"Fan alarm is indicated ... commanded ON, status OFF: Level 2 commanded OFF, status ON: Level 4\" is contiguous if I include the whole block. Indeed, the three lines are contiguous in the text. So I can create one fault_diagnostic_rule for the fan alarm, covering both conditions. That would be cleaner. In the evidence, I'll include both. So I'll combine.\n\nSimilarly for low primary airflow, I could combine Level 4 and Level 3 into one rule with two thresholds? But they are separate thresholds for different levels, could be one rule. But to be specific, I'll separate because the actions differ (Level 4 vs Level 3). However, they are listed as a and b within same subsection. I'll separate.\n\nFor airflow sensor calibration, quote: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% o f the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\"\n\nFor leaking damper: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\"\n\nFor leaking valve: \"If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\"\n\nFor cooling SAT reset requests: quote the entire 5.10.8.1 text from \"a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\" to \"d. Else if the Cooling Loop  is les s than 95%, send 0 requests.\" It includes a,b,c,d. So one candidate.\n\nFor static pressure reset requests: \"If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\n\nNow commissioning overrides: quote the list from \"a. force  zone airflow setpoint  to zero ,\" to \"g. reset  request -hours accumulator point to zero ...\"\n\nWe should also note that all hardware points can be overridden through BAS, but that's mentioned. Not necessary for the commissioning step candidate.\n\nNow produce the JSON. Ensure all quotes are verbatim, including spaces and line breaks. I'll copy exactly from the provided text.\n\nCheck: In the low primary airflow suppression quote, there is a parenthesis: \"(see Section 5.1.14.2.a.1  for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\" The text shows missing closing parenthesis? It's \"for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\" Actually the text: \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1  for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\" It seems the closing parenthesis is missing. I'll copy as is.\n\nFor low DAT suppression: \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.\" So that has closing paren.\n\nNow create the JSON.\n\nWe should include configurable_values where relevant. For sequences, some setpoints like MaxΔT, Sfan-htgmax, OA-min are configurable. We can list them as configurable_values: [].\n\nFor alarms, no configurable values. For commissioning, no configurable values.\n\nWe'll also list the equipment_scope: \"VAV zone series fan-powered terminal unit, variable-volume fan\".\n\nI'll produce the JSON array.\n\nNow compile candidates. I'll number them for clarity. Ensure each has knowledge_type, title, section_id, section_title (from headings), equipment_scope, summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint.\n\nWe'll use summary to describe the rule succinctly.\n\nNow produce the JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32224, "completion_tokens": 13297, "total_tokens": 45521, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 7349}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32224}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
