{"candidate_id": "cand_804ba8ced64b740c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:cooling_mode_damper_control_with_dual_inlet_airflow_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Damper Control with Dual Inlet Airflow Sensors", "section_id": "5.11.5.1", "section_title": "5.11.5.1 Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In cooling state, the cooling-loop resets cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain airflow, hot duct damper closed. If cold-deck SA temp > room temp, limit cold duct setpoint to minimum.", "trigger_condition": "Zone State is cooling", "required_behavior": "Reset active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint; modulate cold duct damper to maintain measured cooling airflow at setpoint; close hot duct damper. If cold-deck supply air temperature > room temperature, setpoint shall be no higher than minimum endpoint.", "configurable_values": ["cooling maximum endpoint", "minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is cooling , the cooling -loop output shall reset the active cold duct  airflow\nsetpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct  damper\nshall be modulated by a control loop to maintain the measured cooling airflow at the active\ncold duct airflow setpoint . The hot duct  damper shall be closed.\n1. If cold -deck supply air temperature from the air handler is greater than room temperature,\nthe active cold duct airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.15.1.  Parallel equipment  shall be lead/lag or lead/standby rotated to maintain even wear.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "5.1.15.1.  Parallel equipment  shall be lead/lag or lead/standby rotated to maintain even wear.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "The evidence quote does not support the summary; it is about lead/lag rotation of equipment, not cooling mode damper control with dual inlet sensors.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_3a32c295bdd4ed31", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:deadband_mode_damper_control_with_single_discharge_airflow_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Damper Control with Single Discharge Airflow Sensor", "section_id": "5.11.5.2", "section_title": "5.11.5.2 Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In deadband state, discharge airflow setpoint is minimum endpoint, maintained by the damper that was operative before deadband; other damper closed. Snap-action switch.", "trigger_condition": "Zone State is deadband", "required_behavior": "When coming from cooling: cold duct damper maintains discharge airflow at minimum endpoint, hot duct damper closed. When coming from heating: hot duct damper maintains discharge airflow at minimum endpoint, cold duct damper closed.", "configurable_values": ["minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is deadband , the active discharge airflow setpoint  shall be the minimum\nendpoint , maintained by the damper that was operative just before entering deadband.  The\nother damper shall remain closed. In other words, when going from cooling  to deadband , the\ncold duct damper shall maintain the discharge airflow at the minimum endpoint , and the hot\nduct damper shall be closed. When going from heating  to deadband , the hot duct damper shall\nmaintain the discharge airflow at the zone minimum endpoint , and the cold duct damper shall\nbe closed. This results in a snap -action switch in the damp er setpoint  as indicated in Figures\n5.11.5 -1 and 5.11.5 -2.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "The evidence quote is about runtime points, not deadband mode damper control with a single discharge sensor.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_bdd0cb222db8530c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.11.8.1", "section_title": "5.11.8.1 Cooling SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate 0–3 requests based on zone temperature above cooling setpoint or Cooling Loop percentage, with suppression after setpoint changes.", "trigger_condition": "Zone temperature comparing to cooling setpoint; Cooling Loop value", "required_behavior": "If zone temp exceeds cool setpoint by 3°C/5°F for 2 min (after suppression), send 3 requests. Else if exceeds by 2°C/3°F for 2 min (after suppression), send 2 requests. Else if Cooling Loop >95%, send 1 request until <85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.11.8.1.  Cooling SAT Reset Requests\na. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and\nafter suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes\nand after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than\n85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.18.1.  Knowledge of damper and valve position are required for proper generation of T&R  reset requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "5.1.18.1.  Knowledge of damper and valve position are required for proper generation of T&R  reset requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "The evidence quote is about damper and valve position knowledge, not cooling SAT reset requests.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
