{"candidate_id": "cand_76af767b8370ba81", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_4:active_endpoints_based_on_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Endpoints Based on Zone Group Mode", "section_id": "5.11.4", "section_title": "5.11.4", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Active setpoint endpoints for cooling maximum, minimum, and heating maximum vary by Zone Group mode.", "trigger_condition": "Zone Group mode being Occupied, Cooldown, Setup, Warmup, Setback, or Unoccupied", "required_behavior": "Set cooling maximum endpoint to Vcool-max except in Warmup/Setback/Unoccupied where it is 0; set minimum endpoint to Vmin except in Cooldown/Setup/Warmup/Setback/Unoccupied where it is 0; set heating maximum endpoint to Vheat-max except in Cooldown/Setup/Setback/Unoccupied where it is 0.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.11.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "page_hint": 96}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.11.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.4"}
{"candidate_id": "cand_d4471498508fb08b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_11_5:airflow_sensor_configuration_selection", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Airflow Sensor Configuration Selection", "section_id": "5.11.5", "section_title": "5.11.5", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Select control logic based on whether airflow sensors are at both inlets or a single discharge sensor.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The engineer must select between ventilation logic options:\nIf there are airflow sensors at both inlets to the box , use Section 5.11.5.1  and delete Section  5.11.5.2 .\nIf there is a single airflow sensor at the box discharge, use Section 5.11.5.2  and delete Section 5.11.5.1 .", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The engineer must select between ventilation logic options:\nIf there are airflow sensors at both inlets to the box , use Section 5.11.5.1  and delete Section  5.11.5.2 .\nIf there is a single airflow sensor at the box discharge, use Section 5.11.5.2  and delete Section 5.11.5.1 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5"}
{"candidate_id": "cand_804ba8ced64b740c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:cooling_mode_damper_control_with_dual_inlet_airflow_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Damper Control with Dual Inlet Airflow Sensors", "section_id": "5.11.5.1", "section_title": "5.11.5.1 Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In cooling state, the cooling-loop resets cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain airflow, hot duct damper closed. If cold-deck SA temp > room temp, limit cold duct setpoint to minimum.", "trigger_condition": "Zone State is cooling", "required_behavior": "Reset active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint; modulate cold duct damper to maintain measured cooling airflow at setpoint; close hot duct damper. If cold-deck supply air temperature > room temperature, setpoint shall be no higher than minimum endpoint.", "configurable_values": ["cooling maximum endpoint", "minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is cooling , the cooling -loop output shall reset the active cold duct  airflow\nsetpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct  damper\nshall be modulated by a control loop to maintain the measured cooling airflow at the active\ncold duct airflow setpoint . The hot duct  damper shall be closed.\n1. If cold -deck supply air temperature from the air handler is greater than room temperature,\nthe active cold duct airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is cooling , the cooling -loop output shall reset the active cold duct  airflow\nsetpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct  damper\nshall be modulated by a control loop to maintain the measured cooling airflow at the active\ncold duct airflow setpoint . The hot duct  damper shall be closed.\n1. If cold -deck supply air temperature from the air handler is greater than room temperature,\nthe active cold duct airflow setpoint  shall be no higher than the minimum  endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_64a53ff0c8f2edd9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:deadband_mode_damper_control_with_dual_inlet_airflow_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Damper Control with Dual Inlet Airflow Sensors", "section_id": "5.11.5.1", "section_title": "5.11.5.1 Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In deadband state, airflow setpoints are held at last values before deadband; snap-action switch between ducts.", "trigger_condition": "Zone State is deadband", "required_behavior": "When coming from cooling: cold duct airflow setpoint = minimum endpoint, hot duct = 0. When coming from heating: hot duct airflow setpoint = minimum endpoint, cold duct = 0. Dampers maintain those setpoints.", "configurable_values": ["minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is deadband , the active cold duct and hot duct  airflow setpoint s shall be\ntheir last setpoint s just before entering deadband.  In other words, when going from cooling  to\ndeadband , the active cold duct airflow setpoint  is equal to the minimum  endpoint , and the\nactive hot duct airflow setpoint  is zero. When going from heating  to deadband , the active hot\nduct airflow setpoint  is equal to the minimum  endpoint , and the active cold duct airflow\nsetpoint  is zero. This results in a snap -action switch in the damper setpoint  as indicated in\nFigures 5.11.5 -1 and 5.11.5 -2.", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is deadband , the active cold duct and hot duct  airflow setpoint s shall be\ntheir last setpoint s just before entering deadband.  In other words, when going from cooling  to\ndeadband , the active cold duct airflow setpoint  is equal to the minimum  endpoint , and the\nactive hot duct airflow setpoint  is zero. When going from heating  to deadband , the active hot\nduct airflow setpoint  is equal to the minimum  endpoint , and the active cold duct airflow\nsetpoint  is zero. This results in a snap -action switch in the damper setpoint  as indicated in\nFigures 5.11.5 -1 and 5.11.5 -2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_001e939002b7e137", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:heating_mode_damper_control_with_dual_inlet_airflow_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Damper Control with Dual Inlet Airflow Sensors", "section_id": "5.11.5.1", "section_title": "5.11.5.1 Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In heating state, heating-loop resets hot duct airflow setpoint from minimum to heating maximum; hot duct damper modulates, cold duct damper closed. If hot-deck SA temp < room temp, limit hot duct setpoint to minimum.", "trigger_condition": "Zone State is heating", "required_behavior": "Reset active hot duct airflow setpoint from minimum endpoint to heating maximum endpoint; modulate hot duct damper to maintain measured heating airflow at setpoint; close cold duct damper. If hot-deck supply air temperature < room temperature, setpoint shall be no higher than minimum endpoint.", "configurable_values": ["heating maximum endpoint", "minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is heati ng, the heating -loop output shall reset the active hot duct  airflow\nsetpoint  from the minimum endpoint to heating maximum endpoint . The hot duct  damper shall\nbe modulated by a control loop to maintain the measured heating airflow at the active hot duct\nairflow setpoint . The cold duct  damper shall be closed.\n1. If hot -deck supply air temperature from the air handler is less than room temperature, the\nactive hot duct  airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is heati ng, the heating -loop output shall reset the active hot duct  airflow\nsetpoint  from the minimum endpoint to heating maximum endpoint . The hot duct  damper shall\nbe modulated by a control loop to maintain the measured heating airflow at the active hot duct\nairflow setpoint . The cold duct  damper shall be closed.\n1. If hot -deck supply air temperature from the air handler is less than room temperature, the\nactive hot duct  airflow setpoint  shall be no higher than the minimum  endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_01f83708c7b2401f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:cooling_mode_damper_control_with_single_discharge_airflow_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Damper Control with Single Discharge Airflow Sensor", "section_id": "5.11.5.2", "section_title": "5.11.5.2 Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In cooling state, cooling-loop resets discharge airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain discharge airflow, hot duct damper closed.", "trigger_condition": "Zone State is cooling", "required_behavior": "Reset active discharge airflow setpoint from minimum endpoint to cooling maximum endpoint; modulate cold duct damper to maintain measured discharge airflow at setpoint; close hot duct damper.", "configurable_values": ["cooling maximum endpoint", "minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State s is cooling , the cooling -loop output shall reset the active discharge\nairflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct\ndamper shall be modulated by a control loop to maintain the measured discharge airflow at\nactive discharge airflow setpoint . The hot duct damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State s is cooling , the cooling -loop output shall reset the active discharge\nairflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct\ndamper shall be modulated by a control loop to maintain the measured discharge airflow at\nactive discharge airflow setpoint . The hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2"}
{"candidate_id": "cand_3a32c295bdd4ed31", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:deadband_mode_damper_control_with_single_discharge_airflow_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Damper Control with Single Discharge Airflow Sensor", "section_id": "5.11.5.2", "section_title": "5.11.5.2 Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In deadband state, discharge airflow setpoint is minimum endpoint, maintained by the damper that was operative before deadband; other damper closed. Snap-action switch.", "trigger_condition": "Zone State is deadband", "required_behavior": "When coming from cooling: cold duct damper maintains discharge airflow at minimum endpoint, hot duct damper closed. When coming from heating: hot duct damper maintains discharge airflow at minimum endpoint, cold duct damper closed.", "configurable_values": ["minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is deadband , the active discharge airflow setpoint  shall be the minimum\nendpoint , maintained by the damper that was operative just before entering deadband.  The\nother damper shall remain closed. In other words, when going from cooling  to deadband , the\ncold duct damper shall maintain the discharge airflow at the minimum endpoint , and the hot\nduct damper shall be closed. When going from heating  to deadband , the hot duct damper shall\nmaintain the discharge airflow at the zone minimum endpoint , and the cold duct damper shall\nbe closed. This results in a snap -action switch in the damp er setpoint  as indicated in Figures\n5.11.5 -1 and 5.11.5 -2.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is deadband , the active discharge airflow setpoint  shall be the minimum\nendpoint , maintained by the damper that was operative just before entering deadband.  The\nother damper shall remain closed. In other words, when going from cooling  to deadband , the\ncold duct damper shall maintain the discharge airflow at the minimum endpoint , and the hot\nduct damper shall be closed. When going from heating  to deadband , the hot duct damper shall\nmaintain the discharge airflow at the zone minimum endpoint , and the cold duct damper shall\nbe closed. This results in a snap -action switch in the damp er setpoint  as indicated in Figures\n5.11.5 -1 and 5.11.5 -2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2"}
{"candidate_id": "cand_5f0b40c3936716c3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:heating_mode_damper_control_with_single_discharge_airflow_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Damper Control with Single Discharge Airflow Sensor", "section_id": "5.11.5.2", "section_title": "5.11.5.2 Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In heating state, heating-loop resets discharge airflow setpoint from minimum to heating maximum; hot duct damper modulates to maintain discharge airflow, cold duct damper closed.", "trigger_condition": "Zone State is heating", "required_behavior": "Reset active discharge airflow setpoint from minimum endpoint to heating maximum endpoint; modulate hot duct damper to maintain measured discharge airflow at setpoint; close cooling damper.", "configurable_values": ["heating maximum endpoint", "minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is heating , the heating -loop output shall reset the active discharge airflow\nsetpoint  from the minimum endpoint to heating maximum endpoint . The hot duct damper shall\nbe modulat ed by a control loop to maintain the measured discharge airflow at the active\ndischarge airflow setpoint . The cooling damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is heating , the heating -loop output shall reset the active discharge airflow\nsetpoint  from the minimum endpoint to heating maximum endpoint . The hot duct damper shall\nbe modulat ed by a control loop to maintain the measured discharge airflow at the active\ndischarge airflow setpoint . The cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2"}
{"candidate_id": "cand_96843725048f31e4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_3:override_to_prevent_backflow_heating_ahu_not_proven_on", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Override to Prevent Backflow (Heating AHU Not Proven On)", "section_id": "5.11.5.3", "section_title": "5.11.5.3 Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If heating AHU is not proven ON, close the heating damper.", "trigger_condition": "Heating air handler is not proven ON", "required_behavior": "Close the heating damper.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.3"}
{"candidate_id": "cand_b567d46d363f783e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_3:override_to_prevent_backflow_cooling_ahu_not_proven_on", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Override to Prevent Backflow (Cooling AHU Not Proven On)", "section_id": "5.11.5.3", "section_title": "5.11.5.3 Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If cooling AHU is not proven ON, close the cooling damper.", "trigger_condition": "Cooling air handler is not proven ON", "required_behavior": "Close the cooling damper.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If cooling air handler is not proven ON, the cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.3"}
{"candidate_id": "cand_e698208d1ea8d2a7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_1:low_airflow_alarm_70_threshold", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm (70% threshold)", "section_id": "5.11.6.1", "section_title": "5.11.6.1 Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater\nthan zero, generate a Level 4 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater\nthan zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.1"}
{"candidate_id": "cand_8bd32af7f5028d79", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_1:low_airflow_alarm_50_threshold", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm (50% threshold)", "section_id": "5.11.6.1", "section_title": "5.11.6.1 Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "commissioning_check": null, "evidence_quote": "If the measured airflow is le ss than 50% of setpoint  for 10 minutes while setpoint  is greater\nthan zero, generate a Level 3 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is le ss than 50% of setpoint  for 10 minutes while setpoint  is greater\nthan zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.1"}
{"candidate_id": "cand_a0601e25b8d92a19", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_1:suppress_low_airflow_alarms_for_zones_with_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Suppress Low Airflow Alarms for Zones with Importance-Multiplier = 0", "section_id": "5.11.6.1", "section_title": "5.11.6.1 Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Low airflow alarms shall be suppressed if zone Importance-Multiplier is 0 for its static pressure reset T&R loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop.", "commissioning_check": null, "evidence_quote": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure\nreset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure\nreset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.1"}
{"candidate_id": "cand_819420ae4a489906", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.11.6.2", "section_title": "5.11.6.2 Airflow Sensor Calibration", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate Level 3 alarm if fan is off and airflow sensor reading exceeds max(10% of max airflow setpoint, 50 cfm) for 30 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan serving zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes.", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is off and airflow sensor readin g is above\nthe larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3\nalarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is off and airflow sensor readin g is above\nthe larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3\nalarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.2"}
{"candidate_id": "cand_94e726f5be379d35", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.11.6.3", "section_title": "5.11.6.3 Leaking Damper", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate Level 4 alarm if damper is closed (0%) and airflow sensor reading exceeds max(10% cooling max setpoint, 50 cfm) for 10 minutes while fan is proven ON.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving damper is proven ON.", "commissioning_check": null, "evidence_quote": "If the damper position is 0 %, and airflow sensor reading is above the larger of\n10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the\ndamper is proven ON, generate a Level 4 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0 %, and airflow sensor reading is above the larger of\n10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the\ndamper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.3"}
{"candidate_id": "cand_54dc0f23a5fe9167", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_11_6_3:custom_thresholds_based_on_sensor_accuracy", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Custom Thresholds Based on Sensor Accuracy", "section_id": "5.11.6.3", "section_title": "5.11.6.3 Leaking Damper / 5.11.6.2", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "The constant value thresholds for airflow sensor calibration and leaking damper alarms should be set based on the minimum accuracy of the transducer and A/D converter.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% of maximum airflow setpoint", "50 cfm"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the\ntransducer and A/D converter used to measure air flow.  The value used should be determined as the minimum\naccuracy of the transducer and A/D converter combination.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the\ntransducer and A/D converter used to measure air flow.  The value used should be determined as the minimum\naccuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.3"}
{"candidate_id": "cand_b5f7be7cbf5cb956", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_11_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.11.7", "section_title": "5.11.7 Testing/Commissioning Overrides", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Provide software switches to force zone airflow setpoints, damper positions, and reset request-hours accumulators for testing/commissioning.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating dampers full closed/open; reset request-hours accumulator point to zero (one for each reset type).", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full closed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to ze ro (provide one point for each reset type listed in the\nnext section ).", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full closed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to ze ro (provide one point for each reset type listed in the\nnext section ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.7"}
{"candidate_id": "cand_bdd0cb222db8530c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.11.8.1", "section_title": "5.11.8.1 Cooling SAT Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate 0–3 requests based on zone temperature above cooling setpoint or Cooling Loop percentage, with suppression after setpoint changes.", "trigger_condition": "Zone temperature comparing to cooling setpoint; Cooling Loop value", "required_behavior": "If zone temp exceeds cool setpoint by 3°C/5°F for 2 min (after suppression), send 3 requests. Else if exceeds by 2°C/3°F for 2 min (after suppression), send 2 requests. Else if Cooling Loop >95%, send 1 request until <85%. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.11.8.1.  Cooling SAT Reset Requests\na. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and\nafter suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes\nand after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than\n85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.11.8.1.  Cooling SAT Reset Requests\na. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and\nafter suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes\nand after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than\n85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.1"}
{"candidate_id": "cand_7f72acb00b812be7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_2:cold_duct_static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests", "section_id": "5.11.8.2", "section_title": "5.11.8.2 Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate 0–3 requests based on measured airflow deficit at high damper position, with damper position thresholds.", "trigger_condition": "Measured airflow less than setpoint with setpoint > 0 and damper position >95% for 1 minute, or damper position alone", "required_behavior": "If airflow < 50% setpoint, setpoint>0, damper>95% for 1 min → 3 requests. Else if airflow < 70% setpoint, setpoint>0, damper>95% for 1 min → 2 requests. Else if damper>95% → 1 request until <85%. Else 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.11.8.2.  Cold -Duct Static Pressure Reset Requests\na. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the\ndamper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the mea sured airflow is less than 70% of setpoint  while setpoint  is greater than zero and\nthe damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less\nthan 85%.\nd. Else if the damper  position is less than 95%, send 0 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.11.8.2.  Cold -Duct Static Pressure Reset Requests\na. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the\ndamper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the mea sured airflow is less than 70% of setpoint  while setpoint  is greater than zero and\nthe damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less\nthan 85%.\nd. Else if the damper  position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.2"}
