{"extract_mode": "section_context", "focus_sections": ["5.11"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.11. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "4de86bacd53a197f308a0f6b8fb84f666b815c73", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "a74e149755c387e6e546078ca2e0ef3ce48b0168", "content_chars": 125864}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "daa40c37-076b-455a-b221-5c08763ab424", "object": "chat.completion", "created": 1778171767, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Endpoints Based on Zone Group Mode\",\n      \"section_id\": \"5.11.4\",\n      \"section_title\": \"5.11.4\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Active setpoint endpoints for cooling maximum, minimum, and heating maximum vary by Zone Group mode.\",\n      \"trigger_condition\": \"Zone Group mode being Occupied, Cooldown, Setup, Warmup, Setback, or Unoccupied\",\n      \"required_behavior\": \"Set cooling maximum endpoint to Vcool-max except in Warmup/Setback/Unoccupied where it is 0; set minimum endpoint to Vmin except in Cooldown/Setup/Warmup/Setback/Unoccupied where it is 0; set heating maximum endpoint to Vheat-max except in Cooldown/Setup/Setback/Unoccupied where it is 0.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"Vheat-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.11.4 Endpoints  as a Function of Zone Group  Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\",\n      \"page_hint\": 96,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Airflow Sensor Configuration Selection\",\n      \"section_id\": \"5.11.5\",\n      \"section_title\": \"5.11.5\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Select control logic based on whether airflow sensors are at both inlets or a single discharge sensor.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The engineer must select between ventilation logic options:\\nIf there are airflow sensors at both inlets to the box , use Section 5.11.5.1  and delete Section  5.11.5.2 .\\nIf there is a single airflow sensor at the box discharge, use Section 5.11.5.2  and delete Section 5.11.5.1 .\",\n      \"page_hint\": 97,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Damper Control with Dual Inlet Airflow Sensors\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"5.11.5.1 Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"In cooling state, the cooling-loop resets cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain airflow, hot duct damper closed. If cold-deck SA temp > room temp, limit cold duct setpoint to minimum.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Reset active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint; modulate cold duct damper to maintain measured cooling airflow at setpoint; close hot duct damper. If cold-deck supply air temperature > room temperature, setpoint shall be no higher than minimum endpoint.\",\n      \"configurable_values\": [\n        \"cooling maximum endpoint\",\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is cooling , the cooling -loop output shall reset the active cold duct  airflow\\nsetpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct  damper\\nshall be modulated by a control loop to maintain the measured cooling airflow at the active\\ncold duct airflow setpoint . The hot duct  damper shall be closed.\\n1. If cold -deck supply air temperature from the air handler is greater than room temperature,\\nthe active cold duct airflow setpoint  shall be no higher than the minimum  endpoint .\",\n      \"page_hint\": 97,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Damper Control with Dual Inlet Airflow Sensors\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"5.11.5.1 Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"In deadband state, airflow setpoints are held at last values before deadband; snap-action switch between ducts.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"When coming from cooling: cold duct airflow setpoint = minimum endpoint, hot duct = 0. When coming from heating: hot duct airflow setpoint = minimum endpoint, cold duct = 0. Dampers maintain those setpoints.\",\n      \"configurable_values\": [\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is deadband , the active cold duct and hot duct  airflow setpoint s shall be\\ntheir last setpoint s just before entering deadband.  In other words, when going from cooling  to\\ndeadband , the active cold duct airflow setpoint  is equal to the minimum  endpoint , and the\\nactive hot duct airflow setpoint  is zero. When going from heating  to deadband , the active hot\\nduct airflow setpoint  is equal to the minimum  endpoint , and the active cold duct airflow\\nsetpoint  is zero. This results in a snap -action switch in the damper setpoint  as indicated in\\nFigures 5.11.5 -1 and 5.11.5 -2.\",\n      \"page_hint\": 97,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Damper Control with Dual Inlet Airflow Sensors\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"5.11.5.1 Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"In heating state, heating-loop resets hot duct airflow setpoint from minimum to heating maximum; hot duct damper modulates, cold duct damper closed. If hot-deck SA temp < room temp, limit hot duct setpoint to minimum.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Reset active hot duct airflow setpoint from minimum endpoint to heating maximum endpoint; modulate hot duct damper to maintain measured heating airflow at setpoint; close cold duct damper. If hot-deck supply air temperature < room temperature, setpoint shall be no higher than minimum endpoint.\",\n      \"configurable_values\": [\n        \"heating maximum endpoint\",\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is heati ng, the heating -loop output shall reset the active hot duct  airflow\\nsetpoint  from the minimum endpoint to heating maximum endpoint . The hot duct  damper shall\\nbe modulated by a control loop to maintain the measured heating airflow at the active hot duct\\nairflow setpoint . The cold duct  damper shall be closed.\\n1. If hot -deck supply air temperature from the air handler is less than room temperature, the\\nactive hot duct  airflow setpoint  shall be no higher than the minimum  endpoint .\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Damper Control with Single Discharge Airflow Sensor\",\n      \"section_id\": \"5.11.5.2\",\n      \"section_title\": \"5.11.5.2 Temperature and Damper Control with a Single Discharge Airflow Sensor\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"In cooling state, cooling-loop resets discharge airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain discharge airflow, hot duct damper closed.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Reset active discharge airflow setpoint from minimum endpoint to cooling maximum endpoint; modulate cold duct damper to maintain measured discharge airflow at setpoint; close hot duct damper.\",\n      \"configurable_values\": [\n        \"cooling maximum endpoint\",\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State s is cooling , the cooling -loop output shall reset the active discharge\\nairflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct\\ndamper shall be modulated by a control loop to maintain the measured discharge airflow at\\nactive discharge airflow setpoint . The hot duct damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Damper Control with Single Discharge Airflow Sensor\",\n      \"section_id\": \"5.11.5.2\",\n      \"section_title\": \"5.11.5.2 Temperature and Damper Control with a Single Discharge Airflow Sensor\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"In deadband state, discharge airflow setpoint is minimum endpoint, maintained by the damper that was operative before deadband; other damper closed. Snap-action switch.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"When coming from cooling: cold duct damper maintains discharge airflow at minimum endpoint, hot duct damper closed. When coming from heating: hot duct damper maintains discharge airflow at minimum endpoint, cold duct damper closed.\",\n      \"configurable_values\": [\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is deadband , the active discharge airflow setpoint  shall be the minimum\\nendpoint , maintained by the damper that was operative just before entering deadband.  The\\nother damper shall remain closed. In other words, when going from cooling  to deadband , the\\ncold duct damper shall maintain the discharge airflow at the minimum endpoint , and the hot\\nduct damper shall be closed. When going from heating  to deadband , the hot duct damper shall\\nmaintain the discharge airflow at the zone minimum endpoint , and the cold duct damper shall\\nbe closed. This results in a snap -action switch in the damp er setpoint  as indicated in Figures\\n5.11.5 -1 and 5.11.5 -2.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Damper Control with Single Discharge Airflow Sensor\",\n      \"section_id\": \"5.11.5.2\",\n      \"section_title\": \"5.11.5.2 Temperature and Damper Control with a Single Discharge Airflow Sensor\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"In heating state, heating-loop resets discharge airflow setpoint from minimum to heating maximum; hot duct damper modulates to maintain discharge airflow, cold duct damper closed.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Reset active discharge airflow setpoint from minimum endpoint to heating maximum endpoint; modulate hot duct damper to maintain measured discharge airflow at setpoint; close cooling damper.\",\n      \"configurable_values\": [\n        \"heating maximum endpoint\",\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is heating , the heating -loop output shall reset the active discharge airflow\\nsetpoint  from the minimum endpoint to heating maximum endpoint . The hot duct damper shall\\nbe modulat ed by a control loop to maintain the measured discharge airflow at the active\\ndischarge airflow setpoint . The cooling damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Override to Prevent Backflow (Heating AHU Not Proven On)\",\n      \"section_id\": \"5.11.5.3\",\n      \"section_title\": \"5.11.5.3 Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If heating AHU is not proven ON, close the heating damper.\",\n      \"trigger_condition\": \"Heating air handler is not proven ON\",\n      \"required_behavior\": \"Close the heating damper.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Override to Prevent Backflow (Cooling AHU Not Proven On)\",\n      \"section_id\": \"5.11.5.3\",\n      \"section_title\": \"5.11.5.3 Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If cooling AHU is not proven ON, close the cooling damper.\",\n      \"trigger_condition\": \"Cooling air handler is not proven ON\",\n      \"required_behavior\": \"Close the cooling damper.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm (70% threshold)\",\n      \"section_id\": \"5.11.6.1\",\n      \"section_title\": \"5.11.6.1 Low Airflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow less than 70% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater\\nthan zero, generate a Level 4 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm (50% threshold)\",\n      \"section_id\": \"5.11.6.1\",\n      \"section_title\": \"5.11.6.1 Low Airflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow less than 50% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is le ss than 50% of setpoint  for 10 minutes while setpoint  is greater\\nthan zero, generate a Level 3 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Suppress Low Airflow Alarms for Zones with Importance-Multiplier = 0\",\n      \"section_id\": \"5.11.6.1\",\n      \"section_title\": \"5.11.6.1 Low Airflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Low airflow alarms shall be suppressed if zone Importance-Multiplier is 0 for its static pressure reset T&R loop.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure\\nreset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.11.6.2\",\n      \"section_title\": \"5.11.6.2 Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Generate Level 3 alarm if fan is off and airflow sensor reading exceeds max(10% of max airflow setpoint, 50 cfm) for 30 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan serving zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is off and airflow sensor readin g is above\\nthe larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3\\nalarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.11.6.3\",\n      \"section_title\": \"5.11.6.3 Leaking Damper\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Generate Level 4 alarm if damper is closed (0%) and airflow sensor reading exceeds max(10% cooling max setpoint, 50 cfm) for 10 minutes while fan is proven ON.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving damper is proven ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0 %, and airflow sensor reading is above the larger of\\n10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the\\ndamper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Custom Thresholds Based on Sensor Accuracy\",\n      \"section_id\": \"5.11.6.3\",\n      \"section_title\": \"5.11.6.3 Leaking Damper / 5.11.6.2\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"The constant value thresholds for airflow sensor calibration and leaking damper alarms should be set based on the minimum accuracy of the transducer and A/D converter.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"10% of maximum airflow setpoint\",\n        \"50 cfm\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the\\ntransducer and A/D converter used to measure air flow.  The value used should be determined as the minimum\\naccuracy of the transducer and A/D converter combination.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.11.7\",\n      \"section_title\": \"5.11.7 Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoints, damper positions, and reset request-hours accumulators for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating dampers full closed/open; reset request-hours accumulator point to zero (one for each reset type).\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  zone airflow setpoint  to Vheat -max,\\ne. force  cooling damper full closed/open ,\\nf. force  heating damper full closed/open , and\\ng. reset  request -hours accumulator point to ze ro (provide one point for each reset type listed in the\\nnext section ).\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.11.8.1\",\n      \"section_title\": \"5.11.8.1 Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Generate 0–3 requests based on zone temperature above cooling setpoint or Cooling Loop percentage, with suppression after setpoint changes.\",\n      \"trigger_condition\": \"Zone temperature comparing to cooling setpoint; Cooling Loop value\",\n      \"required_behavior\": \"If zone temp exceeds cool setpoint by 3°C/5°F for 2 min (after suppression), send 3 requests. Else if exceeds by 2°C/3°F for 2 min (after suppression), send 2 requests. Else if Cooling Loop >95%, send 1 request until <85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.11.8.1.  Cooling SAT Reset Requests\\na. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and\\nafter suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes\\nand after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than\\n85%.\\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"section_id\": \"5.11.8.2\",\n      \"section_title\": \"5.11.8.2 Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Generate 0–3 requests based on measured airflow deficit at high damper position, with damper position thresholds.\",\n      \"trigger_condition\": \"Measured airflow less than setpoint with setpoint > 0 and damper position >95% for 1 minute, or damper position alone\",\n      \"required_behavior\": \"If airflow < 50% setpoint, setpoint>0, damper>95% for 1 min → 3 requests. Else if airflow < 70% setpoint, setpoint>0, damper>95% for 1 min → 2 requests. Else if damper>95% → 1 request until <85%. Else 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.11.8.2.  Cold -Duct Static Pressure Reset Requests\\na. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the\\ndamper position is greater than 95% for 1 minute, send 3 requests.\\nb. Else if the mea sured airflow is less than 70% of setpoint  while setpoint  is greater than zero and\\nthe damper position is greater than 95% for 1 minute, send 2 requests.\\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less\\nthan 85%.\\nd. Else if the damper  position is less than 95%, send 0 requests.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract candidates only from focus section 5.11, which is \"5.11 Dual-Duct VAV Terminal Unit − Snap-Acting Control\". The focus sections are 5.11 and its subsections. The FOCUS SECTION TEXT includes sections 5.11.1 through 5.11.8, plus the tables/figures within.\n\nWe need to extract knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.11. So all subsections under 5.11 are allowed.\n\nWe must extract only from the focus section text provided. The context pack is for definitions, not for extracting candidates.\n\nAllowed knowledge_type: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance.\n\nWe need high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules.\n\nWe'll scan the focus text and pull out explicit requirements and rules. We'll copy evidence_quote verbatim from the focus section text.\n\nWe'll include: section_id, page_hint (from page anchors in the text). The text has [[page=96]], [[page=97]], [[page=98]], [[page=99]]. We'll use those.\n\nWe'll produce at most 40 candidates. We'll skip redundant, ambiguous, or unsupported items.\n\nLet's parse the focus text.\n\nSections:\n\n5.11.1: Reference to generic thermal zones for setpoints, loops, control modes, alarms, etc. Not explicit operational rule. Could be application_guidance but more like a cross-ref. Possibly not a candidate.\n\n5.11.2: Reference to generic ventilation zones for calculation of zone minimum outdoor airflow. Not explicit.\n\n5.11.3: Reference to Section 3.1.2.7 for zone minimum airflow setpoint Vmin, Vcool-max, Vheat-max. Not operational, cross-ref.\n\n5.11.4: Active endpoints used in control logic shall vary depending on mode of Zone Group. Table 5.11.4 gives endpoints for each mode.\n\nTable 5.11.4: Endpoints as a function of Zone Group mode. This is operational_sequence or parameter_spec? It defines setpoints based on mode. That's an operational rule. It's part of the snap-acting control. So we can extract the table. Evidence quote: \"Table 5.11.4 Endpoints as a Function of Zone Group Mode ...\" but we should capture the table content. The table lists endpoints for cooling maximum, minimum, heating maximum across modes: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied. That is a rule. So we can extract it as either operational_sequence or parameter_spec. Title likely \"Active Endpoints Based on Zone Group Mode\".\n\nBut we need specific trigger condition, required behavior. Here: For each mode, the endpoint values are defined. Could be a parameter_spec, but it's an operational rule for setting airflow setpoints. It's a core part of the dual-duct terminal unit control. So we'll include.\n\nQuote: \"Table 5.11.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\nHeating maximum Vheat-max 0 0 Vheat-max Vheat-max 0\"\n\nThe note under Vmin has an asterisk: \"*\" maybe something, but it's not in the text. The text only has \"Vmin*\" with no asterisk footnote. Probably copy as is.\n\n5.11.5: Control logic options: depends on airflow sensor configuration. Two options: dual inlet sensors (5.11.5.1) or single discharge sensor (5.11.5.2). This is application_guidance about selection.\n\nFrom the text: \"The engineer must select between ventilation logic options:\nIf there are airflow sensors at both inlets to the box , use Section 5.11.5.1 and delete Section 5.11.5.2 .\nIf there is a single airflow sensor at the box discharge, use Section 5.11.5.2 and delete Section 5.11.5.1 .\"\n\nThat's an application guidance: selecting between two control sequences based on sensor configuration. We can extract as application_guidance.\n\nNow 5.11.5.1: Temperature and Damper Control with Dual Inlet Airflow Sensors. This has specific rules (a, b, c) and sub rules. We'll extract each as operational_sequence.\n\na. When Zone State is cooling: cooling-loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulated to maintain measured cooling airflow at setpoint. Hot duct damper closed.\nSub 1: If cold-deck supply air temperature > room temperature, active cold duct airflow setpoint shall be no higher than minimum endpoint. (This is an override to prevent heating with cold air.)\n\nThat's important. We'll extract.\n\nb. When Zone State is deadband: active cold duct and hot duct airflow setpoints shall be their last setpoints just before entering deadband. More: when going from cooling to deadband, cold duct setpoint = minimum endpoint, hot duct setpoint = zero. When going from heating to deadband, hot duct setpoint = minimum endpoint, cold duct setpoint = zero. This results in snap-action switch. This is an operational_sequence with a rationale note.\n\nWe'll extract as a rule.\n\nc. When Zone State is heating: heating-loop output resets active hot duct airflow setpoint from minimum endpoint to heating maximum endpoint. Hot duct damper modulated to maintain measured heating airflow at setpoint. Cold duct damper closed.\nSub 1: If hot-deck supply air temperature < room temperature, active hot duct airflow setpoint shall be no higher than minimum endpoint.\n\nExtract.\n\nAlso the note about snap-acting logic: \"With snap-acting logic, the deadband airflow is maintained by the damper from the last mode, rather than always using the cold deck, as per the mixing sequences below. This is to avoid instability when transitioning from heating to deadband.\" This is informative but could be part of application_guidance.\n\nBut the candidate extraction should focus on normative requirements. The note is informative, not requirement. So skip.\n\nThen after 5.11.5.1, again the sensor selection note, which is already covered.\n\n5.11.5.2: Temperature and Damper Control with a Single Discharge Airflow Sensor. Similar rules but for discharge airflow setpoint.\n\na. Cooling: cooling-loop output resets active discharge airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulates to maintain measured discharge airflow. Hot duct damper closed.\n\nb. Deadband: active discharge airflow setpoint = minimum endpoint, maintained by damper that was operative just before entering deadband. Other damper closed. When going from cooling to deadband, cold duct damper maintains discharge airflow at minimum endpoint, hot duct closed; when from heating to deadband, hot duct damper maintains discharge airflow at zone minimum endpoint, cold duct closed. Snap-action.\n\nc. Heating: heating-loop output resets active discharge airflow setpoint from minimum endpoint to heating maximum endpoint. Hot duct damper modulates to maintain measured discharge airflow. Cooling damper closed.\n\nWe'll extract each.\n\n5.11.5.3: Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other). Two rules:\na. If heating air handler is not proven ON, the heating damper shall be closed.\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.\n\nThese are operational sequences overriding damper commands for safety.\n\n5.11.6: Alarms. Sub-sections:\n\n5.11.6.1 Low Airflow:\na. If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm.\nb. If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm.\nc. If zone has Importance-Multiplier of 0 for static pressure reset T&R control loop, low airflow alarms shall be suppressed.\n\nThese are fault_diagnostic_rule. Extract.\n\n5.11.6.2 Airflow Sensor Calibration:\nIf fan serving zone is off and airflow sensor reading > larger of 10% of maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\n\nThat's a fault_diagnostic_rule.\n\n5.11.6.3 Leaking Damper:\nIf damper position = 0% and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.\n\nExtract.\n\nNote about constant value thresholds: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure air flow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\" This is application_guidance, but it's more a note. Could be extracted as application_guidance for parameter selection. But it's informative? It says \"should be determined\", which is a normative statement? It's in regular text, not italicized note. Probably a requirement. We'll include as application_guidance with configurable_values (the larger of 10% of maximum airflow setpoint or 50 cfm). But the actual threshold is already defined as \"larger of 10% of maximum airflow setpoint or 50 cfm\", so the note clarifies how to set the constant values (i.e., the 10% and 50 cfm? Actually the thresholds are 10% of maximum airflow setpoint and 50 cfm. The note says the constant value thresholds (presumably the fixed 50 cfm and the 10%?) are a function of the transducer/ADC accuracy. So the 50 cfm and 10% might need adjustment based on sensor accuracy. So it's application guidance: The thresholds for calibration and leaking damper alarms should be based on the minimum accuracy of the transducer/A-D combo. That's configurable values to be determined in commissioning. Could be a commissioning_step or application_guidance. We'll extract as application_guidance, indicating that the values should be set based on sensor accuracy.\n\n5.11.7: Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to:\na. force zone airflow setpoint to zero,\nb. force to Vcool-max,\nc. force to Vmin,\nd. force to Vheat-max,\ne. force cooling damper full closed/open,\nf. force heating damper full closed/open,\ng. reset request-hours accumulator point to zero (one for each reset type).\n\nAlso note: \"Per Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a Zone Group level, per Section 5.4.5. For example, the CxA can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.\"\n\nThis is a commissioning_step: providing software switches for overrides. We'll extract as commissioning_step with evidence quote.\n\n5.11.8: System Requests. Sub-sections:\n\n5.11.8.1 Cooling SAT Reset Requests:\na. If zone temperature exceeds zone's cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\nb. Else if zone temperature exceeds zone's cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\nc. Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%.\nd. Else if Cooling Loop < 95%, send 0 requests.\n\nThese are operational_sequence for generating requests. Each is a separate rule. We'll extract as one candidate for the cooling SAT reset request logic, grouping them? Or separate? Better to combine into one candidate with the full logic. Or separate the temperature-based and loop-based? The conditions are a sequence of else if, so they are all part of one logic. We'll extract as a single operational_sequence: \"Cooling SAT Reset Requests\". Evidence quote: the whole block.\n\n5.11.8.2 Cold-Duct Static Pressure Reset Requests:\na. If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\nb. Else if measured airflow < 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests.\nc. Else if damper position > 95%, send 1 request until damper position < 85%.\nd. Else if damper position < 95%, send 0 requests.\n\nSimilarly, extract as one operational_sequence.\n\nNow, we also have the figures that depict control logic. Might be useful to note, but the figures are not textual rules, so skip.\n\nNow, we should produce candidates with proper fields.\n\nKnowledge types:\n- operational_sequence: for control logic like damper control, setpoint reset, request generation.\n- parameter_spec: for defined values like Table 5.11.4 endpoints, but those might be more operational as they depend on mode. Might be considered operational_sequence or parameter_spec? The table defines setpoint endpoints based on mode, which is a sequence of values but not a dynamic rule per se. But it's part of the control logic. Could be parameter_spec with configurable_values. We'll treat it as parameter_spec (or operational_sequence if we frame it as rule). I'll treat it as operational_sequence because it's a rule for setting endpoints based on mode.\n- fault_diagnostic_rule: for alarms 5.11.6.*.\n- commissioning_step: 5.11.7.\n- application_guidance: for sensor selection, note about thresholds.\n\nWe'll ensure each candidate's evidence_quote is verbatim from the focus section text. For tables, we'll quote the table content.\n\nWe'll include section_id, section_title (maybe from the heading). The focus text has headings. E.g., \"5.11.5.1 Temperature and Damper Control with Dual Inlet Airflow Sensors\". We'll use those as section_title for each candidate.\n\nEquipment_scope: dual-duct VAV terminal unit with snap-acting control.\n\nFor each candidate, we'll include trigger_condition and required_behavior as per the rule. For alarms, fault_condition.\n\nWe'll limit to high-value items. Skip cross-references like 5.11.1-5.11.3 if no explicit rule. But 5.11.4 table is valuable. 5.11.5.1 a,b,c and 5.11.5.2 a,b,c and 5.11.5.3 a,b. Alarms, overrides, requests. Probably we'll get around 20 candidates.\n\nNow, page hints: The text has [[page=96]] at start of Table 5.11.4, then [[page=97]] before Figure 5.11.5-2, then [[page=98]] before section 5.11.5.1 c, [[page=99]] before 5.11.6. So we can assign page_hint accordingly.\n\nWe'll extract:\n\n1. Table 5.11.4 endpoints (5.11.4). page_hint: 96? The table is on page 96 after the text. So page_hint: 96.\n\n2. Application guidance for airflow sensor selection (5.11.5 intro). page_hint: 97? The intro is on page 97? Actually the text: \"The engineer must select between ventilation logic options:\" appears on page 97 after Figure 5.11.5-2? Let's see: [[page=97]] is above \"ASHRAE Guideline 36 -2021 95\" and then Figure 5.11.5-2. Then below figure, 5.11.5.1 starts? Actually the text: \"The engineer must select between ventilation logic options:\" appears right after the figure? The text: \"Figure 5.11.5-2 ... The engineer must select between ventilation logic options:\" So it's on page 97. So page_hint: 97.\n\n3. 5.11.5.1 a (cooling dual sensors). text on page 97 or 98? The beginning of 5.11.5.1 appears after Figure 5.11.5-2, so likely page 97. Then 5.11.5.1.c is at page 98 marker. So we'll assign page 97 for a and b, 98 for c.\n\n4. 5.11.5.1 b (deadband dual sensors). page 97? The text for deadband is after cooling, so maybe still page 97. We'll use page 97.\n\n5. 5.11.5.1 c (heating dual sensors) starts with \"c. When the Zone State is heati ng...\" and page 98 marker is above \"96 ASHRAE Guideline 36-2021\" so likely page 98. We'll use page 98.\n\n6. 5.11.5.2 a, b, c: they appear after the sensor selection note \"If there is a single airflow sensor at the box discharge , use Section 5.11.5.2 and delete Section 5.11.5.1\" and before 5.11.5.3. That note is on page 98 (the page 98 marker is before that note? Let's check: [[page=98]] is above \"96 ASHRAE Guideline 36-2021\". Then text \"c. When the Zone State is heati ng,...\" goes to end of page 98? Actually after that, there is \"The engineer must select between airflow sensor configuration options:\" and then the note repeats. Then 5.11.5.2 starts. That might be on page 98 or 99. The page 99 marker is before 5.11.6. So 5.11.5.2 and 5.11.5.3 are likely on page 98-99. We'll assign page 98 for 5.11.5.2 a,b; page 99 for 5.11.5.2 c? But 5.11.5.2 c is before 5.11.5.3 and 5.11.5.3 is before 5.11.6 which is on page 99. So 5.11.5.2 c is on page 98 or 99. We'll estimate: page 98 for a and b, page 98 for c? I'll just use page 98 for 5.11.5.2, as the page 99 seems to start at 5.11.6. So page 98 for 5.11.5.2.\n\n7. 5.11.5.3 overrides. That likely on page 98 or 99. Since it's just after 5.11.5.2, probably on page 98. But the 5.11.6 starts on page 99, so 5.11.5.3 might be at bottom of page 98. I'll assign page 98 for 5.11.5.3.\n\n8. Alarms 5.11.6.1, 5.11.6.2, 5.11.6.3: all start on page 99. So page_hint: 99.\n\n9. Commissioning overrides 5.11.7: also on page 99 (after alarms). So page 99.\n\n10. System requests 5.11.8: page 99.\n\nNow, we need to extract exact evidence quotes. We'll copy verbatim.\n\nFor Table 5.11.4, we'll quote the table. But the quote must be a contiguous substring. The table is presented as a block. We'll copy the table rows with headers. The text includes the entire table. So we can quote:\n\n\"Table 5.11.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\"\n\nThat's verbatim.\n\nFor 5.11.5.1 a: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cooling airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\n1. If cold-deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\"\n\nThat includes subrule. We'll quote the whole paragraph a.\n\nFor 5.11.5.1 b: \"When the Zone State is deadband, the active cold duct and hot duct airflow setpoints shall be their last setpoints just before entering deadband. In other words, when going from cooling to deadband, the active cold duct airflow setpoint is equal to the minimum endpoint, and the active hot duct airflow setpoint is zero. When going from heating to deadband, the active hot duct airflow setpoint is equal to the minimum endpoint, and the active cold duct airflow setpoint is zero. This results in a snap-action switch in the damper setpoint as indicated in Figures 5.11.5-1 and 5.11.5-2.\"\n\nWe'll quote that.\n\nFor 5.11.5.1 c: \"When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from the minimum endpoint to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured heating airflow at the active hot duct airflow setpoint. The cold duct damper shall be closed.\n1. If hot-deck supply air temperature from the air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.\"\n\nQuote.\n\nFor application guidance sensor selection: \"The engineer must select between ventilation logic options:\nIf there are airflow sensors at both inlets to the box , use Section 5.11.5.1  and delete Section  5.11.5.2 .\nIf there is a single airflow sensor at the box discharge, use Section 5.11.5.2  and delete Section 5.11.5.1 .\"\n\nWe'll quote the entire instruction.\n\nBut note that later there is \"The engineer must select between airflow sensor configuration options:\" which repeats, but we'll pick one.\n\nFor 5.11.5.2 a: \"When the Zone State s is cooling , the cooling -loop output shall reset the active discharge\nairflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct\ndamper shall be modulated by a control loop to maintain the measured discharge airflow at\nactive discharge airflow setpoint . The hot duct damper shall be closed.\"\n\nQuote.\n\nFor 5.11.5.2 b: \"When the Zone State  is deadband , the active discharge airflow setpoint  shall be the minimum\nendpoint , maintained by the damper that was operative just before entering deadband.  The\nother damper shall remain closed. In other words, when going from cooling  to deadband , the\ncold duct damper shall maintain the discharge airflow at the minimum endpoint , and the hot\nduct damper shall be closed. When going from heating  to deadband , the hot duct damper shall\nmaintain the discharge airflow at the zone minimum endpoint , and the cold duct damper shall\nbe closed. This results in a snap -action switch in the damper setpoint  as indicated in Figures\n5.11.5 -1 and 5.11.5 -2.\"\n\nQuote.\n\nFor 5.11.5.2 c: \"When the Zone State  is heating , the heating -loop output shall reset the active discharge airflow\nsetpoint  from the minimum endpoint to heating maximum endpoint . The hot duct damper shall\nbe modulated by a control loop to maintain the measured discharge airflow at the active\ndischarge airflow setpoint . The cooling damper shall be closed.\"\n\nQuote.\n\nFor 5.11.5.3: \"a. If heating air handler is not proven ON, the heating damper shall be closed.\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.\"\n\nQuote.\n\nFor low airflow alarms: \"a. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater\nthan zero, generate a Level 4 alarm.\nb. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater\nthan zero, generate a Level 3 alarm.\nc. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure\nreset T&R  control loop, low airflow alarms shall be suppressed for that zone.\"\n\nQuote.\n\nFor airflow sensor calibration alarm: \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\"\n\nQuote.\n\nFor leaking damper alarm: \"If the damper position is 0 %, and airflow sensor reading is above the larger of\n10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the\ndamper is proven ON, generate a Level 4 alarm.\"\n\nQuote.\n\nApplication guidance on thresholds: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the\ntransducer and A/D converter used to measure air flow.  The value used should be determined as the minimum\naccuracy of the transducer and A/D converter combination.\"\n\nQuote.\n\nCommissioning overrides: \"Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full closed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the\nnext section ).\"\n\nQuote.\n\nCooling SAT reset requests: \"5.11.8.1.  Cooling SAT Reset Requests\na. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and\nafter suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes\nand after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than\n85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.\"\n\nQuote.\n\nCold-duct static pressure reset requests: \"5.11.8.2.  Cold -Duct Static Pressure Reset Requests\na. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the\ndamper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and\nthe damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less\nthan 85%.\nd. Else if the damper  position is less than 95%, send 0 requests.\"\n\nQuote.\n\nNow, we need to structure candidates with title, section_id, etc.\n\nFor the Table 5.11.4, we might need to indicate it's for endpoints. I'll title: \"Active Endpoints Based on Zone Group Mode\". section_id: 5.11.4.\n\nFor the cooling/deadband/heating rules, I'll title: \"Cooling Mode Damper Control with Dual Inlet Sensors\", \"Deadband Mode Damper Control with Dual Inlet Sensors\", \"Heating Mode Damper Control with Dual Inlet Sensors\", and similarly for discharge sensor.\n\nBut note that the sub-rules (a.1) are part of the same rule. We'll include them.\n\nWe'll also include the sensor selection guidance as application_guidance.\n\nNow, ensure evidence_quote is verbatim contiguous. For the table, we'll copy exactly as shown. For the rules, copy exactly.\n\nWe'll set confidence high, like 0.95.\n\nNow, we have 3+ (5.11.5.1 a,b,c) + 3 (5.11.5.2 a,b,c) + 2 (5.11.5.3) + 1 table + 1 selection guidance + 3 alarms + 1 application guidance on thresholds + 1 commissioning overrides + 2 reset requests = maybe 18 candidates. Within limit.\n\nLet's list them with section_id and page_hint.\n\n- 5.11.4: page 96.\n- 5.11.5 intro selection: page 97.\n- 5.11.5.1 a: page 97? Actually a starts after figure, likely on page 97. We'll use page 97.\n- 5.11.5.1 b: probably same page 97.\n- 5.11.5.1 c: page 98.\n- 5.11.5.2 a: page 98.\n- 5.11.5.2 b: page 98.\n- 5.11.5.2 c: page 98.\n- 5.11.5.3 a,b: page 98.\n- 5.11.6.1: page 99.\n- 5.11.6.2: page 99.\n- 5.11.6.3: page 99.\n- threshold note: page 99.\n- 5.11.7: page 99.\n- 5.11.8.1: page 99.\n- 5.11.8.2: page 99.\n\nThat's 17. Add one more? Possibly the note about snap-acting logic? But it's informative. Not required. So skip.\n\nWe'll output JSON.\n\nWe need to ensure that every evidence_quote is a contiguous substring from the focus text. We'll copy carefully.\n\nNow, produce final answer."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32386, "completion_tokens": 12970, "total_tokens": 45356, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 6853}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32386}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
