{"candidate_id": "cand_dee654382aeb7562", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_13_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.13.4", "section_title": "Endpoints as a Function of Zone Group Mode", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "The active setpoints (cooling maximum, minimum, heating maximum) vary based on the Zone Group operating mode as defined in Table 5.13.4.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Occupied: Cooling maximum = Vcool-max, Minimum = Vmin, Heating maximum = Vheat-max", "Cooldown: Cooling maximum = Vcool-max, Minimum = 0, Heating maximum = 0", "Setup: Cooling maximum = Vcool-max, Minimum = 0, Heating maximum = 0", "Warmup: Cooling maximum = 0, Minimum = 0, Heating maximum = Vheat-max", "Setback: Cooling maximum = 0, Minimum = 0, Heating maximum = Vheat-max", "Unoccupied: Cooling maximum = 0, Minimum = 0, Heating maximum = 0"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.13.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.13.4).\nTable 5.13.4 Endpoints as a Function of Zone Group Mode\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat-max 0 0 Vheat-max Vheat-max 0", "page_hint": 104}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.13.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.13.4).\nTable 5.13.4 Endpoints as a Function of Zone Group Mode\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat-max 0 0 Vheat-max Vheat-max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.4"}
{"candidate_id": "cand_6b0905676f71b05b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1_a:cooling_mode_cold_duct_airflow_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Cold Duct Airflow Reset", "section_id": "5.13.5.1.a", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "When the zone is in cooling mode, the cooling loop resets the active cold duct airflow setpoint from the minimum endpoint to the cooling maximum endpoint, and the cold duct damper is modulated to maintain that airflow.", "trigger_condition": "Zone State is cooling.", "required_behavior": "Reset active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint; modulate cold duct damper to maintain measured cold duct airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.", "page_hint": 105}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1.a"}
{"candidate_id": "cand_06a5c7972a120f36", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1_a_1:cooling_mode_cold_airflow_limitation_when_supply_air_warmer_than_room", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Cold Airflow Limitation when Supply Air Warmer than Room", "section_id": "5.13.5.1.a.1", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the cold duct supply air temperature exceeds room temperature, the active cold duct airflow setpoint is limited to no higher than the minimum endpoint.", "trigger_condition": "Zone State is cooling and cold duct supply air temperature from the air handler is greater than room temperature.", "required_behavior": "Active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 105}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1.a.1"}
{"candidate_id": "cand_7f59dd9a9a65cc25", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1_b:deadband_mode_cold_and_hot_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Cold and Hot Damper Control", "section_id": "5.13.5.1.b", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In deadband, the active cold duct airflow setpoint is the minimum endpoint; the cold damper maintains that airflow, and the hot duct damper is closed.", "trigger_condition": "Zone State is deadband.", "required_behavior": "Active cold duct airflow setpoint = minimum endpoint; modulate cold duct damper to maintain that airflow; close hot duct damper.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "page_hint": 105}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1.b"}
{"candidate_id": "cand_07bccf89dc2b7a29", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1_c:heating_mode_hot_and_cold_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Hot and Cold Damper Control", "section_id": "5.13.5.1.c", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "In heating mode, the heating loop output directly positions the hot duct damper, and the cold duct damper modulates to maintain discharge airflow at the minimum endpoint.", "trigger_condition": "Zone State is heating.", "required_behavior": "Map Heating Loop output to hot duct damper position; modulate cold duct damper to maintain measured discharge airflow at minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. When the Zone State is heating, the Heating Loop output shall be mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint.", "page_hint": 105}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. When the Zone State is heating, the Heating Loop output shall be mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1.c"}
{"candidate_id": "cand_52c48413354a8e0b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1_c_1:heating_mode_hot_damper_close_when_supply_air_colder_than_room", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Hot Damper Close when Supply Air Colder than Room", "section_id": "5.13.5.1.c.1", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the hot duct supply air temperature is less than room temperature, the hot duct damper shall be closed.", "trigger_condition": "Zone State is heating and hot duct supply air temperature from the air handler is less than room temperature.", "required_behavior": "Close hot duct damper.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.", "page_hint": 105}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1.c.1"}
{"candidate_id": "cand_d964d0409a5dd352", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1_c_2:heating_mode_maximum_hot_duct_airflow_limiting_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Maximum Hot Duct Airflow Limiting Loop", "section_id": "5.13.5.1.c.2", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Maximum hot duct airflow is limited by a reverse-acting P-only loop that uses the heating maximum endpoint as setpoint and outputs a maximum hot duct damper position from 0% to 100%.", "trigger_condition": "Heating mode operation.", "required_behavior": "A reverse-acting P-only loop limits maximum hot duct damper position to enforce Vheat-max; its output ranges from 0% to 100%.", "configurable_values": ["Setpoint = heating maximum endpoint (Vheat-max)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1.c.2"}
{"candidate_id": "cand_b0b46c3609d42350", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_2_a:override_close_heating_damper_if_heating_ahu_not_proven", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Override Close Heating Damper if Heating AHU Not Proven", "section_id": "5.13.5.2.a", "section_title": "Overriding Logic to Avoid Backflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the heating air handler is not proven ON, the heating damper shall be closed.", "trigger_condition": "Heating air handler is not proven ON.", "required_behavior": "Close heating damper.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.2.a"}
{"candidate_id": "cand_435fc1af8d48b38b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_2_b:override_close_cooling_damper_if_cooling_ahu_not_proven", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Override Close Cooling Damper if Cooling AHU Not Proven", "section_id": "5.13.5.2.b", "section_title": "Overriding Logic to Avoid Backflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the cooling air handler is not proven ON, the cooling damper shall be closed.", "trigger_condition": "Cooling air handler is not proven ON.", "required_behavior": "Close cooling damper.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If cooling air handler is not proven ON, the cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.2.b"}
{"candidate_id": "cand_69fb799b173d6326", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_13_6_1_a:low_airflow_level_4_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Level 4 Alarm", "section_id": "5.13.6.1.a", "section_title": "Alarms – Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate a Level 4 alarm if measured airflow is below 70% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0.", "required_behavior": null, "configurable_values": [], "fault_condition": "Low airflow, possible damper or sensor issue.", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.1.a"}
{"candidate_id": "cand_dc7f13cb38b5f7ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_13_6_1_b:low_airflow_level_3_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Level 3 Alarm", "section_id": "5.13.6.1.b", "section_title": "Alarms – Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Generate a Level 3 alarm if measured airflow is below 50% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0.", "required_behavior": null, "configurable_values": [], "fault_condition": "Severe low airflow, urgent attention required.", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.1.b"}
{"candidate_id": "cand_8c645d87a5aa30e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_13_6_1_c:low_airflow_alarm_suppression_for_non_critical_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Non-Critical Zones", "section_id": "5.13.6.1.c", "section_title": "Alarms – Low Airflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Low airflow alarms are suppressed for zones with static pressure reset Importance-Multiplier of 0.", "trigger_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R control loop.", "required_behavior": "Suppress low airflow alarms.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.1.c"}
{"candidate_id": "cand_3a33d3ecd71f8522", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_13_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.13.6.2", "section_title": "Alarms – Airflow Sensor Calibration", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If the fan is OFF and the airflow sensor reading exceeds 10% of max airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF, and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes.", "required_behavior": null, "configurable_values": ["Threshold based on transducer and A/D converter accuracy (should be determined as minimum accuracy)"], "fault_condition": "Possible airflow sensor drift or calibration error.", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.2"}
{"candidate_id": "cand_23fd4288afdf358e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_13_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.13.6.3", "section_title": "Alarms – Leaking Damper", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If damper position is 0% and airflow reading exceeds 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is ON, generate a Level 4 alarm.", "trigger_condition": "Damper position = 0%, airflow > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes, fan proven ON.", "required_behavior": null, "configurable_values": ["Threshold based on transducer and A/D converter accuracy (should be determined as minimum accuracy)"], "fault_condition": "Possible leaking damper or faulty actuator.", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.3"}
{"candidate_id": "cand_75ffabb44b4a8221", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_13_6_3:airflow_alarm_threshold_determination", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Airflow Alarm Threshold Determination", "section_id": "5.13.6.3", "section_title": "Alarms", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "The constant value thresholds (10% of maximum or 50 cfm) for airflow sensor calibration and leaking damper alarms should be set based on the minimum accuracy of the transducer and A/D converter combination.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Threshold = minimum accuracy of transducer and A/D converter combination"], "fault_condition": null, "commissioning_check": "Verify the thresholds are set to the minimum accuracy of the installed transducer and A/D converter.", "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.3"}
{"candidate_id": "cand_8806ba8e5f4d1c63", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_13_7:testing_commissioning_overrides_for_dual_duct_vav_zone", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Dual-Duct VAV Zone", "section_id": "5.13.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Provide software switches to force zone airflow setpoints and damper positions, and reset request-hours accumulators. Overrides interlock at the Zone Group level.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Force airflow setpoints to 0, Vcool-max, Vmin, Vheat-max; force cooling/heating dampers full closed/open; reset request-hours accumulators. Interlocked to allow Zone Group level operation.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force zone airflow setpoint to Vheat-max,\ne. force cooling damper full closed/open,\nf. force heating damper full closed/open, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force zone airflow setpoint to Vheat-max,\ne. force cooling damper full closed/open,\nf. force heating damper full closed/open, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.7"}
