{"extract_mode": "section_context", "focus_sections": ["5.13"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.13. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "988255ae081ca4e7fa6160991c689058aff14795", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "1935727ab81c8b61cae82719047941628e2c8fb5", "content_chars": 122187}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "2e71dcd3-541f-4f7d-8a62-63d854d3840c", "object": "chat.completion", "created": 1778172257, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.13.4\",\n      \"section_title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"The active setpoints (cooling maximum, minimum, heating maximum) vary based on the Zone Group operating mode as defined in Table 5.13.4.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Occupied: Cooling maximum = Vcool-max, Minimum = Vmin, Heating maximum = Vheat-max\",\n        \"Cooldown: Cooling maximum = Vcool-max, Minimum = 0, Heating maximum = 0\",\n        \"Setup: Cooling maximum = Vcool-max, Minimum = 0, Heating maximum = 0\",\n        \"Warmup: Cooling maximum = 0, Minimum = 0, Heating maximum = Vheat-max\",\n        \"Setback: Cooling maximum = 0, Minimum = 0, Heating maximum = Vheat-max\",\n        \"Unoccupied: Cooling maximum = 0, Minimum = 0, Heating maximum = 0\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Active endpoints used in the control logic depicted in Figure 5.13.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.13.4).\\nTable 5.13.4 Endpoints as a Function of Zone Group Mode\\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat-max 0 0 Vheat-max Vheat-max 0\",\n      \"page_hint\": 104,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Cold Duct Airflow Reset\",\n      \"section_id\": \"5.13.5.1.a\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"When the zone is in cooling mode, the cooling loop resets the active cold duct airflow setpoint from the minimum endpoint to the cooling maximum endpoint, and the cold duct damper is modulated to maintain that airflow.\",\n      \"trigger_condition\": \"Zone State is cooling.\",\n      \"required_behavior\": \"Reset active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint; modulate cold duct damper to maintain measured cold duct airflow at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Cold Airflow Limitation when Supply Air Warmer than Room\",\n      \"section_id\": \"5.13.5.1.a.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If the cold duct supply air temperature exceeds room temperature, the active cold duct airflow setpoint is limited to no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling and cold duct supply air temperature from the air handler is greater than room temperature.\",\n      \"required_behavior\": \"Active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Cold and Hot Damper Control\",\n      \"section_id\": \"5.13.5.1.b\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"In deadband, the active cold duct airflow setpoint is the minimum endpoint; the cold damper maintains that airflow, and the hot duct damper is closed.\",\n      \"trigger_condition\": \"Zone State is deadband.\",\n      \"required_behavior\": \"Active cold duct airflow setpoint = minimum endpoint; modulate cold duct damper to maintain that airflow; close hot duct damper.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Hot and Cold Damper Control\",\n      \"section_id\": \"5.13.5.1.c\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"In heating mode, the heating loop output directly positions the hot duct damper, and the cold duct damper modulates to maintain discharge airflow at the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating.\",\n      \"required_behavior\": \"Map Heating Loop output to hot duct damper position; modulate cold duct damper to maintain measured discharge airflow at minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. When the Zone State is heating, the Heating Loop output shall be mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Hot Damper Close when Supply Air Colder than Room\",\n      \"section_id\": \"5.13.5.1.c.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If the hot duct supply air temperature is less than room temperature, the hot duct damper shall be closed.\",\n      \"trigger_condition\": \"Zone State is heating and hot duct supply air temperature from the air handler is less than room temperature.\",\n      \"required_behavior\": \"Close hot duct damper.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Maximum Hot Duct Airflow Limiting Loop\",\n      \"section_id\": \"5.13.5.1.c.2\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Maximum hot duct airflow is limited by a reverse-acting P-only loop that uses the heating maximum endpoint as setpoint and outputs a maximum hot duct damper position from 0% to 100%.\",\n      \"trigger_condition\": \"Heating mode operation.\",\n      \"required_behavior\": \"A reverse-acting P-only loop limits maximum hot duct damper position to enforce Vheat-max; its output ranges from 0% to 100%.\",\n      \"configurable_values\": [\n        \"Setpoint = heating maximum endpoint (Vheat-max)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Override Close Heating Damper if Heating AHU Not Proven\",\n      \"section_id\": \"5.13.5.2.a\",\n      \"section_title\": \"Overriding Logic to Avoid Backflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If the heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"trigger_condition\": \"Heating air handler is not proven ON.\",\n      \"required_behavior\": \"Close heating damper.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Override Close Cooling Damper if Cooling AHU Not Proven\",\n      \"section_id\": \"5.13.5.2.b\",\n      \"section_title\": \"Overriding Logic to Avoid Backflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If the cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"trigger_condition\": \"Cooling air handler is not proven ON.\",\n      \"required_behavior\": \"Close cooling damper.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Level 4 Alarm\",\n      \"section_id\": \"5.13.6.1.a\",\n      \"section_title\": \"Alarms – Low Airflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is below 70% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0.\",\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low airflow, possible damper or sensor issue.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Level 3 Alarm\",\n      \"section_id\": \"5.13.6.1.b\",\n      \"section_title\": \"Alarms – Low Airflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Generate a Level 3 alarm if measured airflow is below 50% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0.\",\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Severe low airflow, urgent attention required.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Non-Critical Zones\",\n      \"section_id\": \"5.13.6.1.c\",\n      \"section_title\": \"Alarms – Low Airflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Low airflow alarms are suppressed for zones with static pressure reset Importance-Multiplier of 0.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R control loop.\",\n      \"required_behavior\": \"Suppress low airflow alarms.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.13.6.2\",\n      \"section_title\": \"Alarms – Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If the fan is OFF and the airflow sensor reading exceeds 10% of max airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF, and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes.\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Threshold based on transducer and A/D converter accuracy (should be determined as minimum accuracy)\"\n      ],\n      \"fault_condition\": \"Possible airflow sensor drift or calibration error.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.13.6.3\",\n      \"section_title\": \"Alarms – Leaking Damper\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If damper position is 0% and airflow reading exceeds 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position = 0%, airflow > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes, fan proven ON.\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Threshold based on transducer and A/D converter accuracy (should be determined as minimum accuracy)\"\n      ],\n      \"fault_condition\": \"Possible leaking damper or faulty actuator.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Airflow Alarm Threshold Determination\",\n      \"section_id\": \"5.13.6.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"The constant value thresholds (10% of maximum or 50 cfm) for airflow sensor calibration and leaking damper alarms should be set based on the minimum accuracy of the transducer and A/D converter combination.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Threshold = minimum accuracy of transducer and A/D converter combination\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify the thresholds are set to the minimum accuracy of the installed transducer and A/D converter.\",\n      \"evidence_quote\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Dual-Duct VAV Zone\",\n      \"section_id\": \"5.13.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoints and damper positions, and reset request-hours accumulators. Overrides interlock at the Zone Group level.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Force airflow setpoints to 0, Vcool-max, Vmin, Vheat-max; force cooling/heating dampers full closed/open; reset request-hours accumulators. Interlocked to allow Zone Group level operation.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force zone airflow setpoint to zero,\\nb. force zone airflow setpoint to Vcool-max,\\nc. force zone airflow setpoint to Vmin,\\nd. force zone airflow setpoint to Vheat-max,\\ne. force cooling damper full closed/open,\\nf. force heating damper full closed/open, and\\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are asked to extract knowledge candidates from the focus scope section 5.13. The focus section includes subsections 5.13.1 through 5.13.7, with detailed text from pages 104 to 106. We need to extract candidates with knowledge_type from allowed types: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Evidence quotes must come verbatim from the FOCUS SECTION TEXT (i.e., the text under section 5.13). We must not use the context pack as evidence source, only the focus section text. We can use context pack for definitions, but not as evidence.\n\nThe focus section text includes:\n\n- 5.13.1: See Generic Thermal Zones (Section 5.2.2.3) for setpoints, loops, control modes, alarms, etc. (This is a pointer, not operational knowledge.)\n- 5.13.2: See Generic Ventilation Zones (Section 5.2) for calculation of zone minimum outdoor airflow. (Pointer)\n- 5.13.3: See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and the zone maximum heating airflow setpoint Vheat-max. (Pointer)\n- 5.13.4: Active endpoints used in the control logic depicted in Figure 5.13.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.13.4). Table 5.13.4 shows setpoints for different modes: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.\n- 5.13.5: Control logic is depicted schematically in Figure 5.13.5 and described in following subsections.\n- 5.13.5.1: Temperature Control\n- 5.13.5.2: Overriding Section 5.13.5.1 Logic (to Avoid Backflow from One Duct to the Other)\n- 5.13.6: Alarms\n- 5.13.6.1: Low Airflow\n- 5.13.6.2: Airflow Sensor Calibration\n- 5.13.6.3: Leaking Damper\n- 5.13.7: Testing/Commissioning Overrides\n\nFrom these, we can extract operational sequences, parameter specs, fault diagnostic rules, commissioning steps, application guidance.\n\nWe need to produce evidence_quote exactly from the text, including exact sentences. We'll parse the text to find candidate knowledge.\n\nLet's list all extractable items:\n\n1. From 5.13.4 and Table 5.13.4: Endpoints as a function of zone group mode. This is a parameter spec or application guidance. It specifies which setpoint values to use in different modes. Evidence: Table 5.13.4 shows for each mode which setpoints apply: Cooling maximum, Minimum, Heating maximum. This is a spec of how endpoints vary per mode.\n\n2. 5.13.5.1.a: When Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated to maintain measured cold duct airflow at setpoint. Operational sequence.\n\n3. 5.13.5.1.a.1: If cold duct supply air temp > room temp, active cold duct airflow setpoint shall be no higher than minimum endpoint.\n\n4. 5.13.5.1.b: When Zone State is deadband, active cold duct airflow setpoint shall be minimum endpoint. Cold duct damper modulated to maintain airflow at setpoint. Hot duct damper shall be closed.\n\n5. 5.13.5.1.c: When Zone State is heating, Heating Loop output mapped to hot duct damper position. Cold duct damper modulated to maintain discharge airflow at minimum endpoint.\n\n6. 5.13.5.1.c.1: If hot duct supply air temp < room temp, hot duct damper shall be closed.\n\n7. 5.13.5.1.c.2: Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.\n\n8. 5.13.5.2.a: If heating air handler not proven ON, heating damper shall be closed.\n\n9. 5.13.5.2.b: If cooling air handler not proven ON, cooling damper shall be closed.\n\n10. 5.13.6.1.a: Low airflow alarm Level 4 if measured airflow <70% of setpoint for 10 minutes while setpoint >0.\n\n11. 5.13.6.1.b: Low airflow alarm Level 3 if measured airflow <50% of setpoint for 10 minutes while setpoint >0.\n\n12. 5.13.6.1.c: Suppress low airflow alarms if zone Importance-Multiplier is 0 for static pressure reset loop.\n\n13. 5.13.6.2: Airflow Sensor Calibration: if fan OFF and airflow sensor reading > larger of 10% of max airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\n\n14. 5.13.6.3: Leaking Damper: if damper position 0%, airflow sensor reading > larger of 10% of cooling max airflow setpoint or 50 cfm for 10 minutes while fan ON, generate Level 4 alarm. Also note about constant value thresholds.\n\n15. 5.13.7: Testing/Commissioning Overrides: provide software switches to force airflow setpoints to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator point to zero. Also note about interlocking to zone group level.\n\nWe should extract only up to 40 candidates, but we'll extract as many as meaningful.\n\nAlso, application guidance: The note about constant value thresholds for airflow sensor calibration and leaking damper alarms is guidance.\n\nWe'll structure each candidate with knowledge_type, title, section_id, equipment_scope, summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence.\n\nPage hints: From the text, we have page 104 for 5.13.4, page 105 for 5.13.5, page 106 for 5.13.5.2 and 5.13.6 and 5.13.7. We'll assign page_hint based on where the quote appears in the text: the anchors are [[page=105]] and [[page=106]], so paragraphs before those anchors are on page 104.\n\nLet's record candidates.\n\nFirst, from Table 5.13.4: This is a parameter spec about endpoints based on mode. The evidence quote should include the table row or the sentence + table. So we can quote: \"Active endpoints used in the control logic depicted in Figure 5.13.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.13.4).\" But we need the table data too. However, the instruction: \"evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check.\" We can include the table as part of the quote? It says \"contiguous substring\", but we can copy the table markdown? The given focus section text includes the table as text. We can extract the table lines. The table is:\n\nTable 5.13.4 Endpoints as a Function of Zone Group Mode\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat-max 0 0 Vheat-max Vheat-max 0\n\nBut the note: \"*\" there is a footnote? The text says \"Vmin*\" with asterisk. That's from the manual. So we can quote that. However, for an operational_sequence, this is more parameter spec. We'll create a parameter_spec candidate.\n\nWe might create a parameter_spec for the endpoints mapping.\n\nNext, each control rule: we'll extract as operational_sequence.\n\nAlarm rules: fault_diagnostic_rule.\n\nCommissioning steps: commissioning_step.\n\nApplication guidance: the note about constant value thresholds could be an application_guidance.\n\nLet's list candidates with specific section_ids.\n\nSection 5.13.4: Table 5.13.4. Title could be \"Endpoints as a Function of Zone Group Mode\". This is parameter_spec. The evidence can be the sentence plus the table? But to be contiguous, we can quote the whole table block. The table block in the text is:\n\n\"Table 5.13.4 Endpoints as a Function of Zone Group Mode\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat-max 0 0 Vheat-max Vheat-max 0\"\n\nThat's contiguous. We'll use that.\n\nSection 5.13.5.1: Temperature Control. Multiple rules.\n\nWe'll extract each subrule separately.\n\nRule a: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\" (That's from paragraph a). Then a.1: \"If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\"\n\nThese are two separate operational sequences. We can combine them into one candidate or separate. I'll separate because they have different trigger conditions. The first is for cooling mode, the second is an additional condition. Similarly for heating.\n\nSo, candidate for cooling mode main rule: summary: \"In cooling mode, reset cold duct airflow setpoint from min to cooling max, and modulate cooling damper to maintain that setpoint.\" Required behavior includes modulating cold damper. The evidence quote is the whole sentence from the text. The text says: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\" That's one contiguous paragraph? In the provided text, it's written as:\n\n\"a. When the Zone State  is cooling , the cooling -loop output shall reset the active cold duct  airflow\nsetpoint  from minimum endpoint to the cooling maximum endpoint . The cold duct damper\nshall be modulated by a control loop to maintain the measured cold duct airflow at the active\ncold duct airflow setpoint .\"\n\nThat is all part of subrule a. We'll quote that entire block, including the line breaks? But we need a contiguous substring, so we can join with spaces. The evidence_quote should be exactly as it appears in the manual, but the formatting (spaces) are part of the text. To be safe, we can copy the text as given, including the spaces. But we'll reproduce it as a single string with spaces normalized? The instruction says \"verbatim contiguous substring\". So we can take the text as it appears in the focus section text, preserving the line breaks as spaces, since it's contiguous in the source. So: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\"\n\nThen a.1: \"If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\"\n\nWe'll make separate candidates.\n\nSimilarly for deadband: \"When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\"\n\nHeating: \"When the Zone State is heating, the Heating Loop output shall be mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint.\" and c.1: \"If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.\" and c.2: \"Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.\"\n\nThe overriding logic: 5.13.5.2: a. \"If heating air handler is not proven ON, the heating damper shall be closed.\" b. \"If cooling air handler is not proven ON, the cooling damper shall be closed.\"\n\nAlarms: 5.13.6.1 a. Low Airflow Level 4: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\" b. Level 3: \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\" c. Suppression: \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\"\n\n5.13.6.2: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\n\n5.13.6.3: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\" The note: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\" This is application guidance.\n\n5.13.7: Testing/Commissioning Overrides. Provide software switches to force airflow setpoints and damper positions, and reset request-hours. The evidence quote can be the entire paragraph: \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\" But this is a list of overrides, so it's commissioning_step. The evidence quote must be contiguous; we can quote the entire sentence from \"Provide software switches...\" to \"...next section).\" That's contiguous.\n\nWe'll also note that per Section 5.1.11, all hardware points can be overridden.\n\nAdditionally, the note about interlocking: \"Per Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a Zone Group level, per Section 5.4.5.\" This is further guidance.\n\nBut our candidate should focus on the commissioning override actions. So we'll include the whole paragraph from 5.13.7.\n\nNow, let's produce the JSON.\n\nWe need to assign section_id: the main section is 5.13, but we should use the exact subsection, e.g., 5.13.4, 5.13.5.1, 5.13.5.1.a.1, etc. We'll use the most specific subsection possible, as long as it's within 5.13.\n\nAlso, equipment_scope: \"Dual-Duct VAV Terminal Unit\" or \"Dual-Duct VAV Zone\". Title should be descriptive.\n\nWe'll include configurable_values where applicable (none really here, setpoints are from design). For alarms, configurable values are thresholds? The thresholds are fixed: 70%, 50%, 10 minutes, etc., but they are part of the sequences. The sequence says \"generate a Level 4 alarm\", no configurable values mentioned explicitly. However, we can note configurable values if any parameters are hinted at being adjustable. The note about constant value thresholds for airflow sensor calibration and leaking damper indicates that the 10% and 50 cfm thresholds should be determined based on transducer accuracy, so those could be configurable. But we'll capture that in a separate application_guidance candidate.\n\nNow, compile candidates list.\n\nCandidate 1: parameter_spec for endpoints per zone group mode (5.13.4)\nCandidate 2: operational_sequence for cooling mode reset and damper control (5.13.5.1.a)\nCandidate 3: operational_sequence for cooling mode supply temp check (5.13.5.1.a.1)\nCandidate 4: operational_sequence for deadband mode (5.13.5.1.b)\nCandidate 5: operational_sequence for heating mode main rule (5.13.5.1.c)\nCandidate 6: operational_sequence for heating mode hot supply temp check (5.13.5.1.c.1)\nCandidate 7: operational_sequence for heating airflow limit loop (5.13.5.1.c.2)\nCandidate 8: operational_sequence for overriding: heating damper close if heating AHU not proven (5.13.5.2.a)\nCandidate 9: operational_sequence for overriding: cooling damper close if cooling AHU not proven (5.13.5.2.b)\nCandidate 10: fault_diagnostic_rule for low airflow Level 4 (5.13.6.1.a)\nCandidate 11: fault_diagnostic_rule for low airflow Level 3 (5.13.6.1.b)\nCandidate 12: fault_diagnostic_rule for low airflow suppression (5.13.6.1.c) - actually this is an application_guidance? It's a rule that alarms are suppressed based on Importance-Multiplier. Could be an operational_sequence or part of the alarm logic. It's a fault diagnostic rule (suppression condition). We'll classify as fault_diagnostic_rule? But the rule is about suppressing alarms, not generating one. It might be an operational_sequence for alarm handling. We'll call it operational_sequence or fault_diagnostic_rule? The knowledge_type can be \"fault_diagnostic_rule\" if it's a condition for alarm behavior. I'll classify as fault_diagnostic_rule for suppression.\nCandidate 13: fault_diagnostic_rule for airflow sensor calibration alarm (5.13.6.2)\nCandidate 14: fault_diagnostic_rule for leaking damper alarm (5.13.6.3)\nCandidate 15: application_guidance on thresholds for airflow sensor calibration and leaking damper (note after 5.13.6.3)\nCandidate 16: commissioning_step for overrides (5.13.7)\n\nAlso, the table includes a footnote asterisk on Vmin, but no explanation in the focus text. The note in the text says \"Vmin*\" but no footnote text in the provided snippet. So we'll ignore.\n\nNow, we need evidence_quote for each. We'll copy the exact sentences from the focus section text, preserving the wording. The text has extra spaces sometimes (like double spaces). We'll replicate them exactly.\n\nFor candidate 1 (5.13.4): the evidence is the entire table block as it appears, plus maybe the preceding sentence? The sentence \"Active endpoints used in the control logic depicted in Figure 5.13.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.13.4).\" provides context, but the candidate is the table values. However, to be a complete quote, we can quote that sentence and the table together? But the instruction says evidence_quote must be a verbatim contiguous substring. The sentence and the table are not contiguous if there is a break? In the given text, the sentence is followed by the table, with line breaks. That's contiguous in the document. So we can include both as a single string. But the candidate's summary will describe the mapping. So quote: \"Active endpoints used in the control logic depicted in Figure 5.13.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.13.4). Table 5.13.4 Endpoints as a Function of Zone Group Mode Setpoint Occupied Cooldown Setup Warmup Setback Unoccupied Cooling maximum Vcool-max Vcool-max Vcool-max 0 0 0 Minimum Vmin* 0 0 0 0 0 Heating maximum Vheat-max 0 0 Vheat-max Vheat-max 0\" That seems okay.\n\nFor the cooling mode operational sequence (5.13.5.1.a): we quote: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\"\n\nFor 5.13.5.1.a.1: \"1. If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\"\n\nFor deadband: \"b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\"\n\nFor heating (5.13.5.1.c): \"c. When the Zone State is heating, the Heating Loop output shall be mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint.\"\n\nFor heating c.1: \"1. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.\"\n\nFor heating c.2: \"2. Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.\"\n\nFor 5.13.5.2.a: \"a. If heating air handler is not proven ON, the heating damper shall be closed.\"\n\nFor 5.13.5.2.b: \"b. If cooling air handler is not proven ON, the cooling damper shall be closed.\"\n\nFor 5.13.6.1.a: \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\n\nFor 5.13.6.1.b: \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\"\n\nFor 5.13.6.1.c: \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\"\n\nFor 5.13.6.2: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\n\nFor 5.13.6.3: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\"\n\nApplication guidance note (after 5.13.6.3): \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\"\n\nCommissioning overrides (5.13.7): \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\"\n\nWe might also include the explanatory note about interlocking, but it's not required. However, the commissioning_step candidate can include it as part of the quote. \"Per Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a Zone Group level, per Section 5.4.5.\" But that doesn't add to the commissioning_check directly; it's context. We'll stick with the main sentence.\n\nNow, assign confidence: all high, 0.95.\n\nPage hints: from the text, 5.13.4 is on page 104 (since no page anchor before it; the text starts with page 104). Then [[page=105]] appears before Figure 5.13.5 caption, so 5.13.5.1 and following are on page 105 and 106. We'll assign accordingly: 5.13.4: page 104. 5.13.5.1: page 105. 5.13.5.2: page 106 (since after 5.13.5.2 there is page 106 anchor). 5.13.6: page 106. 5.13.7: page 106.\n\nNow output JSON.\n\nWe'll structure each candidate:\n\n{\n\"knowledge_type\": \"operational_sequence\",\n\"title\": \"Cooling Mode Cold Duct Airflow Reset\",\n\"section_id\": \"5.13.5.1.a\",\n\"section_title\": \"Temperature Control – Cooling Mode\",\n\"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n\"summary\": \"In cooling mode, the cooling loop resets the active cold duct airflow setpoint from minimum to cooling maximum, and the cold duct damper is modulated to maintain that setpoint.\",\n\"trigger_condition\": \"Zone State is cooling.\",\n\"required_behavior\": \"Reset cold duct airflow setpoint from min to cooling max; modulate cold duct damper to maintain measured cold duct airflow at setpoint.\",\n\"configurable_values\": [],\n\"fault_condition\": null,\n\"commissioning_check\": null,\n\"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\",\n\"page_hint\": 105,\n\"confidence\": 0.95\n}\n\nWe'll do this for all.\n\nNote: for the table candidate, the knowledge_type is \"parameter_spec\".\n\nWe'll also include the note about the footnote asterisk? Not needed.\n\nNow generate the complete JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31342, "completion_tokens": 10410, "total_tokens": 41752, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 6133}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31342}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
