{"candidate_id": "cand_df61fd24c17e70f1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_12_6_3:constant_value_thresholds_for_airflow_sensor_alarms", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Constant Value Thresholds for Airflow Sensor Alarms", "section_id": "5.12.6.3", "section_title": "Alarms", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "The constant value thresholds for airflow sensor calibration and leaking damper alarms should be based on the minimum accuracy of the transducer and A/D converter combination.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.3", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375", "chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 94, 99, 102, 109], "evidence_text": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "judge_reason": "Application guidance on constant value thresholds for airflow sensor alarms, from Section 5.12.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e76b743705255f5b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_1:low_airflow_alarm_70_of_setpoint", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm (<70% of setpoint)", "section_id": "5.12.6.1", "section_title": "Alarms", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Fault diagnostic rule for low airflow (<70% of setpoint) from Section 5.12.6.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4652b3a1f6c7515a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:cooling_sat_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request (0 requests)", "section_id": "5.12.8.1", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if Cooling Loop < 95%, send 0 requests.", "trigger_condition": "Cooling Loop < 95%", "required_behavior": "send 0 cooling SAT reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Cooling Loop  is less than 95%, send 0 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the Cooling Loop  is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the Cooling Loop  is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Cooling SAT reset request sequence (0 requests), from Section 5.12.8.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fe90d3fce8e522c0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:cooling_sat_reset_request_1_request_high_cooling_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request (1 request, high Cooling Loop)", "section_id": "5.12.8.1", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%.", "trigger_condition": "Cooling Loop > 95%", "required_behavior": "send 1 cooling SAT reset request until Cooling Loop < 85%", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Cooling SAT reset request sequence (1 request), from Section 5.12.8.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_25119d65c051db2c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:cooling_sat_reset_request_2_requests_moderate_temperature_excess", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request (2 requests, moderate temperature excess)", "section_id": "5.12.8.1", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if zone temperature exceeds cooling setpoint by 3°F for 2 minutes (after suppression), send 2 requests.", "trigger_condition": "zone temperature > cooling setpoint + 3°F for 2 min, after suppression period", "required_behavior": "send 2 cooling SAT reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Cooling SAT reset request sequence (2 requests), from Section 5.12.8.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_57af03ee32c26358", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:cooling_sat_reset_request_3_requests_large_temperature_excess", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request (3 requests, large temperature excess)", "section_id": "5.12.8.1", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If zone temperature exceeds cooling setpoint by 5°F for 2 minutes (after suppression period), send 3 requests.", "trigger_condition": "zone temperature > cooling setpoint + 5°F for 2 min, after suppression period", "required_behavior": "send 3 cooling SAT reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_ffda72aaa60a47e7", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_f428ae439a654801"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Cooling SAT reset request sequence (3 requests), from Section 5.12.8.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_489e047911ee96fb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:cold_duct_static_pressure_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Request (0 requests)", "section_id": "5.12.8.2", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if damper position < 95%, send 0 requests.", "trigger_condition": "damper position < 95%", "required_behavior": "send 0 cold-duct static pressure reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper  position is less than 95%, send 0 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the damper  position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_7277995c36c24f2a", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper  position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 14 chunks", "judge_reason": "Cold-duct static pressure reset request (0 requests), from Section 5.12.8.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9807b1c8036870af", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:cold_duct_static_pressure_reset_request_1_request_high_damper", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Request (1 request, high damper)", "section_id": "5.12.8.2", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if damper position > 95%, send 1 request until damper position < 85%.", "trigger_condition": "damper position > 95%", "required_behavior": "send 1 cold-duct static pressure reset request until damper position < 85%", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 13 chunks", "judge_reason": "Cold-duct static pressure reset request (1 request), from Section 5.12.8.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4070c3c71a9f9d90", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:cold_duct_static_pressure_reset_request_2_requests_moderate_low_airflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Request (2 requests, moderate low airflow)", "section_id": "5.12.8.2", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if measured airflow < 70% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 2 requests.", "trigger_condition": "measured airflow < 70% of setpoint, setpoint > 0, damper position > 95% for 1 min", "required_behavior": "send 2 cold-duct static pressure reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the measured airflow is less than 70 % of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the measured airflow is less than 70 % of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_c082cbe5c87c4e4b", "chunk_92ed3eb5edeb42ba", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110], "evidence_text": "Else if the measured airflow is less than 70 % of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Cold-duct static pressure reset request (2 requests), from Section 5.12.8.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9401785974e11079", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:cold_duct_static_pressure_reset_request_3_requests_low_airflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Request (3 requests, low airflow)", "section_id": "5.12.8.2", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.", "trigger_condition": "measured airflow < 50% of setpoint, setpoint > 0, damper position > 95% for 1 min", "required_behavior": "send 3 cold-duct static pressure reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Cold-duct static pressure reset request (3 requests), from Section 5.12.8.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_bb4de54620446df1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:hot_duct_static_pressure_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Request (0 requests)", "section_id": "5.12.8.4", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if damper position < 95%, send 0 requests.", "trigger_condition": "damper position < 95%", "required_behavior": "send 0 hot-duct static pressure reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper  position is less than 95%, send 0 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the damper  position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_7277995c36c24f2a", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper  position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 14 chunks", "judge_reason": "Hot-duct static pressure reset request (0 requests), from Section 5.12.8.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_30a5cd60ccdd9e7c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:hot_duct_static_pressure_reset_request_1_request_high_damper", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Request (1 request, high damper)", "section_id": "5.12.8.4", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if damper position > 95%, send 1 request until damper position < 85%.", "trigger_condition": "damper position > 95%", "required_behavior": "send 1 hot-duct static pressure reset request until damper position < 85%", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 13 chunks", "judge_reason": "Hot-duct static pressure reset request (1 request), from Section 5.12.8.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_242cfdf5bfc4eb25", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:hot_duct_static_pressure_reset_request_2_requests_moderate_low_airflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Request (2 requests, moderate low airflow)", "section_id": "5.12.8.4", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if measured airflow < 70% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 2 requests.", "trigger_condition": "measured airflow < 70% of setpoint, setpoint > 0, damper > 95% for 1 min", "required_behavior": "send 2 hot-duct static pressure reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if th e measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if th e measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_c082cbe5c87c4e4b", "chunk_92ed3eb5edeb42ba", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110], "evidence_text": "Else if th e measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Hot-duct static pressure reset request (2 requests), from Section 5.12.8.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_dd6e6160d3993036", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:hot_duct_static_pressure_reset_request_3_requests_low_airflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Request (3 requests, low airflow)", "section_id": "5.12.8.4", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.", "trigger_condition": "measured airflow < 50% of setpoint, setpoint > 0, damper > 95% for 1 min", "required_behavior": "send 3 hot-duct static pressure reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Hot-duct static pressure reset request (3 requests), from Section 5.12.8.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_7c3afd7593179738", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_1:low_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.12.6.1", "section_title": "Alarms", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If a zone has Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.1", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 98, 102, 106, 109], "evidence_text": "If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks", "judge_reason": "Alarm suppression rule based on Importance-Multiplier, from Section 5.12.6.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_03e5ca2c459f5a6c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_12_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.12.4", "section_title": "Dual-Duct VAV Terminal Unit − Mixing Control with Inlet Airflow Sensors", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Active endpoints for cooling max, minimum, and heating max vary by zone group mode as defined in Table 5.12.4.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Occupied: Cooling max = Vcool-max, Minimum = Vmin*, Heating max = Vheat-max", "Cooldown: Cooling max = Vcool-max, Minimum = 0, Heating max = 0", "Setup: Cooling max = Vcool-max, Minimum = 0, Heating max = 0", "Warmup: Cooling max = 0, Minimum = 0, Heating max = Vheat-max", "Setback: Cooling max = 0, Minimum = 0, Heating max = Vheat-max", "Unoccupied: all 0"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "page_hint": 101}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.4", "source_chunk_ids": ["chunk_80d9fde7d1594e8d", "chunk_d71177ad0305456c"], "chunk_id": "chunk_80d9fde7d1594e8d", "page_no": 96, "source_page_nos": [96, 101], "evidence_text": "Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Parameter specification directly from Guideline 36 Table 5.12.4, defines endpoints per zone group mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ad2994b754f591e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_2:close_cooling_damper_if_cooling_air_handler_not_proven_on", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Close Cooling Damper if Cooling Air Handler Not Proven ON", "section_id": "5.12.5.2", "section_title": "Overriding Logic to Avoid Backflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If cooling air handler is not proven ON, cooling damper shall be closed.", "trigger_condition": "cooling air handler not proven ON", "required_behavior": "cooling damper closed", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If cooling air handler is not proven ON, the cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.2", "source_chunk_ids": ["chunk_7d733f7db4134546", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_7d733f7db4134546", "page_no": 98, "source_page_nos": [98, 102, 106, 109], "evidence_text": "If cooling air handler is not proven ON, the cooling damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Safety interlock: close cooling damper if AHU not proven, from Section 5.12.5.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_52e2a92606eef740", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_2:close_heating_damper_if_heating_air_handler_not_proven_on", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Close Heating Damper if Heating Air Handler Not Proven ON", "section_id": "5.12.5.2", "section_title": "Overriding Logic to Avoid Backflow", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If heating air handler is not proven ON, heating damper shall be closed.", "trigger_condition": "heating air handler not proven ON", "required_behavior": "heating damper closed", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.2", "source_chunk_ids": ["chunk_7d733f7db4134546", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_7d733f7db4134546", "page_no": 98, "source_page_nos": [98, 102, 106, 109], "evidence_text": "If heating air handler is not proven ON, the heating damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Safety interlock: close heating damper if AHU not proven, from Section 5.12.5.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6c6cb802773b449e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.12.6.2", "section_title": "Alarms", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If fan serving zone is OFF and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "fan serving zone OFF and airflow sensor reading > larger of 10% of maximum airflow setpoint or 50 cfm for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan s erving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan s erving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.2", "source_chunk_ids": ["chunk_5be1d16634c641bc", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_5be1d16634c641bc", "page_no": 99, "source_page_nos": [99, 102, 106, 109], "evidence_text": "If the fan s erving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Airflow sensor calibration alarm rule from Section 5.12.6.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_149bb4db92f6edb6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.12.6.3", "section_title": "Alarms", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If damper position is 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "damper position 0%, airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes with fan proven ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.3", "source_chunk_ids": ["chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_5be1d16634c641bc", "page_no": 99, "source_page_nos": [99, 102, 106, 109], "evidence_text": "If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Leaking damper alarm rule from Section 5.12.6.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f8eb5c82bef4610f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:heating_sat_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Request (0 requests)", "section_id": "5.12.8.3", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if Heating Loop < 95%, send 0 requests.", "trigger_condition": "Heating Loop < 95%", "required_behavior": "send 0 heating SAT reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Heatin g Loop  is less than 95%, send 0 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the Heatin g Loop  is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the Heatin g Loop  is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Heating SAT reset request sequence (0 requests), from Section 5.12.8.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_74d97092a9e07dfb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:heating_sat_reset_request_1_request_high_heating_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Request (1 request, high Heating Loop)", "section_id": "5.12.8.3", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if Heating Loop > 95%, send 1 request until Heating Loop < 85%.", "trigger_condition": "Heating Loop > 95%", "required_behavior": "send 1 heating SAT reset request until Heating Loop < 85%", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Heating Loop  is greater than 95%, send 1 request  until the Heating Loop  is less than 85%.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the Heating Loop  is greater than 95%, send 1 request  until the Heating Loop  is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the Heating Loop  is greater than 95%, send 1 request  until the Heating Loop  is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Heating SAT reset request sequence (1 request), from Section 5.12.8.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_70789088cc437041", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:heating_sat_reset_request_2_requests_moderate_temperature_deficit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Request (2 requests, moderate temperature deficit)", "section_id": "5.12.8.3", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Else if zone temperature is below heating setpoint by 3°F for 2 minutes (after suppression), send 2 requests.", "trigger_condition": "zone temperature < heating setpoint - 3°F for 2 min, after suppression period", "required_behavior": "send 2 heating SAT reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the zone temperature is below the zone’s heating setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the zone temperature is below the zone’s heating setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the zone temperature is below the zone’s heating setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Heating SAT reset request sequence (2 requests), from Section 5.12.8.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b9d7d7a1d00c6a55", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:heating_sat_reset_request_3_requests_large_temperature_deficit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Request (3 requests, large temperature deficit)", "section_id": "5.12.8.3", "section_title": "System Requests", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If zone temperature is below heating setpoint by 5°F for 2 minutes (after suppression), send 3 requests.", "trigger_condition": "zone temperature < heating setpoint - 5°F for 2 min, after suppression period", "required_behavior": "send 3 heating SAT reset requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "If the zone temperature is below the zone’s heating setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Heating SAT reset request sequence (3 requests), from Section 5.12.8.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b80661a0c925ada0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:cold_duct_supply_temperature_override_in_cooling", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold Duct Supply Temperature Override in Cooling", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If cold duct supply air temperature > room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "cold duct supply air temperature > room temperature", "required_behavior": "active cold duct airflow setpoint ≤ minimum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If cold  duct supply air temperature fro m the air handler is greater than room temperature, the active cold duct supply airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 101}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If cold  duct supply air temperature fro m the air handler is greater than room temperature, the active cold duct supply airflow setpoint  shall be no higher than the minimum  endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_0a7d373c585c4220"], "chunk_id": "chunk_0a7d373c585c4220", "page_no": 101, "source_page_nos": [101], "evidence_text": "If cold  duct supply air temperature fro m the air handler is greater than room temperature, the active cold duct supply airflow setpoint  shall be no higher than the minimum  endpoint .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational override rule for cold duct supply temperature, from Section 5.12.5.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_414fe496b05655b4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:cooling_state_cold_duct_airflow_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State Cold Duct Airflow Setpoint Reset", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "When Zone State is cooling, Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint, and cold duct damper modulates to maintain measured cold duct airflow at setpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When  the Zone State  is cooling , the Cooling Loop  output shall reset the active cold duct airflow setpoint  from minimum endpoint to the cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint .", "page_hint": 101}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When  the Zone State  is cooling , the Cooling Loop  output shall reset the active cold duct airflow setpoint  from minimum endpoint to the cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_d71177ad0305456c"], "chunk_id": "chunk_d71177ad0305456c", "page_no": 101, "source_page_nos": [101], "evidence_text": "When  the Zone State  is cooling , the Cooling Loop  output shall reset the active cold duct airflow setpoint  from minimum endpoint to the cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for cooling airflow reset, quoted from Section 5.12.5.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_874df3cc9ff85982", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:deadband_state_cold_duct_airflow_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State Cold Duct Airflow Control", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "When Zone State is deadband, active cold duct airflow setpoint = min endpoint, cold duct damper modulates to maintain, hot duct damper closed.", "trigger_condition": "Zone State is deadband", "required_behavior": "active cold duct airflow setpoint = minimum endpoint; cold duct damper modulated to maintain measured airflow at setpoint; hot duct damper closed", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is deadband, the active cold duct airflow setpoint  shall be the minimum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.", "page_hint": 101}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is deadband, the active cold duct airflow setpoint  shall be the minimum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_0a7d373c585c4220", "chunk_133ba542e8b64f3c", "chunk_b647cf05d97447cb"], "chunk_id": "chunk_0a7d373c585c4220", "page_no": 101, "source_page_nos": [101, 105, 109], "evidence_text": "When the Zone State  is deadband, the active cold duct airflow setpoint  shall be the minimum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Deadband state airflow control sequence, from Section 5.12.5.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8be1aa96c9348312", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_12_5_1:ventilation_source_for_deadband_cooling_damper_operation", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Ventilation Source for Deadband Cooling Damper Operation", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Deadband airflow is maintained by the cooling damper because the cooling system has a definite ventilation source; dual-duct heating fan generally lacks direct ventilation.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of ventilation.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of ventilation.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_b376b23097f1483e", "chunk_133ba542e8b64f3c"], "chunk_id": "chunk_b376b23097f1483e", "page_no": 102, "source_page_nos": [102, 105], "evidence_text": "The deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of ventilation.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Application guidance explaining ventilation source for deadband, from Section 5.12.5.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a48f3ed01f476508", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_1:low_airflow_alarm_50_of_setpoint", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm (<50% of setpoint)", "section_id": "5.12.6.1", "section_title": "Alarms", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.1", "source_chunk_ids": ["chunk_fb9fe54676fc4d7d", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_fb9fe54676fc4d7d", "page_no": 102, "source_page_nos": [102, 109], "evidence_text": "If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule for low airflow (<50% of setpoint) from Section 5.12.6.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_42df221cbd770915", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:heating_state_hot_duct_airflow_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Hot Duct Airflow Setpoint Reset", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "When Zone State is heating, heating-loop output resets active hot duct airflow setpoint from zero to heating max endpoint; hot damper modulates to maintain; cooling damper maintains sum of inlet airflows at min endpoint.", "trigger_condition": "Zone State is heating", "required_behavior": "heating-loop output shall reset active hot duct airflow setpoint from zero to heating maximum endpoint; hot duct damper modulated to maintain measured hot duct airflow at setpoint; cooling damper controls sum of inlet airflows to minimum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is heating , the heating -loop output shall reset the active hot duct airflow setpoint  from zero  to the heating maximum endpoint . The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint . The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint .", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is heating , the heating -loop output shall reset the active hot duct airflow setpoint  from zero  to the heating maximum endpoint . The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint . The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_b376b23097f1483e"], "chunk_id": "chunk_b376b23097f1483e", "page_no": 102, "source_page_nos": [102], "evidence_text": "When the Zone State  is heating , the heating -loop output shall reset the active hot duct airflow setpoint  from zero  to the heating maximum endpoint . The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint . The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating state airflow setpoint reset sequence, from Section 5.12.5.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ca3cf27f42d307cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:hot_duct_supply_temperature_override_in_heating", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot Duct Supply Temperature Override in Heating", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "If hot-deck supply air temperature < room temperature, active hot duct airflow setpoint ≤ min endpoint.", "trigger_condition": "hot-deck supply air temperature < room temperature", "required_behavior": "active hot duct airflow setpoint ≤ minimum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If hot-deck supply air temperature from air handler is les s than room temperature, the active hot duct airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 102}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If hot-deck supply air temperature from air handler is les s than room temperature, the active hot duct airflow setpoint  shall be no higher than the minimum  endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_b376b23097f1483e"], "chunk_id": "chunk_b376b23097f1483e", "page_no": 102, "source_page_nos": [102], "evidence_text": "If hot-deck supply air temperature from air handler is les s than room temperature, the active hot duct airflow setpoint  shall be no higher than the minimum  endpoint .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational override rule for hot duct supply temperature, from Section 5.12.5.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_01c7eb2627a53efd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_12_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.12.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "Provide software switches interlocked to system level point to force airflow setpoints to zero, Vcool-max, Vmin, Vheat-max; force damper positions; and reset request-hours accumulators.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating dampers full closed/open; reset request-hours accumulator point to zero.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full clo sed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 103}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full clo sed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.7", "source_chunk_ids": ["chunk_a35312aeb4a74150"], "chunk_id": "chunk_a35312aeb4a74150", "page_no": 106, "source_page_nos": [106], "evidence_text": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full clo sed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Commissioning step describing testing overrides, from Section 5.12.7.", "judge_verdict": "accepted"}
