{"extract_mode": "section_context", "focus_sections": ["5.12"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.12. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "a4f970ca5dbb2fb427a18f8afd7122cca9ee115e", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "68dffad4370304115b779932221ed87e8115e989", "content_chars": 124156}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "2cdc3bc2-5c48-45e9-92e3-33bfba4ffd51", "object": "chat.completion", "created": 1778172168, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.12.4\",\n      \"section_title\": \"Dual-Duct VAV Terminal Unit − Mixing Control with Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Active endpoints for cooling max, minimum, and heating max vary by zone group mode as defined in Table 5.12.4.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"Occupied: Cooling max = Vcool-max, Minimum = Vmin*, Heating max = Vheat-max\", \"Cooldown: Cooling max = Vcool-max, Minimum = 0, Heating max = 0\", \"Setup: Cooling max = Vcool-max, Minimum = 0, Heating max = 0\", \"Warmup: Cooling max = 0, Minimum = 0, Heating max = Vheat-max\", \"Setback: Cooling max = 0, Minimum = 0, Heating max = Vheat-max\", \"Unoccupied: all 0\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\",\n      \"page_hint\": 101,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State Cold Duct Airflow Setpoint Reset\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"When Zone State is cooling, Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint, and cold duct damper modulates to maintain measured cold duct airflow at setpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When  the Zone State  is cooling , the Cooling Loop  output shall reset the active cold duct airflow setpoint  from minimum endpoint to the cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint .\",\n      \"page_hint\": 101,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold Duct Supply Temperature Override in Cooling\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If cold duct supply air temperature > room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"cold duct supply air temperature > room temperature\",\n      \"required_behavior\": \"active cold duct airflow setpoint ≤ minimum endpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If cold  duct supply air temperature fro m the air handler is greater than room temperature, the active cold duct supply airflow setpoint  shall be no higher than the minimum  endpoint .\",\n      \"page_hint\": 101,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State Cold Duct Airflow Control\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"When Zone State is deadband, active cold duct airflow setpoint = min endpoint, cold duct damper modulates to maintain, hot duct damper closed.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"active cold duct airflow setpoint = minimum endpoint; cold duct damper modulated to maintain measured airflow at setpoint; hot duct damper closed\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is deadband, the active cold duct airflow setpoint  shall be the minimum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.\",\n      \"page_hint\": 101,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Ventilation Source for Deadband Cooling Damper Operation\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Deadband airflow is maintained by the cooling damper because the cooling system has a definite ventilation source; dual-duct heating fan generally lacks direct ventilation.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of ventilation.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State Hot Duct Airflow Setpoint Reset\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"When Zone State is heating, heating-loop output resets active hot duct airflow setpoint from zero to heating max endpoint; hot damper modulates to maintain; cooling damper maintains sum of inlet airflows at min endpoint.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"heating-loop output shall reset active hot duct airflow setpoint from zero to heating maximum endpoint; hot duct damper modulated to maintain measured hot duct airflow at setpoint; cooling damper controls sum of inlet airflows to minimum endpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is heating , the heating -loop output shall reset the active hot duct airflow setpoint  from zero  to the heating maximum endpoint . The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint . The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint .\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot Duct Supply Temperature Override in Heating\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If hot-deck supply air temperature < room temperature, active hot duct airflow setpoint ≤ min endpoint.\",\n      \"trigger_condition\": \"hot-deck supply air temperature < room temperature\",\n      \"required_behavior\": \"active hot duct airflow setpoint ≤ minimum endpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If hot-deck supply air temperature from air handler is les s than room temperature, the active hot duct airflow setpoint  shall be no higher than the minimum  endpoint .\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Close Heating Damper if Heating Air Handler Not Proven ON\",\n      \"section_id\": \"5.12.5.2\",\n      \"section_title\": \"Overriding Logic to Avoid Backflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If heating air handler is not proven ON, heating damper shall be closed.\",\n      \"trigger_condition\": \"heating air handler not proven ON\",\n      \"required_behavior\": \"heating damper closed\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Close Cooling Damper if Cooling Air Handler Not Proven ON\",\n      \"section_id\": \"5.12.5.2\",\n      \"section_title\": \"Overriding Logic to Avoid Backflow\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If cooling air handler is not proven ON, cooling damper shall be closed.\",\n      \"trigger_condition\": \"cooling air handler not proven ON\",\n      \"required_behavior\": \"cooling damper closed\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm (<70% of setpoint)\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm (<50% of setpoint)\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If a zone has Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.12.6.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If fan serving zone is OFF and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"fan serving zone OFF and airflow sensor reading > larger of 10% of maximum airflow setpoint or 50 cfm for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan s erving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.12.6.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"damper position 0%, airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes with fan proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Constant Value Thresholds for Airflow Sensor Alarms\",\n      \"section_id\": \"5.12.6.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"The constant value thresholds for airflow sensor calibration and leaking damper alarms should be based on the minimum accuracy of the transducer and A/D converter combination.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"page_hint\": 102,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Provide software switches interlocked to system level point to force airflow setpoints to zero, Vcool-max, Vmin, Vheat-max; force damper positions; and reset request-hours accumulators.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating dampers full closed/open; reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  zone airflow setpoint  to Vheat -max,\\ne. force  cooling damper full clo sed/open ,\\nf. force  heating damper full closed/open , and\\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request (3 requests, large temperature excess)\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If zone temperature exceeds cooling setpoint by 5°F for 2 minutes (after suppression period), send 3 requests.\",\n      \"trigger_condition\": \"zone temperature > cooling setpoint + 5°F for 2 min, after suppression period\",\n      \"required_behavior\": \"send 3 cooling SAT reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request (2 requests, moderate temperature excess)\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if zone temperature exceeds cooling setpoint by 3°F for 2 minutes (after suppression), send 2 requests.\",\n      \"trigger_condition\": \"zone temperature > cooling setpoint + 3°F for 2 min, after suppression period\",\n      \"required_behavior\": \"send 2 cooling SAT reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request (1 request, high Cooling Loop)\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%.\",\n      \"trigger_condition\": \"Cooling Loop > 95%\",\n      \"required_behavior\": \"send 1 cooling SAT reset request until Cooling Loop < 85%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request (0 requests)\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if Cooling Loop < 95%, send 0 requests.\",\n      \"trigger_condition\": \"Cooling Loop < 95%\",\n      \"required_behavior\": \"send 0 cooling SAT reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Cooling Loop  is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Request (3 requests, low airflow)\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"measured airflow < 50% of setpoint, setpoint > 0, damper position > 95% for 1 min\",\n      \"required_behavior\": \"send 3 cold-duct static pressure reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Request (2 requests, moderate low airflow)\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if measured airflow < 70% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 2 requests.\",\n      \"trigger_condition\": \"measured airflow < 70% of setpoint, setpoint > 0, damper position > 95% for 1 min\",\n      \"required_behavior\": \"send 2 cold-duct static pressure reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the measured airflow is less than 70 % of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Request (1 request, high damper)\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if damper position > 95%, send 1 request until damper position < 85%.\",\n      \"trigger_condition\": \"damper position > 95%\",\n      \"required_behavior\": \"send 1 cold-duct static pressure reset request until damper position < 85%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Request (0 requests)\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if damper position < 95%, send 0 requests.\",\n      \"trigger_condition\": \"damper position < 95%\",\n      \"required_behavior\": \"send 0 cold-duct static pressure reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper  position is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Request (3 requests, large temperature deficit)\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If zone temperature is below heating setpoint by 5°F for 2 minutes (after suppression), send 3 requests.\",\n      \"trigger_condition\": \"zone temperature < heating setpoint - 5°F for 2 min, after suppression period\",\n      \"required_behavior\": \"send 3 heating SAT reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature is below the zone’s heating setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Request (2 requests, moderate temperature deficit)\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if zone temperature is below heating setpoint by 3°F for 2 minutes (after suppression), send 2 requests.\",\n      \"trigger_condition\": \"zone temperature < heating setpoint - 3°F for 2 min, after suppression period\",\n      \"required_behavior\": \"send 2 heating SAT reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the zone temperature is below the zone’s heating setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Request (1 request, high Heating Loop)\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if Heating Loop > 95%, send 1 request until Heating Loop < 85%.\",\n      \"trigger_condition\": \"Heating Loop > 95%\",\n      \"required_behavior\": \"send 1 heating SAT reset request until Heating Loop < 85%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Heating Loop  is greater than 95%, send 1 request  until the Heating Loop  is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Request (0 requests)\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if Heating Loop < 95%, send 0 requests.\",\n      \"trigger_condition\": \"Heating Loop < 95%\",\n      \"required_behavior\": \"send 0 heating SAT reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Heatin g Loop  is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Request (3 requests, low airflow)\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"measured airflow < 50% of setpoint, setpoint > 0, damper > 95% for 1 min\",\n      \"required_behavior\": \"send 3 hot-duct static pressure reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Request (2 requests, moderate low airflow)\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if measured airflow < 70% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 2 requests.\",\n      \"trigger_condition\": \"measured airflow < 70% of setpoint, setpoint > 0, damper > 95% for 1 min\",\n      \"required_behavior\": \"send 2 hot-duct static pressure reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if th e measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Request (1 request, high damper)\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if damper position > 95%, send 1 request until damper position < 85%.\",\n      \"trigger_condition\": \"damper position > 95%\",\n      \"required_behavior\": \"send 1 hot-duct static pressure reset request until damper position < 85%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Request (0 requests)\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Dual-Duct VAV Terminal Unit\",\n      \"summary\": \"Else if damper position < 95%, send 0 requests.\",\n      \"trigger_condition\": \"damper position < 95%\",\n      \"required_behavior\": \"send 0 hot-duct static pressure reset requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper  position is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 1.0\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract candidates from focus section 5.12. The focus section text includes sections 5.12.1 through 5.12.8.5. We need to extract operational knowledge (operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance). We must use evidence from the focus section text only. Let's go through.\n\nFirst, identify main sections: 5.12.1 references generic thermal zones, 5.12.2 generic ventilation zones, 5.12.3 references Vmin/Vcool-max/Vheat-max, 5.12.4 table of endpoints based on zone group mode, 5.12.5 control logic schematic and described sections 5.12.5.1 temperature control, 5.12.5.2 overrides to avoid backflow, 5.12.6 alarms, 5.12.7 testing/commissioning overrides, 5.12.8 system requests.\n\nWe'll extract candidates for each.\n\n5.12.4: Table 5.12.4 defines endpoints as function of zone group mode. This is a parameter_spec: specifying what flows are active in each mode. We can extract as an operational sequence that defines the active endpoints for cooling max, min, heating max per mode. Might be a parameter_spec listing the values. But the table is clear.\n\n5.12.5.1: Temperature control has three states: cooling, deadband, heating. We need to extract sequences. Each state has logic for damper modulation and setpoints.\n\n5.12.5.1.a: Cooling state: cooling loop output resets cold duct airflow setpoint from min endpoint to cooling max endpoint. Cold duct damper modulated to maintain measured airflow at setpoint. If cold duct supply temp > room temp, setpoint no higher than min endpoint. So separate candidate for that condition.\n\n5.12.5.1.b: Deadband: cold duct airflow setpoint = min endpoint, cold damper modulates to maintain, hot damper closed.\n\n5.12.5.1.c: Heating state: heating loop output resets hot duct airflow setpoint from zero to heating max endpoint, hot damper modulates to maintain, cooling damper controls sum of inlet airflows at min endpoint. If hot deck supply temp < room temp, setpoint no higher than min endpoint.\n\n5.12.5.2: Overriding logic: if heating air handler not proven ON, heating damper closed; if cooling air handler not proven ON, cooling damper closed.\n\n5.12.6 Alarms: low airflow alarms (two levels), airflow sensor calibration, leaking damper.\n\n5.12.7 Testing/Commissioning Overrides: force setpoints to zero, Vcool-max, Vmin, Vheat-max, force dampers, reset request-hours.\n\n5.12.8 System Requests: cooling SAT reset requests, cold-duct static pressure reset requests, heating SAT reset requests, hot-duct static pressure reset requests, heating-fan requests.\n\nWe need to extract each of these with evidence quotes.\n\nWe should aim for concise candidates. Each candidate must have evidence_quote from focus text. We'll number them as we go.\n\nLet's start with 5.12.4 table. It's a parameter_spec? Actually, it's an operational sequence in that it defines the active endpoints based on zone group mode. But the table itself is static. I'll extract as \"operational_sequence\" maybe with summary \"Active endpoints for dual-duct VAV terminal unit vary by zone group mode\" and evidence quote the entire table? But evidence quote must be contiguous. Table rows could be combined? We could quote the table rows as a single multiline string from page 101. But we need to copy exactly. The table appears as:\n\nTable 5.12.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\n\nWe can quote that as evidence. It shows that endpoints vary per mode. This is a parameter_spec of default values for the system. So I'll extract as parameter_spec: endpoints in different modes.\n\nNow 5.12.5.1.a: Cooling state logic. Evidence: \"When  the Zone State  is cooling , the Cooling Loop  output shall reset the active cold duct airflow setpoint  from minimum endpoint to the cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint .\" Also: \"If cold  duct supply air temperature fro m the air handler is greater than room temperature, the active cold duct supply airflow setpoint  shall be no higher than the minimum  endpoint .\" So two pieces: main rule and override. I could combine them in one operational_sequence with trigger_condition Zone State = cooling and required_behavior the reset and modulation, and a subcondition if T_cold> T_zone, then limit. I'll separate because the override is an exception.\n\nBetter to separate into two candidates: one for the general cooling control, and one for the supply air temp check. The supply air temp check is a conditional override: after the main logic, it caps the setpoint. So we'll have:\n\nCandidate 1: Cooling state setpoint reset and damper control.\n\nCandidate 2: Cold duct supply temp > room temp override.\n\nSimilarly for heating: general heating control, and hot duct supply temp override.\n\n5.12.5.1.b: Deadband state: cold duct airflow setpoint = min, cold damper modulates, hot damper closed. Note also that the deadband airflow is maintained by the cooling damper, as the cooling system has ventilation. But the rule is straightforward.\n\n5.12.5.1.c: Heating state: heating loop resets hot duct airflow setpoint from zero to heating max endpoint, hot damper modulates, cooling damper maintains sum at min endpoint. And override if hot deck supply temp < room temp then setpoint <= min endpoint.\n\n5.12.5.2: Overrides: two separate rules: if heating air handler not proven ON, close heating damper; if cooling air handler not proven ON, close cooling damper.\n\n5.12.6 Alarms:\n\n- 5.12.6.1 Low Airflow: a) <70% of setpoint for 10 min while setpoint>0 => Level 4 alarm. b) <50% of setpoint for 10 min while setpoint>0 => Level 4 alarm. c) zone with Importance-Multiplier 0 for static pressure reset => suppress low airflow alarms.\n\n- 5.12.6.2 Airflow Sensor Calibration: fan serving zone OFF and airflow reading > max(10% of max airflow setpoint, 50 cfm) for 30 min => Level 3 alarm.\n\n- 5.12.6.3 Leaking Damper: damper position 0% and airflow > max(10% of cooling max airflow setpoint, 50 cfm) for 10 min while fan proven ON => Level 4 alarm. Note constant thresholds note: thresholds depend on transducer/A/D; value determined as min accuracy.\n\n5.12.7 Testing/Commissioning Overrides: provide software switches interlocked to system level point to force airflow setpoints to zero, Vcool-max, Vmin, Vheat-max, force dampers full close/open, reset request-hours.\n\n5.12.8 System Requests:\n\n- 5.12.8.1 Cooling SAT Reset Requests: conditions and number of requests. a) zone temp exceeds cooling setpoint by 3°C (5°F) for 2 min and after suppression period from setpoint change => send 3 requests. b) else if exceed by 2°C (3°F) for 2 min and after suppression => send 2 requests. c) else if Cooling Loop > 95% send 1 request until < 85%. d) else send 0.\n\n- 5.12.8.2 Cold-Duct Static Pressure Reset Requests: similar based on measured airflow relative to setpoint and damper position >95%. a) airflow <50% of setpoint while setpoint>0 and damper>95% for 1 min => 3 requests. b) airflow <70% ... for 1 min => 2 requests. c) damper>95% => 1 request until <85%. d) else 0.\n\n- 5.12.8.3 Heating SAT Reset Requests: similar to cooling SAT but for heating setpoint: a) zone temp below heating setpoint by 3°C (5°F) for 2 min after suppression => 3 requests. b) below by 2°C (3°F) for 2 min after suppression => 2 requests. c) Heating Loop >95% => 1 request until <85%. d) else 0.\n\n- 5.12.8.4 Hot-Duct Static Pressure Reset Requests: similar to cold-duct but for hot duct.\n\n- 5.12.8.5 Heating-Fan Requests: Send the heating fan that serves the zone a heating-fan request as follows: (but the text is cut off? The focus section ends with \"5.12.8.5.  Heating -Fan Requests. Send the heating fan that serves the zone a heating -fan request  as follows:\" No further text? The page hint ends at 103. The section 5.12.8.5 is incomplete. The section text provided may be truncated after that phrase. So we cannot extract full rule. We'll skip that candidate.\n\nWe need to ensure evidence quotes are from focus text. The focus text includes these sections. We'll copy exact lines.\n\nNow let's compile candidates. We'll limit to 40 candidates. We'll assign knowledge_type appropriately.\n\nCandidate list:\n\n1. Table 5.12.4 endpoints: parameter_spec? It defines configurable values per mode. Could be operational_sequence as it dictates behavior, but it's more like a table of setpoints. However, it's not a sequence with triggering, it's a mapping. So parameter_spec is appropriate. Summary: \"Endpoints for cooling max, minimum, heating max vary by Zone Group mode\". Evidence quote: the table rows. But we need contiguous quote. We'll quote the row of each endpoint and the mode headers? We can quote the whole table as block. But we need to copy the text precisely. I'll quote from \"Endpoint  Occupied  Cooldown ...\" to the end of the table. That is contiguous. It includes all rows.\n\n2. Cooling state temperature control (5.12.5.1.a main): operational_sequence. Trigger: Zone State is cooling. Required behavior: Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint, cold duct damper modulated to maintain measured airflow at setpoint. Evidence: \"When  the Zone State  is cooling , the Cooling Loop  output shall reset the active cold duct airflow setpoint  from minimum endpoint to the cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint .\"\n\n3. Cooling state cold duct supply temp override: if cold duct supply temp > room temp, setpoint ≤ min endpoint. Evidence: \"If cold  duct supply air temperature fro m the air handler is greater than room temperature, the active cold duct supply airflow setpoint  shall be no higher than the minimum  endpoint .\"\n\n4. Deadband state: (5.12.5.1.b) Zone State deadband: active cold duct airflow setpoint = min endpoint, cold duct damper modulates to maintain, hot duct damper closed. Evidence: \"When the Zone State  is deadband, the active cold duct airflow setpoint  shall be the minimum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.\"\n\n5. Heating state temperature control (5.12.5.1.c main): Heating loop resets hot duct airflow setpoint from zero to heating maximum endpoint, hot duct damper modulates to maintain, cooling damper controls sum of inlet airflows at minimum endpoint. Evidence: \"When the Zone State  is heating , the heating -loop output shall reset the active hot duct airflow setpoint  from zero  to the heating maximum endpoint . The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint . The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint .\"\n\n6. Heating state hot duct supply temp override: if hot deck supply temp < room temp, setpoint ≤ min endpoint. Evidence: \"If hot-deck supply air temperature from air handler is les s than room temperature, the active hot duct airflow setpoint  shall be no higher than the minimum  endpoint .\"\n\n7. Override if heating air handler not proven ON: close heating damper (5.12.5.2.a). Evidence: \"If heating air handler is not proven ON, the heating damper shall be closed.\"\n\n8. Override if cooling air handler not proven ON: close cooling damper (5.12.5.2.b). Evidence: \"If cooling air handler is not proven ON, the cooling damper shall be closed.\"\n\n9. Low Airflow alarm level 1 (5.12.6.1.a): measured airflow <70% of setpoint for 10 min while setpoint>0 → Level 4 alarm. Evidence: \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\"\n\n10. Low Airflow alarm level 2 (5.12.6.1.b): measured airflow <50% of setpoint for 10 min while setpoint>0 → Level 4 alarm. Evidence: \"If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\"\n\n11. Low airflow alarm suppression for zones with Importance-Multiplier=0 for static pressure reset (5.12.6.1.c). Evidence: \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\"\n\n12. Airflow Sensor Calibration alarm (5.12.6.2): fan serving zone OFF and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 min → Level 3 alarm. Evidence: \"If the fan s erving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\"\n\n13. Leaking Damper alarm (5.12.6.3): damper position 0%, airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 min while fan proven ON → Level 4 alarm. Evidence: \"If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\"\n\n14. Note on constant value thresholds: The value used should be determined as minimum accuracy of transducer/A/D. This is application_guidance. Evidence: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\"\n\n15. Testing/Commissioning Overrides (5.12.7): provide software switches interlocked to system level point to force airflow setpoints, damper positions, reset request-hours. This is commissioning_step. Evidence: \"Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full clo sed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).\"\n\n16. Cooling SAT Reset Requests (5.12.8.1): This is an operational_sequence for sending requests. We can extract each sub-rule. Let's break into separate candidates for clarity. But we can combine as a sequence of prioritized conditions. However, they are separate conditions. We'll extract each bullet as its own candidate because they have different triggers and numbers of requests. So:\n\n16a. if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 min after suppression → send 3 requests. Evidence: \"If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\"\n\n16b. else if zone temp exceeds cooling setpoint by 2°C (3°F) for 2 min after suppression → send 2 requests. Evidence: \"Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\"\n\n16c. else if Cooling Loop > 95% → send 1 request until < 85%. Evidence: \"Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\"\n\n16d. else send 0 requests. Evidence: \"Else if the Cooling Loop  is less than 95%, send 0 requests.\" (But note: the condition says \"else if Cooling Loop is less than 95%\" but actually it's an \"else\" that covers both less than 95% and not meeting previous conditions. The text: \"d. Else if the Cooling Loop  is less than 95%, send 0 requests.\" That is the rule.)\n\n17. Cold-Duct Static Pressure Reset Requests (5.12.8.2): similar breakdown:\n\n17a. if measured airflow <50% of setpoint while setpoint>0 and damper>95% for 1 min → send 3 requests. Evidence: \"If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\n\n17b. else if airflow <70% of setpoint while setpoint>0 and damper>95% for 1 min → send 2 requests. Evidence: \"Else if the measured airflow is less than 70 % of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\"\n\n17c. else if damper position >95% → send 1 request until <85%. Evidence: \"Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\"\n\n17d. else if damper position <95% → send 0 requests. Evidence: \"Else if the damper  position is less than 95%, send 0 requests.\"\n\n18. Heating SAT Reset Requests (5.12.8.3):\n\n18a. zone temp below heating setpoint by 3°C (5°F) for 2 min after suppression → send 3 requests. Evidence: \"If the zone temperature is below the zone’s heating setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\"\n\n18b. else if below by 2°C (3°F) for 2 min after suppression → send 2 requests. Evidence: \"Else if the zone temperature is below the zone’s heating setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\"\n\n18c. else if Heating Loop >95% → send 1 request until <85%. Evidence: \"Else if the Heating Loop  is greater than 95%, send 1 request  until the Heating Loop  is less than 85%.\"\n\n18d. else if Heating Loop <95% → send 0 requests. Evidence: \"Else if the Heating Loop  is less than 95%, send 0 requests.\" (from text d.)\n\n19. Hot-Duct Static Pressure Reset Requests (5.12.8.4):\n\n19a. if measured airflow <50% of setpoint while setpoint>0 and damper>95% for 1 min → send 3 requests. Evidence: \"If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\n\n19b. else if measured airflow <70% of setpoint while setpoint>0 and damper>95% for 1 min → send 2 requests. Evidence: \"Else if th e measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\"\n\n19c. else if damper position >95% → send 1 request until <85%. Evidence: \"Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\"\n\n19d. else if damper position <95% → send 0 requests. Evidence: \"Else if the damper  position is less than 95%, send 0 requests.\"\n\n20. Heating-Fan Requests (5.12.8.5) - incomplete, skip.\n\nAlso, 5.12.3 reference to setpoints: \"See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.\" This is just a cross-reference, not a rule. Not extracting.\n\n5.12.1 and 5.12.2 are references to generic sections. Not extracting.\n\nWe should also extract the note about deadband airflow maintained by cooling damper as application_guidance? The text after deadband rule says: \"The deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of ventilation. With dual -fan dual -duct, the heating fan generally has no direct ventilation source; typically, ventilation is indirect via return air from interior zones that are overventilated  due to the outdoor air economizer.\" This is informative, not a mandatory rule. It's application_guidance possibly. But the section \"5.12.5.1.b\" includes this text as commentary. We could extract as application_guidance: reason why cooling damper maintains deadband airflow. But it's not a required behavior. I'll consider. It could be useful for understanding. I'll include as application_guidance.\n\nCandidate 21: Application guidance on why deadband airflow is maintained by cooling damper. Evidence: \"The deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of ventilation.\"\n\nNow, we also have the figure reference, but no extraction.\n\nNow, check for page hints: the page numbers appear in the focus text. Evidence quotes should include the page number from the [[page=...]] markers? The evidence_quote is just text, we add page_hint from the surrounding context. We'll assign the page_hint based on where the evidence appears. For sections in page 101-103, we'll map accordingly.\n\nTable 5.12.4 appears on page 101. 5.12.5.1 descriptions start on page 101 and continue to 102. 5.12.5.2 on page 102. Alarms on page 102, 5.12.7 on 102-103, 5.12.8 on 103. We'll use page_hint as integer.\n\nNow, compile JSON. We need to ensure each candidate has one evidence_quote, and we'll assign title, equipment_scope as \"Dual-Duct VAV Terminal Unit\" or \"Zone\". For system requests, those are part of the zone logic but send to air handler.\n\nFor candidate titles, use something descriptive.\n\nAlso, note that the cooling and heating SAT reset request rules involve a suppression period per Section 5.1.20. That's cross-referenced but not fully defined here. Still, the rule includes that condition.\n\nNow, about the configuration of setpoints: Vmin, Vcool-max, Vheat-max are defined in Section 3.1.2.7, but the focus section references them. Not extracting that.\n\nWe'll also include the commissioning overrides as a commissioning_step.\n\nNow, list of candidates (I'll number):\n\n1. Table 5.12.4 endpoints\n2. Cooling state reset and damper modulation\n3. Cooling state supply temp override\n4. Deadband state control\n5. Heating state reset and damper modulation\n6. Heating state supply temp override\n7. Heating air handler not proven ON → close heating damper\n8. Cooling air handler not proven ON → close cooling damper\n9. Low airflow alarm (<70%)\n10. Low airflow alarm (<50%)\n11. Low airflow alarm suppression for importance multiplier 0\n12. Airflow sensor calibration alarm\n13. Leaking damper alarm\n14. Thresholds calibration note (application guidance)\n15. Commissioning overrides\n16a. Cooling SAT reset: temp > cooling setpoint by 5°F→3 requests\n17a. Cold-duct static pressure reset: airflow <50%→3 requests (and others) - but we must separate each subcondition as they are separate rules. I'll list each sub as separate candidate. So:\n\n- 16a: cooling SAT 3 requests condition\n- 16b: cooling SAT 2 requests condition\n- 16c: cooling SAT 1 request condition (cooling loop >95%)\n- 16d: cooling SAT 0 requests condition (cooling loop <95%)\n\nSimilarly for cold-duct static pressure: 17a, 17b, 17c, 17d. Heating SAT: 18a-d. Hot-duct: 19a-d.\n\nThat would be many. Can we combine into a single candidate with multiple sub-conditions? The instructions say \"If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item.\" Here the four bullets are distinct alternatives for request count. The evidence for each bullet is a separate sentence. So we can split. So we'll have many small candidates. That's fine.\n\nWe might also combine the 0 request case as the last else. But it's a separate bullet. So separate.\n\nWe'll list them as:\n\nCandidate for 5.12.8.1.a: \"If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\"\n\nCandidate for 5.12.8.1.b: \"Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\"\n\nCandidate for 5.12.8.1.c: \"Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\"\n\nCandidate for 5.12.8.1.d: \"Else if the Cooling Loop  is less than 95%, send 0 requests.\"\n\nAnd similarly for 5.12.8.2-4.\n\nWe also have the Heating-Fan request incomplete. So we skip.\n\nNow, we must check if any candidate has overlapping knowledge. For example, the endpoint table could be considered part of the temperature control sequences, but they are separate. That's okay.\n\nNow, we should also extract the note about the damper position threshold for the system requests? Not needed.\n\nNow, final count: \n- 5.12.4: 1\n- 5.12.5.1.a: 2 (main + override)\n- 5.12.5.1.b: 1\n- 5.12.5.1.c: 2 (main + override)\n- 5.12.5.2: 2\n- 5.12.6.1: 3 subpoints (alarm 70%, alarm 50%, suppression)\n- 5.12.6.2: 1\n- 5.12.6.3: 1\n- 5.12.6 note: 1 (application guidance)\n- 5.12.7: 1 (commissioning overrides)\n- 5.12.8.1: 4 sub (a,b,c,d)\n- 5.12.8.2: 4 sub\n- 5.12.8.3: 4 sub\n- 5.12.8.4: 4 sub\n- application guidance about deadband ventilation: 1\n\nTotal around 1+2+1+2+2+3+1+1+1+1+4+4+4+4+1 = 32. Plus maybe the request-hours accumulator point? Not needed.\n\nSo under 40.\n\nNow, ensure evidence_quote is exactly as in text, including typos like \"fro m\" in 5.12.5.1.a. The text \"fro m\" has a space but we'll copy exactly: \"from\" is spelled \"fro m\" with a space? The focus text shows \"fro m\" likely due to formatting. I'll copy exactly: \"fro m\". And \"les s than\" in 5.12.5.1.c: \"les s than\". We'll keep as is. And \"co oling\" in deadband note: \"co oling damper\". Yes.\n\nAlso note the table includes an asterisk: \"Vmin*\". We'll copy that.\n\nNow, page_hint: For 5.12.4 table, page=101. For 5.12.5.1.a,b,c, page ranges 101-102. The 5.12.5.1.a text appears before the figure, likely page 101. The figure is page 101? The text after figure says \"5.12.5.1.  Temperature Control\". It might be on page 101. The page break after figure and then \"5.12.5.1.  Temperature Control\" appears, then text. The next page is 102 starting with \"The deadband airflow...\". So the cooling and heating state quotes might span pages. We'll assign the page_hint where the sentence starts. For cooling state, the sentence \"When  the Zone State  is cooling...\" appears at the bottom of page 101? Actually, the text after the figure says \"Figure 5.12.5 Control logic for mixing dual -duct VAV zone with inlet sensors. 5.12.5.1.  Temperature Control a. When  the Zone State  is cooling , ...\" That might be on page 101. The page break is at [[page=102]] which comes after the deadband note. So the cooling and deadband and heating states likely are on page 101-102. The cooling state quote is on page 101. Deadband state quote is on page 101? The deadband text: \"b. When the Zone State  is deadband, the active cold duct airflow setpoint  shall be the minimum endpoint . ...\" That appears before the page break. Then the note about deadband airflow is on page 102, starting \"The deadband airflow is maintained ...\". So the deadband rule main text is on page 101, the note on 102. So I'll assign page_hint 101 for that rule quote. Similarly heating state is also likely on page 101? Actually, after deadband rule, there's a page break and then \"The deadband airflow...\" then \"c. When the Zone State  is heating ...\" That is on page 102. So heating state quotes are on page 102. So we'll use page_hint accordingly. We'll check: The focus text shows:\n\n[[page=101]]\nASHRAE Guideline 36 -2021  99 Table 5.12.4 ... 5.12.5.  Control logic is depicted ... Figure ... 5.12.5.1.  Temperature Control\na. When  the Zone State  is cooling , ... \n1. If cold  duct supply air temperature ... \nb. When the Zone State  is deadband, ... The hot duct  damper shall be closed.\nActive Hot Duct\nAirflow  Setpoint\n... (graphics)\nThe deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of\nventilation. ... (some text)\n[[page=102]]\n100 ASHRAE Guideline 36 -2021 ... Then \"c. When the Zone State  is heating , ...\"\n\nSo the cooling and deadband rules are before the page break. The deadband rule is on page 101. The deadband note is on page 102. The heating state starts after page break, so on page 102. So we'll assign: Cooling state rules (a and its sub) page_hint 101. Deadband state rule page_hint 101. Deadband note page_hint 102. Heating state rules page_hint 102. The override section 5.12.5.2 is on page 102? The focus text after heating state and before alarms: \"5.12.5.2.  Overriding Section 5.12.5.1  Logic  (to Avoid Backflow  from One Duct  to the Other ) a. If heating air handler is not proven ON, the heating damper shall be closed. b. If cooling air handler is not proven ON, the cooling damper shall be closed.\" This is likely on page 102. Then alarms on page 102-103.\n\nSo we'll assign accordingly.\n\nNow, let's build JSON.\n\nWe'll list candidates sequentially.\n\nStart with 5.12.4: Endpoints table.\n\nBut note: the table contains the asterisk Vmin*, which might indicate a footnote? No footnote. But we'll keep it.\n\nNow, for each candidate, we need a title. I'll use titles like \"Cooling Maximum Endpoint per Zone Group Mode\", etc. But the table covers multiple endpoints. I'll make one candidate for the table as a whole describing the mapping. That is a parameter_spec. But maybe it's better to describe each endpoint per mode? The table is short, so one candidate is fine.\n\nNow, for the temperature control sequences, we'll title them appropriately.\n\nAlso, note that the cooling state sequence includes \"Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.\" This implies that the setpoint is variable between min and max based on loop output. That's fine.\n\nNow, for the deadband sequence, we'll quote the sentence exactly.\n\nNow, for heating state, we'll quote the reset and damper control.\n\nNow, for the supply temp overrides, those are sub-points within the same state. We'll keep separate.\n\nNow, for alarms, we'll note the thresholds as described.\n\nNow, for the airflow sensor calibration alarm: \"the larger of 10% of the maximum airflow setpoint or 50 cfm\". Which \"maximum airflow setpoint\"? It says \"maximum airflow setpoint\", likely the cooling max? Actually the text: \"10% of the maximum airflow setpoint\". The context might be either cooling or heating max? The alarm says \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes\". Which max? Possibly the overall max for that duct? For dual-duct, perhaps the cooling max? But the text doesn't specify duct. The leaking damper alarm uses \"cooling maximum airflow setpoint\". So here it might be ambiguous. We'll quote as is.\n\nNow, for leaking damper: \"10% of the cooling maximum airflow setpoint\". That is specific.\n\nNow, the commissioning overrides: we'll quote the whole list.\n\nNow, the system requests: we'll quote each bullet.\n\nNow, the application guidance about deadband ventilation: \"The deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of ventilation. With dual -fan dual -duct, the heating fan generally has no direct ventilation source; typically, ventilation is indirect via return air from interior zones that are overventilated due to the outdoor air economizer.\" That is a note, not a mandatory sequence, so \"application_guidance\".\n\nNow, let's write out the candidates.\n\nWe'll have:\n\nCandidate 1: Title: \"Endpoints as a Function of Zone Group Mode\" knowledge_type: parameter_spec equipment_scope: Dual-Duct VAV Terminal Unit summary: \"Active endpoints for cooling max, minimum, and heating max vary by zone group mode as shown in Table 5.12.4.\" evidence_quote: \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\" page_hint: 101\n\nBut we need to copy exactly: The table lines are continuous. I'll combine into one string with newline.\n\nNow, Candidate 2: Cooling state setpoint reset and damper control. Title: \"Cooling State Active Cold Duct Airflow Setpoint Reset\" knowledge_type: operational_sequence equipment_scope: Dual-Duct VAV Terminal Unit summary: \"When Zone State is cooling, Cooling Loop output resets active cold duct airflow setpoint from min endpoint to cooling max endpoint; cold duct damper modulates to maintain measured cold duct airflow at setpoint.\" trigger_condition: \"Zone State is cooling\" required_behavior: \"Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint; cold duct damper shall be modulated by a control loop to maintain measured cold duct airflow at active setpoint.\" configurable_values: endpoints defined elsewhere. evidence_quote: \"When  the Zone State  is cooling , the Cooling Loop  output shall reset the active cold duct airflow setpoint  from minimum endpoint to the cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint .\" page_hint: 101.\n\nCandidate 3: Cold Duct Supply Temperature Override in Cooling. Title: \"Cold Duct Supply Temperature Override in Cooling State\" summary: \"If cold duct supply air temperature > room temperature, active cold duct airflow setpoint ≤ min endpoint.\" trigger_condition: \"cold duct supply air temperature > room temperature\" required_behavior: \"setpoint shall be no higher than minimum endpoint.\" evidence_quote: \"If cold  duct supply air temperature fro m the air handler is greater than room temperature, the active cold duct supply airflow setpoint  shall be no higher than the minimum  endpoint .\" page_hint: 101.\n\nCandidate 4: Deadband State Control. Title: \"Deadband State Cold Duct Airflow Setpoint and Damper Control\" trigger_condition: \"Zone State is deadband\" required_behavior: \"active cold duct airflow setpoint = min endpoint, cold duct damper modulates to maintain, hot duct damper closed.\" evidence_quote: \"When the Zone State  is deadband, the active cold duct airflow setpoint  shall be the minimum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.\" page_hint: 101.\n\nCandidate 5: Application Guidance for Deadband Ventilation. Title: \"Reason for Cooling Damper Control in Deadband\" knowledge_type: application_guidance summary: \"Deadband airflow maintained by cooling damper because cooling system has definite ventilation source; heating fan typically lacks direct ventilation.\" evidence_quote: \"The deadband airflow is maintained by the co oling damper , as the cooling system has a definite source of ventilation.\" page_hint: 102.\n\nCandidate 6: Heating State Setpoint Reset and Damper Control. Title: \"Heating State Active Hot Duct Airflow Setpoint Reset\" trigger_condition: \"Zone State is heating\" required_behavior: \"heating-loop output resets active hot duct airflow setpoint from zero to heating max endpoint; hot duct damper modulates to maintain measured hot duct airflow at setpoint; cooling damper controls sum of inlet airflows to min endpoint.\" evidence_quote: \"When the Zone State  is heating , the heating -loop output shall reset the active hot duct airflow setpoint  from zero  to the heating maximum endpoint . The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint . The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint .\" page_hint: 102.\n\nCandidate 7: Hot Duct Supply Temperature Override in Heating. Title: \"Hot Duct Supply Temperature Override in Heating State\" trigger_condition: \"hot-deck supply air temperature < room temperature\" required_behavior: \"active hot duct airflow setpoint ≤ min endpoint.\" evidence_quote: \"If hot-deck supply air temperature from air handler is les s than room temperature, the active hot duct airflow setpoint  shall be no higher than the minimum  endpoint .\" page_hint: 102.\n\nCandidate 8: Heating Air Handler Not Proven ON Override. Title: \"Close Heating Damper if Heating Air Handler Not Proven ON\" trigger_condition: \"heating air handler not proven ON\" required_behavior: \"heating damper shall be closed.\" evidence_quote: \"If heating air handler is not proven ON, the heating damper shall be closed.\" page_hint: 102 (likely 102).\n\nCandidate 9: Cooling Air Handler Not Proven ON Override. evidence_quote: \"If cooling air handler is not proven ON, the cooling damper shall be closed.\" page_hint: 102.\n\nCandidate 10: Low Airflow Alarm (<70%). Title: \"Low Airflow Alarm (<70% of setpoint)\" knowledge_type: fault_diagnostic_rule fault_condition: \"measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\" required_behavior: \"generate Level 4 alarm.\" evidence_quote: \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\" page_hint: 102 (since alarms start on 102? Actually alarms section 5.12.6 starts on page 102. The text shows alarm sections after override, before page 103. So page 102.)\n\nCandidate 11: Low Airflow Alarm (<50%). similar. evidence_quote: \"If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\"\n\nCandidate 12: Low Airflow Alarm Suppression for Importance-Multiplier 0. evidence_quote: \"If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\" page_hint: 103? Probably still 102 or 103. The section 5.12.6.1.c is on page 103? The focus text shows alarms until end of 5.12.6.3, then page break, then 5.12.7. So likely 5.12.6.1.c is on page 102-103. I'll use page_hint 103 if after page break? Let's see: after 5.12.6.2 text, there is page break [[page=103]] and then \"ASHRAE Guideline 36 -2021  101 ... 5.12.6.3 ...\" Actually the flow: Page 102 contains alarms up to 5.12.6.2? The text shows after \"ASHRAE Guideline 36 -2021  100\" then \"5.12.6.  Alarms 5.12.6.1.  Low Airflow a. ... b. ... c. ... 5.12.6.2. ... 5.12.6.3. ...\" then the note \"The constant value thresholds ...\" then [[page=103]] \"ASHRAE Guideline 36 -2021  101 Per Section 5.1.11 ...\". So the entire alarm section appears on page 102. So all alarm candidates page_hint 102.\n\nCandidate 13: Airflow Sensor Calibration Alarm. evidence_quote: \"If the fan s erving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\" page_hint: 102.\n\nCandidate 14: Leaking Damper Alarm. evidence_quote: \"If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\" page_hint: 102.\n\nCandidate 15: Application Guidance for Alarm Thresholds. evidence_quote: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\" page_hint: 102.\n\nCandidate 16: Commissioning Overrides. evidence_quote: \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  zone airflow setpoint  to Vheat -max,\\ne. force  cooling damper full clo sed/open ,\\nf. force  heating damper full closed/open , and\\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).\" page_hint: 103.\n\nNow, system requests:\n\n5.12.8.1 Cooling SAT Reset Requests:\n\nCandidate 17: Cooling SAT Reset Request - 3 requests condition. title: \"Cooling SAT Reset Request (3 requests for large temperature excess)\". evidence_quote: \"If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\" page_hint: 103.\n\nCandidate 18: Cooling SAT Reset Request - 2 requests condition. evidence_quote: \"Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\" page_hint: 103.\n\nCandidate 19: Cooling SAT Reset Request - 1 request condition (Cooling Loop >95%). evidence_quote: \"Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\" page_hint: 103.\n\nCandidate 20: Cooling SAT Reset Request - 0 requests condition. evidence_quote: \"Else if the Cooling Loop  is less than 95%, send 0 requests.\" page_hint: 103.\n\n5.12.8.2 Cold-Duct Static Pressure Reset Requests:\n\nCandidate 21: Cold-Duct Static Pressure Reset - 3 requests (airflow <50%, damper>95%). evidence_quote: \"If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\" page_hint: 103.\n\nCandidate 22: Cold-Duct Static Pressure Reset - 2 requests (airflow <70%, damper>95%). evidence_quote: \"Else if the measured airflow is less than 70 % of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\" page_hint: 103.\n\nCandidate 23: Cold-Duct Static Pressure Reset - 1 request (damper>95%). evidence_quote: \"Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\" page_hint: 103.\n\nCandidate 24: Cold-Duct Static Pressure Reset - 0 requests. evidence_quote: \"Else if the damper  position is less than 95%, send 0 requests.\" page_hint: 103.\n\n5.12.8.3 Heating SAT Reset Requests:\n\nCandidate 25: Heating SAT Reset - 3 requests (temp below heating setpoint by 5°F). evidence_quote: \"If the zone temperature is below the zone’s heating setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\" page_hint: 103.\n\nCandidate 26: Heating SAT Reset - 2 requests (temp below by 3°F). evidence_quote: \"Else if the zone temperature is below the zone’s heating setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\" page_hint: 103.\n\nCandidate 27: Heating SAT Reset - 1 request (Heating Loop >95%). evidence_quote: \"Else if the Heating Loop  is greater than 95%, send 1 request  until the Heating Loop  is less than 85%.\" page_hint: 103.\n\nCandidate 28: Heating SAT Reset - 0 requests. evidence_quote: \"Else if the Heatin g Loop  is less than 95%, send 0 requests.\" page_hint: 103.\n\n5.12.8.4 Hot-Duct Static Pressure Reset Requests:\n\nCandidate 29: Hot-Duct Static Pressure Reset - 3 requests. evidence_quote: \"If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\" page_hint: 103.\n\nCandidate 30: Hot-Duct Static Pressure Reset - 2 requests. evidence_quote: \"Else if th e measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\" page_hint: 103.\n\nCandidate 31: Hot-Duct Static Pressure Reset - 1 request. evidence_quote: \"Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\" page_hint: 103.\n\nCandidate 32: Hot-Duct Static Pressure Reset - 0 requests. evidence_quote: \"Else if the damper  position is less than 95%, send 0 requests.\" page_hint: 103.\n\nThat makes 32 candidates. I think that covers all. We'll skip 5.12.8.5.\n\nNow, we should ensure we haven't missed any other knowledge. The focus section also includes 5.12.4 sentence \"Active endpoints used in the control logic depicted in Figure 5.12.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.12.4).\" That's covered by table.\n\nAlso, 5.12.5 includes a figure but no other sequences. 5.12.7 also has note about CxA checking for leaking dampers, but that's not a sequence, it's an example. Not extracting.\n\nNow, we'll output JSON.\n\nBut we must include configurable_values where appropriate. For example, alarms have configurable thresholds (10%, 50 cfm, time delays). Those are implied, but not explicitly listed as adjustable. However, note that Section 5.1.10 says all setpoints, timers, etc. are adjustable. So we could list configurable_values like [\"70% threshold\", \"10 minutes\", \"setpoint>0\"]. But many are fixed thresholds. We'll not list them unless necessary. The instructions say to include configurable_values list if applicable. For parameter_spec like endpoints, the values are defined elsewhere. For alarm rules, the thresholds are part of the rule. I'll leave configurable_values empty for many.\n\nNow, we need to produce JSON with \"candidates\" array and \"skipped_reason\" null. I'll create the array.\n\nI'll write each candidate with proper fields.\n\nI'll use the titles as above.\n\nNow, double-check evidence quotes for exactness. For Candidate 1, the table rows: \"Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\". Should I include the header row? I'll include the header to indicate which columns, but the evidence must be contiguous. The table in the text appears as:\n\nTable 5.12.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\n\nThe header and data are part of the same block. So I'll quote from \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\" to end of last row. That's contiguous. So evidence_quote: \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\". I'll use newline.\n\nNow, for Candidate 2, the quote has \"fro m\" with space: \"fro m\". I'll copy as in text: \"fro m\". And \"co oling damper\" appears later.\n\nNow, Candidate 5: \"co oling damper\" and \"overventilated\" may have typos. I'll copy exactly: \"co oling damper\" and \"overventilated\".\n\nNow, Candidate 14: \"les s than\" with space. I'll copy.\n\nNow, Candidate 16: \"clo sed/open\" with space. I'll copy.\n\nNow, page_hint: I'll set from the page number where the quoted text appears. For Candidate 1, page_hint 101. Candidates 2-4 (cooling, deadband) page_hint 101. Candidate 5 (deadband note) page_hint 102. Candidates 6-9 (heating, overrides) page_hint 102. Candidates 10-15 alarms page_hint 102. Candidates 16 (commissioning) page_hint 103. Candidates 17-32 (requests) page_hint 103.\n\nNow, confidence: I'll set high (0.95 or 1) for all as they are direct quotes.\n\nNow, we need to output the JSON object.\n\nI'll now construct."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31964, "completion_tokens": 20090, "total_tokens": 52054, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 12384}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31964}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
