{"candidate_id": "cand_39b1f3548a14262b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_4:active_airflow_setpoint_endpoints_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Airflow Setpoint Endpoints by Zone Group Mode", "section_id": "5.14.4", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "The active cooling maximum, minimum, and heating maximum airflow setpoints are determined by the Zone Group mode: Occupied (Vcool-max, Vmin*, Vheat-max), Cooldown (Vcool-max, 0, 0), Setup (Vcool-max, 0, 0), Warmup (0, 0, Vheat-max), Setback (0, 0, Vheat-max), Unoccupied (0, 0, 0).", "trigger_condition": "Zone Group mode changes.", "required_behavior": "Apply corresponding endpoints for active cold duct airflow setpoint and hot duct airflow setpoint control.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.14.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.14.4).\nTable 5.14.4 Endpoints as a Function of Zone Group Mode\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "page_hint": 107}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.14.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.14.4).\nTable 5.14.4 Endpoints as a Function of Zone Group Mode\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.4", "source_chunk_ids": ["chunk_5a0fbb8589cd48f1"], "chunk_id": "chunk_5a0fbb8589cd48f1", "page_no": 108, "source_page_nos": [108], "evidence_text": "Active endpoints used in the control logic depicted in Figure 5.14.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.14.4).\nTable 5.14.4 Endpoints as a Function of Zone Group Mode\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2d2811c90d1e2e75", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:cooling_state_temperature_and_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State Temperature and Damper Control", "section_id": "5.14.5.1", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "When Zone State is cooling, the Cooling Loop resets the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint; hot duct damper closed. If cold duct supply air temperature > room temperature, active cold duct airflow setpoint is capped at minimum endpoint.", "trigger_condition": "Zone State = cooling.", "required_behavior": "Activate cold duct damper control with setpoint range min to max; close hot duct damper; limit setpoint to minimum if cold SAT > room temp.", "configurable_values": ["Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\n1. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 108}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.14.5.1.  Temperature and Damper Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3e701774f7824619"], "chunk_id": "chunk_3e701774f7824619", "page_no": 108, "source_page_nos": [108], "evidence_text": "5.14.5.1.  Temperature and Damper Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_16dc800704cd2b3b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:deadband_state_temperature_and_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State Temperature and Damper Control", "section_id": "5.14.5.1", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "When Zone State is deadband, the active cold duct airflow setpoint is set to the minimum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint; hot duct damper closed.", "trigger_condition": "Zone State = deadband.", "required_behavior": "Operate cold duct at minimum airflow; close hot duct damper.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "page_hint": 108}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "source_chunk_ids": ["chunk_0a7d373c585c4220", "chunk_133ba542e8b64f3c", "chunk_b647cf05d97447cb"], "chunk_id": "chunk_0a7d373c585c4220", "page_no": 101, "source_page_nos": [101, 105, 109], "evidence_text": "b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_89d1a1deab247201", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:heating_state_temperature_and_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Temperature and Damper Control", "section_id": "5.14.5.1", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "When Zone State is heating: 1) Heating Loop resets active hot duct airflow setpoint from zero to heating maximum endpoint; hot duct damper modulates to maintain measured hot duct airflow. 2) Active cold duct airflow setpoint set to minimum endpoint; cooling damper modulates to maintain measured cold duct airflow. 3) If hot duct supply air temperature < room temperature, hot duct damper closed.", "trigger_condition": "Zone State = heating.", "required_behavior": "Operate hot duct at modulated setpoint from 0 to Vheat-max; operate cold duct at minimum; override hot duct closed if hot SAT < room temp.", "configurable_values": ["Vheat-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. When the Zone State is heating:\n1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint.\n2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint.\n3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.", "page_hint": 108}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.14.5.1.  Temperature and Damper Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3e701774f7824619"], "chunk_id": "chunk_3e701774f7824619", "page_no": 108, "source_page_nos": [108], "evidence_text": "5.14.5.1.  Temperature and Damper Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_44087742f84853a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_2:backflow_prevention_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Backflow Prevention Override", "section_id": "5.14.5.2", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If the heating air handler is not proven ON, close the heating damper regardless of other control logic. If the cooling air handler is not proven ON, close the cooling damper.", "trigger_condition": "Heating or cooling air handler not proven ON.", "required_behavior": "Override damper to closed to prevent backflow.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 109}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.2", "source_chunk_ids": ["chunk_7d733f7db4134546", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_7d733f7db4134546", "page_no": 98, "source_page_nos": [98, 102, 106, 109], "evidence_text": "a. If heating air handler is not proven ON, the heating damper shall be closed.\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_3eb34a33c43780ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_1:low_airflow_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarms", "section_id": "5.14.6.1", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 min while setpoint > 0. Also alarm if < 50% for 10 min. Suppress these alarms if zone has Importance-Multiplier of 0 for static pressure reset T&R loop.", "trigger_condition": "Measured airflow less than 70% (or 50%) of setpoint for 10 minutes with setpoint > 0.", "required_behavior": "Generate Level 4 alarm; suppress if Importance-Multiplier = 0 for static pressure reset.", "configurable_values": ["Importance-Multiplier"], "fault_condition": "Low airflow condition as described; suppression when Importance-Multiplier = 0 for static pressure reset.", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nb. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nc. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 109}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nb. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nc. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.1", "source_chunk_ids": ["chunk_fb9fe54676fc4d7d"], "chunk_id": "chunk_fb9fe54676fc4d7d", "page_no": 102, "source_page_nos": [102], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nb. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\nc. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c30969e4cc59761f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_2:airflow_sensor_calibration_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Fault", "section_id": "5.14.6.2", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If the fan serving the zone is off and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan off and airflow sensor reading above the larger of 10% of maximum airflow setpoint or 50 cfm for 30 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["Max airflow setpoint (Vmax for zone)"], "fault_condition": "Airflow sensor reading indicates airflow when fan is off, exceeding threshold for 30 min.", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 109}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.2", "source_chunk_ids": ["chunk_5be1d16634c641bc", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_5be1d16634c641bc", "page_no": 99, "source_page_nos": [99, 102, 106, 109], "evidence_text": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_11e66c1c301fa97a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_3:leaking_damper_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Fault", "section_id": "5.14.6.3", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If damper position = 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper position 0%, airflow above threshold for 10 min with fan proven ON.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["Cooling maximum airflow setpoint (Vcool-max)"], "fault_condition": "Airflow detected when damper commanded closed, indicating leaking damper.", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.3", "source_chunk_ids": ["chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_5be1d16634c641bc", "page_no": 99, "source_page_nos": [99, 102, 106, 109], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_2c3b8b430fa8d702", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_14_6_3:alarm_threshold_determination_based_on_transducer_accuracy", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Alarm Threshold Determination Based on Transducer Accuracy", "section_id": "5.14.6.3", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit (airflow sensor calibration and leaking damper alarms)", "summary": "The constant value thresholds (10% of maximum airflow setpoint or 50 cfm) in airflow sensor calibration and leaking damper alarms should be set to the minimum accuracy of the transducer and A/D converter combination.", "trigger_condition": "N/A", "required_behavior": "Designers should determine threshold values based on sensor accuracy.", "configurable_values": ["Constant value thresholds (default 10% of max or 50 cfm)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 109}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.3", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375", "chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 94, 99, 102, 109], "evidence_text": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks"}
{"candidate_id": "cand_e92880ccb1a6e635", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_14_7:testing_commissioning_override_switches", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Override Switches", "section_id": "5.14.7", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches interlocked to a system-level point to force zone airflow setpoints to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator to zero (one point per reset type). Hardware points are overridable per Section 5.1.11, and overrides can be applied at zone-group level per Section 5.4.5.", "trigger_condition": "Commissioning or testing activity.", "required_behavior": "Activate software switches to override setpoints and damper positions.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that these overrides function as described.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force zone airflow setpoint to Vheat-max,\ne. force cooling damper full closed/open,\nf. force heating damper full closed/open, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\nPer Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 5.4.5.", "page_hint": 109}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.14.7.  Testing/Commissioning Overrides .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_f6d5a0c1cb154ed0", "page_no": 109, "source_page_nos": [109], "evidence_text": "5.14.7.  Testing/Commissioning Overrides .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1cb5fc87704f8fa3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.14.8.1", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit (zone control)", "summary": "Send 3 reset requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 min after suppression; send 2 requests if exceeds by 2°C (3°F); send 1 request if Cooling Loop >95% until it drops below 85%; send 0 requests if Cooling Loop <95%.", "trigger_condition": "Zone temperature deviation or Cooling Loop output high.", "required_behavior": "Generate integer requests as per cascading conditions.", "configurable_values": ["temperature thresholds: +3°C/+2°C; loop threshold 95%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\nd. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\nd. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 103, 107], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\nd. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_91e83d37d52cb944", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests", "section_id": "5.14.8.2", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if measured airflow <50% of setpoint and damper >95% for 1 min; send 2 requests if <70% and damper >95% for 1 min; send 1 request if damper >95% until <85%; send 0 if damper <95%.", "trigger_condition": "Airflow less than setpoint plus high damper position.", "required_behavior": "Generate requests as per conditions.", "configurable_values": ["damper threshold 95%, 85%; airflow percentage thresholds 50%, 70%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\nd. Else if the damper position is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\nd. Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2", "source_chunk_ids": ["chunk_58270cd968db4bd1", "chunk_2eb9bd0251ca4387", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_556e579695a64893"], "chunk_id": "chunk_58270cd968db4bd1", "page_no": 91, "source_page_nos": [91, 99, 103, 110], "evidence_text": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\nd. Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_8b4ca73e9d02aa40", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests", "section_id": "5.14.8.3", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if zone temperature below heating setpoint by 3°C (5°F) for 2 min after suppression; send 2 requests if below by 2°C (3°F); send 1 request if Heating Loop >95% until <85%; send 0 if <95%.", "trigger_condition": "Zone temperature deviation or Heating Loop output high.", "required_behavior": "Generate requests as per conditions.", "configurable_values": ["temperature thresholds: -3°C/-2°C; loop threshold 95%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\nd. Else if the Heating Loop is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\nd. Else if the Heating Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_272544df66f84097"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 107], "evidence_text": "a. If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\nd. Else if the Heating Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_96cff04f284a9738", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_4:hot_duct_static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Requests", "section_id": "5.14.8.4", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if measured airflow <50% of setpoint while setpoint >0 for 1 min; send 2 requests if <70% for 1 min. (No further conditions specified.)", "trigger_condition": "Airflow less than setpoint and setpoint >0.", "required_behavior": "Generate requests as per conditions.", "configurable_values": ["airflow percentage thresholds 50%, 70%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "page_hint": 110}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.4", "source_chunk_ids": ["chunk_a3963379413c4b1a"], "chunk_id": "chunk_a3963379413c4b1a", "page_no": 110, "source_page_nos": [110], "evidence_text": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
