{"candidate_id": "cand_2d2811c90d1e2e75", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:cooling_state_temperature_and_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State Temperature and Damper Control", "section_id": "5.14.5.1", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "When Zone State is cooling, the Cooling Loop resets the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint; hot duct damper closed. If cold duct supply air temperature > room temperature, active cold duct airflow setpoint is capped at minimum endpoint.", "trigger_condition": "Zone State = cooling.", "required_behavior": "Activate cold duct damper control with setpoint range min to max; close hot duct damper; limit setpoint to minimum if cold SAT > room temp.", "configurable_values": ["Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\n1. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 108}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.14.5.1.  Temperature and Damper Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3e701774f7824619"], "chunk_id": "chunk_3e701774f7824619", "page_no": 108, "source_page_nos": [108], "evidence_text": "5.14.5.1.  Temperature and Damper Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is only section heading, no operational details to support summary.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_89d1a1deab247201", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:heating_state_temperature_and_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Temperature and Damper Control", "section_id": "5.14.5.1", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "When Zone State is heating: 1) Heating Loop resets active hot duct airflow setpoint from zero to heating maximum endpoint; hot duct damper modulates to maintain measured hot duct airflow. 2) Active cold duct airflow setpoint set to minimum endpoint; cooling damper modulates to maintain measured cold duct airflow. 3) If hot duct supply air temperature < room temperature, hot duct damper closed.", "trigger_condition": "Zone State = heating.", "required_behavior": "Operate hot duct at modulated setpoint from 0 to Vheat-max; operate cold duct at minimum; override hot duct closed if hot SAT < room temp.", "configurable_values": ["Vheat-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. When the Zone State is heating:\n1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint.\n2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint.\n3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.", "page_hint": 108}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.14.5.1.  Temperature and Damper Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3e701774f7824619"], "chunk_id": "chunk_3e701774f7824619", "page_no": 108, "source_page_nos": [108], "evidence_text": "5.14.5.1.  Temperature and Damper Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is only section heading, no operational details.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
