{"candidate_id": "cand_e92880ccb1a6e635", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_14_7:testing_commissioning_override_switches", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Override Switches", "section_id": "5.14.7", "section_title": "5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches interlocked to a system-level point to force zone airflow setpoints to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator to zero (one point per reset type). Hardware points are overridable per Section 5.1.11, and overrides can be applied at zone-group level per Section 5.4.5.", "trigger_condition": "Commissioning or testing activity.", "required_behavior": "Activate software switches to override setpoints and damper positions.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that these overrides function as described.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force zone airflow setpoint to Vheat-max,\ne. force cooling damper full closed/open,\nf. force heating damper full closed/open, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\nPer Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 5.4.5.", "page_hint": 109}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.14.7.  Testing/Commissioning Overrides .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_f6d5a0c1cb154ed0", "page_no": 109, "source_page_nos": [109], "evidence_text": "5.14.7.  Testing/Commissioning Overrides .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
