{"extract_mode": "section_context", "focus_sections": ["5.14"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.14. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "06704839153c6cbe72b5d0c7c31b9619e1906a6d", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "3e92bb5deb8189ce09498a65f03c8c6a220530bc", "content_chars": 123468}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "bdcc7537-0a33-41ac-9f1d-5a5d99a01929", "object": "chat.completion", "created": 1778172622, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Airflow Setpoint Endpoints by Zone Group Mode\",\n      \"section_id\": \"5.14.4\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"The active cooling maximum, minimum, and heating maximum airflow setpoints are determined by the Zone Group mode: Occupied (Vcool-max, Vmin*, Vheat-max), Cooldown (Vcool-max, 0, 0), Setup (Vcool-max, 0, 0), Warmup (0, 0, Vheat-max), Setback (0, 0, Vheat-max), Unoccupied (0, 0, 0).\",\n      \"trigger_condition\": \"Zone Group mode changes.\",\n      \"required_behavior\": \"Apply corresponding endpoints for active cold duct airflow setpoint and hot duct airflow setpoint control.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"Vheat-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Active endpoints used in the control logic depicted in Figure 5.14.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.14.4).\\nTable 5.14.4 Endpoints as a Function of Zone Group Mode\\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\",\n      \"page_hint\": 107,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State Temperature and Damper Control\",\n      \"section_id\": \"5.14.5.1\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"When Zone State is cooling, the Cooling Loop resets the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint; hot duct damper closed. If cold duct supply air temperature > room temperature, active cold duct airflow setpoint is capped at minimum endpoint.\",\n      \"trigger_condition\": \"Zone State = cooling.\",\n      \"required_behavior\": \"Activate cold duct damper control with setpoint range min to max; close hot duct damper; limit setpoint to minimum if cold SAT > room temp.\",\n      \"configurable_values\": [\n        \"Vmin\",\n        \"Vcool-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\\n1. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 108,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State Temperature and Damper Control\",\n      \"section_id\": \"5.14.5.1\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"When Zone State is deadband, the active cold duct airflow setpoint is set to the minimum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint; hot duct damper closed.\",\n      \"trigger_condition\": \"Zone State = deadband.\",\n      \"required_behavior\": \"Operate cold duct at minimum airflow; close hot duct damper.\",\n      \"configurable_values\": [\n        \"Vmin\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\",\n      \"page_hint\": 108,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State Temperature and Damper Control\",\n      \"section_id\": \"5.14.5.1\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"When Zone State is heating: 1) Heating Loop resets active hot duct airflow setpoint from zero to heating maximum endpoint; hot duct damper modulates to maintain measured hot duct airflow. 2) Active cold duct airflow setpoint set to minimum endpoint; cooling damper modulates to maintain measured cold duct airflow. 3) If hot duct supply air temperature < room temperature, hot duct damper closed.\",\n      \"trigger_condition\": \"Zone State = heating.\",\n      \"required_behavior\": \"Operate hot duct at modulated setpoint from 0 to Vheat-max; operate cold duct at minimum; override hot duct closed if hot SAT < room temp.\",\n      \"configurable_values\": [\n        \"Vheat-max\",\n        \"Vmin\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. When the Zone State is heating:\\n1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint.\\n2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint.\\n3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.\",\n      \"page_hint\": 108,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Backflow Prevention Override\",\n      \"section_id\": \"5.14.5.2\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the heating air handler is not proven ON, close the heating damper regardless of other control logic. If the cooling air handler is not proven ON, close the cooling damper.\",\n      \"trigger_condition\": \"Heating or cooling air handler not proven ON.\",\n      \"required_behavior\": \"Override damper to closed to prevent backflow.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating air handler is not proven ON, the heating damper shall be closed.\\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarms\",\n      \"section_id\": \"5.14.6.1\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 min while setpoint > 0. Also alarm if < 50% for 10 min. Suppress these alarms if zone has Importance-Multiplier of 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow less than 70% (or 50%) of setpoint for 10 minutes with setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 4 alarm; suppress if Importance-Multiplier = 0 for static pressure reset.\",\n      \"configurable_values\": [\n        \"Importance-Multiplier\"\n      ],\n      \"fault_condition\": \"Low airflow condition as described; suppression when Importance-Multiplier = 0 for static pressure reset.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\\nb. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\\nc. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Fault\",\n      \"section_id\": \"5.14.6.2\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the fan serving the zone is off and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan off and airflow sensor reading above the larger of 10% of maximum airflow setpoint or 50 cfm for 30 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\n        \"Max airflow setpoint (Vmax for zone)\"\n      ],\n      \"fault_condition\": \"Airflow sensor reading indicates airflow when fan is off, exceeding threshold for 30 min.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Fault\",\n      \"section_id\": \"5.14.6.3\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If damper position = 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position 0%, airflow above threshold for 10 min with fan proven ON.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"Cooling maximum airflow setpoint (Vcool-max)\"\n      ],\n      \"fault_condition\": \"Airflow detected when damper commanded closed, indicating leaking damper.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Alarm Threshold Determination Based on Transducer Accuracy\",\n      \"section_id\": \"5.14.6.3\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit (airflow sensor calibration and leaking damper alarms)\",\n      \"summary\": \"The constant value thresholds (10% of maximum airflow setpoint or 50 cfm) in airflow sensor calibration and leaking damper alarms should be set to the minimum accuracy of the transducer and A/D converter combination.\",\n      \"trigger_condition\": \"N/A\",\n      \"required_behavior\": \"Designers should determine threshold values based on sensor accuracy.\",\n      \"configurable_values\": [\n        \"Constant value thresholds (default 10% of max or 50 cfm)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Override Switches\",\n      \"section_id\": \"5.14.7\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches interlocked to a system-level point to force zone airflow setpoints to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator to zero (one point per reset type). Hardware points are overridable per Section 5.1.11, and overrides can be applied at zone-group level per Section 5.4.5.\",\n      \"trigger_condition\": \"Commissioning or testing activity.\",\n      \"required_behavior\": \"Activate software switches to override setpoints and damper positions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that these overrides function as described.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force zone airflow setpoint to zero,\\nb. force zone airflow setpoint to Vcool-max,\\nc. force zone airflow setpoint to Vmin,\\nd. force zone airflow setpoint to Vheat-max,\\ne. force cooling damper full closed/open,\\nf. force heating damper full closed/open, and\\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\\nPer Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 5.4.5.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.14.8.1\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit (zone control)\",\n      \"summary\": \"Send 3 reset requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 min after suppression; send 2 requests if exceeds by 2°C (3°F); send 1 request if Cooling Loop >95% until it drops below 85%; send 0 requests if Cooling Loop <95%.\",\n      \"trigger_condition\": \"Zone temperature deviation or Cooling Loop output high.\",\n      \"required_behavior\": \"Generate integer requests as per cascading conditions.\",\n      \"configurable_values\": [\n        \"temperature thresholds: +3°C/+2°C; loop threshold 95%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\\nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\\nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\\nd. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"section_id\": \"5.14.8.2\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if measured airflow <50% of setpoint and damper >95% for 1 min; send 2 requests if <70% and damper >95% for 1 min; send 1 request if damper >95% until <85%; send 0 if damper <95%.\",\n      \"trigger_condition\": \"Airflow less than setpoint plus high damper position.\",\n      \"required_behavior\": \"Generate requests as per conditions.\",\n      \"configurable_values\": [\n        \"damper threshold 95%, 85%; airflow percentage thresholds 50%, 70%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\\nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\\nd. Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests\",\n      \"section_id\": \"5.14.8.3\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if zone temperature below heating setpoint by 3°C (5°F) for 2 min after suppression; send 2 requests if below by 2°C (3°F); send 1 request if Heating Loop >95% until <85%; send 0 if <95%.\",\n      \"trigger_condition\": \"Zone temperature deviation or Heating Loop output high.\",\n      \"required_behavior\": \"Generate requests as per conditions.\",\n      \"configurable_values\": [\n        \"temperature thresholds: -3°C/-2°C; loop threshold 95%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\\nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\\nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\\nd. Else if the Heating Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"section_id\": \"5.14.8.4\",\n      \"section_title\": \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if measured airflow <50% of setpoint while setpoint >0 for 1 min; send 2 requests if <70% for 1 min. (No further conditions specified.)\",\n      \"trigger_condition\": \"Airflow less than setpoint and setpoint >0.\",\n      \"required_behavior\": \"Generate requests as per conditions.\",\n      \"configurable_values\": [\n        \"airflow percentage thresholds 50%, 70%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract knowledge from focus section 5.14 only, which is about \"Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\". The focus sections are 5.14; we must extract candidates whose primary section_id equals 5.14 or starts with 5.14. dot. So sections like 5.14.1, 5.14.2, etc. The provided text includes sections 5.14.1 through 5.14.8.4 and also table 5.14.4, figure references. We'll extract operational sequences, parameter specs, fault diagnostic rules, commissioning steps, application guidance from this section. Must provide evidence_quote exactly from the focus text, not from context pack.\n\nWe need to parse the focus text: It includes:\n\n5.14.1: See generic thermal zones for setpoints... (reference to 5.2.2.3)\n5.14.2: See generic ventilation zones for calculation... (reference to 5.2)\n5.14.3: See section 3.1.2.7 for Vmin, Vcool-max, Vheat-max.\n5.14.4: Active endpoints used in control logic depicted in Figure 5.14.5 shall vary depending on mode of Zone Group (table 5.14.4)\nTable 5.14.4: Endpoints as a function of Zone Group Mode. Setpoints: Cooling maximum, Minimum, Heating maximum for modes Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.\n5.14.5: Control logic depicted schematically in Figure 5.14.5 and described in following subsections.\n5.14.5.1: Temperature and Damper Control.\na. Cooling: Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulated to maintain measured cold duct airflow at setpoint. Hot duct damper closed. If cold duct supply air temp > room temp, active cold duct airflow setpoint shall be no higher than minimum endpoint.\nb. Deadband: active cold duct airflow setpoint = minimum endpoint. Cold duct damper modulated to maintain. Hot duct damper closed.\nc. Heating: \n   1. Heating Loop output resets active hot duct airflow setpoint from zero to heating maximum endpoint. Hot duct damper modulated to maintain measured hot duct airflow.\n   2. Active cold duct airflow setpoint = minimum endpoint. Cooling damper modulated to maintain measured cold duct airflow.\n   3. If hot duct supply air temp < room temp, hot duct damper closed.\n5.14.5.2: Overriding Section 5.14.5.1 logic (to avoid backflow): \n   a. If heating air handler not proven ON, heating damper closed.\n   b. If cooling air handler not proven ON, cooling damper closed.\n5.14.6: Alarms\n   5.14.6.1 Low Airflow: a. measured airflow < 70% of setpoint for 10 min while setpoint >0, generate Level 4 alarm. b. <50% for 10 min, Level 4 alarm. c. suppression if Importance Multiplier = 0 for static pressure reset T&R control loop.\n   5.14.6.2 Airflow Sensor Calibration: If fan off and airflow sensor reading > larger of 10% of maximum airflow setpoint or 50 cfm for 30 min, generate Level 3 alarm.\n   5.14.6.3 Leaking Damper: If damper position = 0% and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 min while fan serving damper is proven ON, generate Level 4 alarm. Note about constant value thresholds.\n5.14.7: Testing/Commissioning Overrides. Provide software switches that interlock to system level point to: a. force zone airflow setpoint to zero, b. to Vcool-max, c. to Vmin, d. to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, g. reset request-hours accumulator point to zero (provide one point for each reset type). Per Section 5.1.11, all hardware points can be overridden. Interlocked so they can be overridden together at zone-group level per Section 5.4.5. Example: CxA can check for leaking dampers by forcing all VAV boxes in a zone group closed and recording airflow at AHU.\n5.14.8: System Requests\n   5.14.8.1 Cooling SAT Reset Requests: a. zone temp exceeds cooling setpoint by 3°C (5°F) for 2 min after suppression period due to setpoint change, send 3 requests. b. Else if exceeds by 2°C (3°F) for 2 min after suppression, send 2 requests. c. Else if Cooling Loop >95%, send 1 request until cooling loop <85%. d. Else if cooling loop <95%, send 0 requests.\n   5.14.8.2 Cold-Duct Static Pressure Reset Requests: a. measured airflow <50% of setpoint while setpoint>0 and damper position>95% for 1 min, send 3 requests. b. Else if <70% and damper>95% for 1 min, send 2 requests. c. Else if damper>95%, send 1 request until damper <85%. d. Else if damper <95%, send 0 requests.\n   5.14.8.3 Heating SAT Reset Requests: a. zone temp below heating setpoint by 3°C (5°F) for 2 min after suppression, send 3 requests. b. Else if below by 2°C (3°F) for 2 min after suppression, send 2 requests. c. Else if Heating Loop >95%, send 1 request until heating loop <85%. d. Else if <95%, send 0 requests.\n   5.14.8.4 Hot-Duct Static Pressure Reset Requests: a. measured airflow <50% of setpoint while setpoint>0 for 1 min, send 3 requests. b. Else if <70% of setpoint while setpoint>0 for 1 min, send 2 requests. (it seems incomplete, but from text: 5.14.8.4 a and b only; the text cuts off after b. There might be more but not included? The chunk ends with \"b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.\" So no c,d given? Might be truncated. We'll capture what's there.)\n\nWe need to extract knowledge types: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance.\n\n- operational_sequence: control sequences, enable/disable, reset logic, staging, setpoints, timers, alarm logic. The temperature/damper control sequences and endpoint table, system requests, etc. are operational_sequence.\n- parameter_spec: definitions of configuration parameters like Vmin, Vcool-max, Vheat-max (but those are referenced from 3.1.2.7, not defined here). Table 5.14.4 specifies endpoints as function of mode, which is a mapping of setpoints; it's a configuration table.\n- fault_diagnostic_rule: alarms in 5.14.6.\n- commissioning_step: commissioning overrides in 5.14.7.\n- application_guidance: the note about constant value thresholds in 5.14.6.3 after alarms, saying the constant value thresholds are a function of transducer/ADC and should be determined as minimum accuracy. That's guidance.\n\nWe should produce candidates with specific evidence quotes from the focus text.\n\nWe need to be careful: evidence_quote must be a verbatim contiguous substring from the manual (focus section text) that supports every important fact. So we'll extract each distinct rule as a candidate.\n\nPotential candidates:\n\n1. Table 5.14.4: Endpoints as Function of Zone Group Mode. This is a set of configurable setpoints depending on mode. Knowledge type: operational_sequence? It defines active endpoints for control. Could be parameter_spec, but it's a table of configurable values used in control logic, maybe operational_sequence because it's part of control logic. We'll treat as operational_sequence. Evidence: the table rows. But the table is embedded; we need to quote it. We can quote the text: \"Table 5.14.4 Endpoints as a Function of Zone Group Mode\" and then list rows. However, evidence_quote should be contiguous string. The table is presented as block: \"Setpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\". That's a contiguous block in text? In the provided text, it appears as lines. So we can quote that. But we need to be careful about formatting. We'll extract the whole table as a candidate. However, it's not a \"sequence\" per se, but it defines endpoints for operation. The instruction: \"Active endpoints used in the control logic depicted in Figure 5.14.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.14.4).\" So the operational logic is that active endpoints vary per mode. We can combine the sentence with the table as evidence. Better to quote the rule: \"Active endpoints used in the control logic depicted in Figure 5.14.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.14.4).\" plus maybe the table for completeness. But we'll extract candidate with title \"Endpoint Selection by Zone Group Mode\" and summary: \"The active cooling maximum, minimum, and heating maximum airflow setpoints depend on the Zone Group mode as per Table 5.14.4.\" The trigger is the zone group mode. Required behavior: the selected endpoints for control. Configurable values: the table. Evidence quote: the sentence and table. To keep it concise, we can quote the sentence and then the three rows. Since the table is contiguous, we'll include it.\n\n2. Cooling State Control (5.14.5.1 a): When Zone State is cooling, Cooling Loop resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulates to maintain measured cold duct airflow; hot duct damper closed. And if cold duct supply air temperature > room temperature, active cold duct airflow setpoint no higher than minimum endpoint. This is an operational sequence. Candidate: separate the base cooling control and the supply air temperature override. Both are part of a. We'll combine into one candidate? Possibly two: one for the main cooling logic, one for the cold SAT override. But we can keep as one. Evidence quote: \"a. When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\" Then the sub-condition: \"1. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\" So we can quote the whole paragraph.\n\n3. Deadband State Control (5.14.5.1 b): Active cold duct airflow setpoint = minimum endpoint. Cold duct damper modulates to maintain measured cold duct airflow. Hot duct damper closed. Quote: \"b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\"\n\n4. Heating State Control (5.14.5.1 c): Multiple sub-items. We can make separate candidates for each sub-item to be precise. But they are part of heating mode. We can have one candidate covering heating control: initial reset of hot duct airflow, cold duct at min, and hot SAT override. However, there are three distinct rules: 1) Heating Loop resets active hot duct airflow setpoint from zero to heating max, hot duct damper modulates; 2) active cold duct airflow setpoint = min, cooling damper modulates; 3) if hot SAT < room temp, hot duct damper closed. They could be separate. Let's see the text: \"c. When the Zone State is heating: 1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. 2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint. 3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.\" So we could create one candidate summarizing all, or separate for each sub-item. To avoid clutter, I'll create one candidate titled \"Heating State Control\" with the combined rules, quoting the whole c paragraph. That should be okay because it's a single sequence.\n\n5. Override to Avoid Backflow (5.14.5.2): a. If heating air handler not proven ON, heating damper closed. b. If cooling air handler not proven ON, cooling damper closed. This is a safety override. It overrides the previous logic. So candidate: \"Backflow Prevention Override\". Evidence quote: \"a. If heating air handler is not proven ON, the heating damper shall be closed. b. If cooling air handler is not proven ON, the cooling damper shall be closed.\" (5.14.5.2)\n\n6. Low Airflow Alarm (5.14.6.1): a. measured airflow <70% of setpoint for 10 min while setpoint>0, generate Level 4 alarm. b. <50% for 10 min, Level 4 alarm. c. suppress if Importance Multiplier =0 for static pressure reset. These are fault diagnostic rules. Could split into two alarm rules and one suppression rule. But they are under 5.14.6.1 Low Airflow. I'll make separate candidates: one for <70% alarm, one for <50% alarm, and one for suppression rule. The suppression rule ties to the alarm. It's a configurable exception. I'll include all as one candidate named \"Low Airflow Alarms\" with the three items, quoting the whole subclause. That's fine.\n\n7. Airflow Sensor Calibration Alarm (5.14.6.2): If fan off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 min, generate Level 3 alarm. Evidence: \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\" \n\n8. Leaking Damper Alarm (5.14.6.3): If damper position=0%, airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 min while fan serving damper is proven ON, generate Level 4 alarm. And note about thresholds. We'll capture the alarm rule as candidate, and separately the application guidance note about thresholds? The note is separate but it's part of the same subsection. Could be an application_guidance candidate. We'll extract the alarm rule as one candidate and the threshold guidance as a separate candidate, since it provides design/commissioning guidance for the thresholds. Evidence for alarm: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\" For guidance: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\"\n\n9. Testing/Commissioning Overrides (5.14.7): Provide software switches to force setpoints and damper positions, interlocked to system level point, and reset request-hours accumulator. This is a commissioning step: enable overrides for testing. Can be summarized as a set of override capabilities. Evidence: \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\" Plus the example about CxA checking for leaking dampers. That's a separate note, but it's part of the section. We'll include the core requirement and maybe the example as application guidance. Could create one candidate for the override switches (commissioning_step) and possibly another for the interlocking at zone-group level and the CxA example. But it's all in one subsection. I'll make one candidate for \"Testing/Commissioning Overrides\" with the list and the interlocking statement. Evidence quote the whole paragraph from \"Provide software switches ...\" up to the example? The example is \"For example, the CxA can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.\" That's probably not a commissioning step but an example. But it can be included in the note. However, we need evidence_quote from focus text. I will quote the main requirement: \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\" That's enough.\n\n10. System Requests for Cooling SAT Reset (5.14.8.1): These are request generation rules, which are operational sequences for sending reset requests. We'll create a candidate for each sub-item or combine. The section gives a priority order: a: 3 requests for deviation >3°C for 2 min, b: 2 requests for >2°C, c: 1 request if cooling loop >95% until <85%, d: 0 requests if <95%. So it's a cascading set. We can create one candidate for Cooling SAT Reset Requests with all conditions. Evidence quote the whole paragraph: \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.\"\n\n11. Cold-Duct Static Pressure Reset Requests (5.14.8.2): Similar cascading: a. airflow <50% of setpoint and damper >95% for 1 min, 3 requests; b. <70% and damper >95%, 2 requests; c. damper >95%, 1 request until <85%; d. damper <95%, 0 requests. Evidence: \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.\"\n\n12. Heating SAT Reset Requests (5.14.8.3): a. zone temp below heating setpoint by 3°C for 2 min ->3 requests; b. below by 2°C ->2 requests; c. Heating Loop >95%, 1 request until <85%; d. <95%, 0 requests. Evidence: \"a. If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%. d. Else if the Heating Loop is less than 95%, send 0 requests.\"\n\n13. Hot-Duct Static Pressure Reset Requests (5.14.8.4): Only a and b given: a. airflow <50% of setpoint while setpoint>0 for 1 min ->3 requests; b. <70% ->2 requests. No c,d. Evidence: \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.\"\n\nThat's it. Also note the note about constant value thresholds for alarms is application guidance.\n\nWe'll compile all candidates with appropriate knowledge types. Also need title, equipment_scope, summary, etc. For each, we'll provide a concise summary and configurable values if applicable.\n\nLet's list:\n\n1. Endpoint Selection by Zone Group Mode (operational_sequence, maybe parameter_spec? But it's more operational because it defines the active endpoints used in control. I'll classify as operational_sequence with configurable values (table). Title: \"Active Airflow Setpoint Endpoints by Zone Group Mode\". Summary: \"The active cooling maximum, minimum, and heating maximum airflow setpoints depend on the Zone Group mode: Occupied (Vcool-max, Vmin*, Vheat-max), Cooldown (Vcool-max,0,0), Setup (Vcool-max,0,0), Warmup (0,0,Vheat-max), Setback (0,0,Vheat-max), Unoccupied (0,0,0).\" The evidence quote from the sentence and table. We'll quote the sentence and the three rows.\n\n2. Cooling State Temperature and Damper Control (5.14.5.1 a) - operational_sequence.\n\n3. Deadband State Temperature and Damper Control (5.14.5.1 b) - operational_sequence.\n\n4. Heating State Temperature and Damper Control (5.14.5.1 c) - operational_sequence.\n\n5. Override to Avoid Backflow (5.14.5.2) - operational_sequence (safety override).\n\n6. Low Airflow Alarm – 70% Threshold (5.14.6.1 a) - fault_diagnostic_rule. We'll separate two thresholds? The text has a and b. We could combine. I'll combine into one candidate \"Low Airflow Alarms\" including the two thresholds and suppression condition. That's fine. But to be precise, we can have two separate alarm rules. I'll keep as one candidate with two sub-rules, which is still a single fault diagnostic condition. But the suppression is separate. I'll create one candidate for \"Low Airflow Alarms\" covering a, b, and c, as it's all under 5.14.6.1. That's a single section. So one candidate.\n\n7. Airflow Sensor Calibration Alarm (5.14.6.2) - fault_diagnostic_rule.\n\n8. Leaking Damper Alarm (5.14.6.3) - fault_diagnostic_rule.\n\n9. Threshold Determination Guidance for Airflow Sensor Calibration and Leaking Damper Alarms (application_guidance).\n\n10. Testing/Commissioning Override Switches (5.14.7) - commissioning_step.\n\n11. Cooling SAT Reset Requests (5.14.8.1) - operational_sequence (reset request logic).\n\n12. Cold-Duct Static Pressure Reset Requests (5.14.8.2) - operational_sequence.\n\n13. Heating SAT Reset Requests (5.14.8.3) - operational_sequence.\n\n14. Hot-Duct Static Pressure Reset Requests (5.14.8.4) - operational_sequence.\n\nThat's 14 candidates. Within limit of 40. Good.\n\nNow we need to assign section_id: candidates should have section_id that matches the focus scope. So for table, it's 5.14.4; for control logic, 5.14.5.1, 5.14.5.2; for alarms, 5.14.6.1, 5.14.6.2, 5.14.6.3; for commissioning, 5.14.7; for requests, 5.14.8.1 through 5.14.8.4. The threshold guidance is part of 5.14.6.3 but it's after the alarm rule; the section_id is 5.14.6.3. So we can set section_id 5.14.6.3 for that guidance. We'll use the exact subsection number.\n\nAlso need page_hint: from the chunk, we see pages 107, 108, 109, 110. For table 5.14.4, it's on page 107 (actually table appears before page 109? In the text, Table 5.14.4 is before the control logic, likely page 107 or 108. We'll set page_hint based on where the content appears. The text chunk includes \"5.14.4. Active endpoints ... (see Table 5.14.4). Table 5.14.4 Endpoints ...\" Then a newline. The page break before \"5.14.5. Control logic\" says [[page=109]], so table is likely on page 108. But we don't need exact. We can put page_hint null or approximate. The chunk includes page anchors: [[page=109]] after the figure 5.14.5 description; before that there is no anchor. So the text from 5.14.1 to 5.14.5.1 before the figure is presumably on page 107-108. I'll use page_hint: 107 for Table 5.14.4 (since content before page 109), 108 for 5.14.5.1 (maybe), but we can approximate. The candidates will be extracted with the evidence quote and we can put page_hint from the anchor. For Table 5.14.4, it's before the figure, likely page 107. We'll use 107. For control logic a,b,c (5.14.5.1), the text appears after \"Figure 5.14.5 Control logic...\" which is before the page break [[page=109]]. Actually the figure caption is \"Figure 5.14.5 Control logic for mixing dual-duct VAV zone with cold-duct minimum.\" then \"5.14.5.1. Temperature and Damper Control\" and the a,b,c text, then after c, there's \"[[page=109]]\". So the a,b,c is on page 108 or the same page before break. I'll assign page_hint 108 for 5.14.5.1. For 5.14.5.2, it likely starts on page 109. So 5.14.5.2 page_hint 109. Alarms 5.14.6 starts on page 109? After 5.14.5.2, there's \"5.14.6. Alarms\" then subitems. The page anchor [[page=110]] appears later after the alarm text? Actually, the text: \"... generate a Level 4 alarm. The constant value thresholds... combination. 5.14.7. Testing/Commissioning Overrides . Provide software switches... [then] [[page=110]] 108 ASHRAE Guideline 36 -2021 e. force cooling damper full closed/open...\". So the page anchor [[page=110]] is in the middle of 5.14.7. So the alarms are on page 109-110. I'll use 109 for alarms. Commissioning overrides start before page 110, but continue after. I'll use 110 for the overrides? Actually the text before the page change includes \"5.14.7. ... Provide software switches that interlock to a system level point to a. ... g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section). Per Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 5.4.5. For example, the CxA can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.\" Then page break [[page=110]]. So that part is before page 110, on 109. So I'll set page_hint 109 for commissioning. The requests 5.14.8 start on page 110? After page break, we have \"5.14.8. System Requests ...\". So page_hint 110 for 5.14.8.1 through 5.14.8.4.\n\nThus, I'll assign page_hint accordingly.\n\nNow, evidence_quote must be verbatim from focus text. I'll copy exactly. For Table 5.14.4, I'll quote the table rows as they appear, including the column headers. For paragraph quotes, I'll copy the exact sentence(s). I'll ensure not to use ellipses.\n\nNow, produce JSON with candidates list.\n\nI'll also add configurable_values where appropriate. For endpoint table, the configurable values are Vcool-max, Vmin, Vheat-max in different modes, but those are defined elsewhere. The table itself is the mapping. I can list \"Cooling maximum: Vcool-max in Occupied/Cooldown/Setup, 0 otherwise; Minimum: Vmin* in Occupied, 0 otherwise; Heating maximum: Vheat-max in Occupied/Warmup/Setback, 0 otherwise\" as configurable values if needed. Actually, they are setpoints, but the table is fixed mapping. I'll just state the configurable options.\n\nFor alarm rules, fault_condition must be filled. I'll set fault_condition to the condition. For commissioning steps, commissioning_check might be something like \"Verify that software switches exist and function as described.\" but not required. I'll leave null.\n\nFor operational_sequence requests, I'll include the conditions for each request level.\n\nI'll produce 14 candidates.\n\nLet's write them out:\n\nCandidate 1:\n- knowledge_type: operational_sequence\n- title: \"Active Airflow Setpoint Endpoints by Zone Group Mode\"\n- section_id: \"5.14.4\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"The active cooling maximum, minimum, and heating maximum airflow setpoints are determined by the Zone Group mode: Occupied (Vcool-max, Vmin*, Vheat-max), Cooldown (Vcool-max, 0, 0), Setup (Vcool-max, 0, 0), Warmup (0, 0, Vheat-max), Setback (0, 0, Vheat-max), Unoccupied (0, 0, 0).\"\n- trigger_condition: \"Zone Group mode changes.\"\n- required_behavior: \"Apply corresponding endpoints for active cold duct airflow setpoint and hot duct airflow setpoint control.\"\n- configurable_values: [\"Vcool-max\", \"Vmin\", \"Vheat-max\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Active endpoints used in the control logic depicted in Figure 5.14.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.14.4).\\nTable 5.14.4 Endpoints as a Function of Zone Group Mode\\nSetpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\"\n- page_hint: 107\n- confidence: 0.9\n\nCandidate 2:\n- knowledge_type: operational_sequence\n- title: \"Cooling State Temperature and Damper Control\"\n- section_id: \"5.14.5.1\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"When Zone State is cooling, the Cooling Loop resets the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint; hot duct damper closed. If cold duct supply air temperature > room temperature, active cold duct airflow setpoint is capped at minimum endpoint.\"\n- trigger_condition: \"Zone State = cooling.\"\n- required_behavior: \"Activate cold duct damper control with setpoint range min to max; close hot duct damper; limit setpoint to minimum if cold SAT > room temp.\"\n- configurable_values: [\"Vmin\", \"Vcool-max\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\\n1. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\"\n- page_hint: 108\n- confidence: 0.9\n\nCandidate 3:\n- knowledge_type: operational_sequence\n- title: \"Deadband State Temperature and Damper Control\"\n- section_id: \"5.14.5.1\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"When Zone State is deadband, the active cold duct airflow setpoint is set to the minimum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint; hot duct damper closed.\"\n- trigger_condition: \"Zone State = deadband.\"\n- required_behavior: \"Operate cold duct at minimum airflow; close hot duct damper.\"\n- configurable_values: [\"Vmin\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"b. When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\"\n- page_hint: 108\n- confidence: 0.9\n\nCandidate 4:\n- knowledge_type: operational_sequence\n- title: \"Heating State Temperature and Damper Control\"\n- section_id: \"5.14.5.1\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"When Zone State is heating: 1) Heating Loop resets active hot duct airflow setpoint from zero to heating maximum endpoint; hot duct damper modulates to maintain measured hot duct airflow. 2) Active cold duct airflow setpoint set to minimum endpoint; cooling damper modulates to maintain measured cold duct airflow. 3) If hot duct supply air temperature < room temperature, hot duct damper closed.\"\n- trigger_condition: \"Zone State = heating.\"\n- required_behavior: \"Operate hot duct at modulated setpoint from 0 to Vheat-max; operate cold duct at minimum; override hot duct closed if hot SAT < room temp.\"\n- configurable_values: [\"Vheat-max\", \"Vmin\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"c. When the Zone State is heating:\\n1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint.\\n2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint.\\n3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.\"\n- page_hint: 108\n- confidence: 0.9\n\nCandidate 5:\n- knowledge_type: operational_sequence\n- title: \"Backflow Prevention Override\"\n- section_id: \"5.14.5.2\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"If the heating air handler is not proven ON, close the heating damper regardless of other control logic. If the cooling air handler is not proven ON, close the cooling damper.\"\n- trigger_condition: \"Heating or cooling air handler not proven ON.\"\n- required_behavior: \"Override damper to closed to prevent backflow.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. If heating air handler is not proven ON, the heating damper shall be closed.\\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.\"\n- page_hint: 109\n- confidence: 0.9\n\nCandidate 6:\n- knowledge_type: fault_diagnostic_rule\n- title: \"Low Airflow Alarms\"\n- section_id: \"5.14.6.1\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 min while setpoint > 0. Also alarm if < 50% for 10 min. Suppress these alarms if zone has Importance-Multiplier of 0 for static pressure reset T&R loop.\"\n- trigger_condition: \"Measured airflow less than 70% (or 50%) of setpoint for 10 minutes with setpoint > 0.\"\n- required_behavior: \"Generate Level 4 alarm; suppress if Importance-Multiplier = 0 for static pressure reset.\"\n- configurable_values: [\"Importance-Multiplier\"] \n- fault_condition: \"Low airflow condition as described.\"\n- commissioning_check: null\n- evidence_quote: \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\\nb. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\\nc. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\"\n- page_hint: 109\n- confidence: 0.9\n\nCandidate 7:\n- knowledge_type: fault_diagnostic_rule\n- title: \"Airflow Sensor Calibration Fault\"\n- section_id: \"5.14.6.2\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"If the fan serving the zone is off and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes, generate a Level 3 alarm.\"\n- trigger_condition: \"Fan off and airflow sensor reading above the larger of 10% of maximum airflow setpoint or 50 cfm for 30 minutes.\"\n- required_behavior: \"Generate Level 3 alarm.\"\n- configurable_values: [\"Max airflow setpoint (Vmax for zone)\"]\n- fault_condition: \"Airflow sensor reading indicates airflow when fan is off, exceeding threshold for 30 min.\"\n- commissioning_check: null\n- evidence_quote: \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\n- page_hint: 109\n- confidence: 0.9\n\nCandidate 8:\n- knowledge_type: fault_diagnostic_rule\n- title: \"Leaking Damper Fault\"\n- section_id: \"5.14.6.3\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"If damper position = 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan proven ON, generate a Level 4 alarm.\"\n- trigger_condition: \"Damper position 0%, airflow above threshold for 10 min with fan proven ON.\"\n- required_behavior: \"Generate Level 4 alarm.\"\n- configurable_values: [\"Cooling maximum airflow setpoint (Vcool-max)\"]\n- fault_condition: \"Airflow detected when damper commanded closed, indicating leaking damper.\"\n- commissioning_check: null\n- evidence_quote: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\"\n- page_hint: 109\n- confidence: 0.9\n\nCandidate 9:\n- knowledge_type: application_guidance\n- title: \"Alarm Threshold Determination Based on Transducer Accuracy\"\n- section_id: \"5.14.6.3\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit (airflow sensor calibration and leaking damper alarms)\"\n- summary: \"The constant value thresholds (10% of maximum airflow setpoint or 50 cfm) in airflow sensor calibration and leaking damper alarms should be set to the minimum accuracy of the transducer and A/D converter combination.\"\n- trigger_condition: \"N/A\"\n- required_behavior: \"Designers should determine threshold values based on sensor accuracy.\"\n- configurable_values: [\"Constant value thresholds (default 10% of max or 50 cfm)\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\"\n- page_hint: 109\n- confidence: 0.9\n\nCandidate 10:\n- knowledge_type: commissioning_step\n- title: \"Testing/Commissioning Override Switches\"\n- section_id: \"5.14.7\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"Provide software switches interlocked to a system-level point to force zone airflow setpoints to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator to zero (one point per reset type). Hardware points are overridable per Section 5.1.11, and overrides can be applied at zone-group level per Section 5.4.5.\"\n- trigger_condition: \"Commissioning or testing activity.\"\n- required_behavior: \"Activate software switches to override setpoints and damper positions.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: \"Verify that these overrides function as described.\"\n- evidence_quote: \"Provide software switches that interlock to a system level point to\\na. force zone airflow setpoint to zero,\\nb. force zone airflow setpoint to Vcool-max,\\nc. force zone airflow setpoint to Vmin,\\nd. force zone airflow setpoint to Vheat-max,\\ne. force cooling damper full closed/open,\\nf. force heating damper full closed/open, and\\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\\nPer Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 5.4.5.\"\n- page_hint: 109\n- confidence: 0.9\n\nCandidate 11:\n- knowledge_type: operational_sequence\n- title: \"Cooling SAT Reset Requests\"\n- section_id: \"5.14.8.1\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit (zone control)\"\n- summary: \"Send 3 reset requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 min after suppression; send 2 requests if exceeds by 2°C (3°F); send 1 request if Cooling Loop >95% until it drops below 85%; send 0 requests if Cooling Loop <95%.\"\n- trigger_condition: \"Zone temperature deviation or Cooling Loop output high.\"\n- required_behavior: \"Generate integer requests as per cascading conditions.\"\n- configurable_values: [\"temperature thresholds: +3°C/+2°C; loop threshold 95%\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\\nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\\nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\\nd. Else if the Cooling Loop is less than 95%, send 0 requests.\"\n- page_hint: 110\n- confidence: 0.9\n\nCandidate 12:\n- knowledge_type: operational_sequence\n- title: \"Cold-Duct Static Pressure Reset Requests\"\n- section_id: \"5.14.8.2\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"Send 3 requests if measured airflow <50% of setpoint and damper >95% for 1 min; send 2 requests if <70% and damper >95% for 1 min; send 1 request if damper >95% until <85%; send 0 if damper <95%.\"\n- trigger_condition: \"Airflow less than setpoint plus high damper position.\"\n- required_behavior: \"Generate requests as per conditions.\"\n- configurable_values: [\"damper threshold 95%, 85%; airflow percentage thresholds 50%, 70%\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\\nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\\nd. Else if the damper position is less than 95%, send 0 requests.\"\n- page_hint: 110\n- confidence: 0.9\n\nCandidate 13:\n- knowledge_type: operational_sequence\n- title: \"Heating SAT Reset Requests\"\n- section_id: \"5.14.8.3\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"Send 3 requests if zone temperature below heating setpoint by 3°C (5°F) for 2 min after suppression; send 2 requests if below by 2°C (3°F); send 1 request if Heating Loop >95% until <85%; send 0 if <95%.\"\n- trigger_condition: \"Zone temperature deviation or Heating Loop output high.\"\n- required_behavior: \"Generate requests as per conditions.\"\n- configurable_values: [\"temperature thresholds: -3°C/-2°C; loop threshold 95%\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\\nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\\nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\\nd. Else if the Heating Loop is less than 95%, send 0 requests.\"\n- page_hint: 110\n- confidence: 0.9\n\nCandidate 14:\n- knowledge_type: operational_sequence\n- title: \"Hot-Duct Static Pressure Reset Requests\"\n- section_id: \"5.14.8.4\"\n- section_title: \"5.14 Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control\"\n- equipment_scope: \"Dual-duct VAV terminal unit\"\n- summary: \"Send 3 requests if measured airflow <50% of setpoint while setpoint >0 for 1 min; send 2 requests if <70% for 1 min. (No further conditions specified.)\"\n- trigger_condition: \"Airflow less than setpoint and setpoint >0.\"\n- required_behavior: \"Generate requests as per conditions.\"\n- configurable_values: [\"airflow percentage thresholds 50%, 70%\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\\nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.\"\n- page_hint: 110\n- confidence: 0.9\n\nThat's 14 candidates. I'll set confidence to 0.9 for all because they are direct quotes from the standard.\n\nNow, output JSON. No skipped_reason."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31796, "completion_tokens": 16650, "total_tokens": 48446, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 11657}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31796}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
