{"candidate_id": "cand_f403bd614af49278", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:supply_fan_shall_run_in_cooldown_setup_or_occupied_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply fan shall run in Cooldown, Setup, or Occupied modes", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Supply fan", "summary": "Supply fan runs when system mode is Cooldown, Setup, or Occupied.", "trigger_condition": "System mode equals Cooldown, Setup, or Occupied", "required_behavior": "Supply fan shall run", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "source_chunk_ids": ["chunk_474ff93313c04e30"], "chunk_id": "chunk_474ff93313c04e30", "page_no": 111, "source_page_nos": [111], "evidence_text": "Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for supply fan run modes", "judge_verdict": "accepted"}
{"candidate_id": "cand_d37c30ffe900d70a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:supply_fan_shall_run_with_perimeter_vav_reheat_in_setback_warmup", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply fan shall run with perimeter VAV-reheat in Setback/Warmup", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Supply fan", "summary": "If any VAV-reheat boxes on perimeter zones, supply fan also runs in Setback or Warmup modes.", "trigger_condition": "Any VAV-reheat boxes on perimeter zones exist, and system mode is Setback or Warmup", "required_behavior": "Supply fan shall also run", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If there are any VAV -reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode  or Warmup Mode  (i.e., all modes  except unoccupied ).", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If there are any VAV -reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode  or Warmup Mode  (i.e., all modes  except unoccupied ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "source_chunk_ids": ["chunk_474ff93313c04e30"], "chunk_id": "chunk_474ff93313c04e30", "page_no": 111, "source_page_nos": [111], "evidence_text": "If there are any VAV -reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode  or Warmup Mode  (i.e., all modes  except unoccupied ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for supply fan with perimeter reheat", "judge_verdict": "accepted"}
{"candidate_id": "cand_494359f0d38e5a7f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:totalize_vav_box_airflow_to_vps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Totalize VAV box airflow to Vps", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "VAV boxes, software point Vps", "summary": "Sum current airflow rates from VAV boxes to a software point Vps.", "trigger_condition": "System is running and has VAV boxes with airflow sensors (conditional: delete if dual-duct without hot-duct sensors or if supply AFMS)", "required_behavior": "Sum current airflow rate from VAV boxes to software point Vps", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point Vps.", "page_hint": 111}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point Vps.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "source_chunk_ids": ["chunk_474ff93313c04e30"], "chunk_id": "chunk_474ff93313c04e30", "page_no": 111, "source_page_nos": [111], "evidence_text": "Totalize current airflow rate from VAV boxes to a software point Vps.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for totalizing VAV airflow", "judge_verdict": "accepted"}
{"candidate_id": "cand_ce3fa8dec5e6add0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_1:sat_control_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT control loop enable/disable", "section_id": "5.16.2.1", "section_title": "Supply Air Temperature Control", "equipment_scope": "Supply air temperature control loop", "summary": "SAT control loop enabled when supply fan proven ON; otherwise disabled and output set to deadband.", "trigger_condition": "Supply air fan is proven ON", "required_behavior": "Enable SAT control loop; otherwise disable and set output to deadband (no heating, minimum economizer)", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband  (no heating, minimum economizer) otherwise.", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband  (no heating, minimum economizer) otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.1", "source_chunk_ids": ["chunk_ad700d5f0183480e"], "chunk_id": "chunk_ad700d5f0183480e", "page_no": 112, "source_page_nos": [112], "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband  (no heating, minimum economizer) otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for SAT control loop enable/disable", "judge_verdict": "accepted"}
{"candidate_id": "cand_f4b4ac557ac9de82", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_16_1_2:static_pressure_setpoint_reset_t_r_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Static pressure setpoint reset T&R parameters", "section_id": "5.16.1.2", "section_title": "Static Pressure Set-Point Reset", "equipment_scope": "Supply fan", "summary": "Static pressure setpoint shall be reset using T&R logic with parameters: SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=zone static pressure reset requests, SPtrim=-12 Pa, SPres=+15 Pa, SPres-max=+32 Pa.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SP0: 120 Pa (0.5 in. w.c.)", "SPmin: 25 Pa", "SPmax: Max_DSP", "Td: 10 min", "T: 2 min", "I: 2", "R: Zone static pressure reset requests", "SPtrim: -12 Pa", "SPres: +15 Pa", "SPres-max: +32 Pa"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.16.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (see Section 3.2.1.1 )\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.16.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (see Section 3.2.1.1 )\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.2", "source_chunk_ids": ["chunk_fea616e6566d44a8"], "chunk_id": "chunk_fea616e6566d44a8", "page_no": 112, "source_page_nos": [112], "evidence_text": "Table 5.16.1.2 Trim & Respond Variables\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (see Section 3.2.1.1 )\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification for static pressure reset", "judge_verdict": "accepted"}
{"candidate_id": "cand_e46745155631bf00", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:occupied_setup_sat_setpoint_reset_with_oat", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied/Setup SAT setpoint reset with OAT", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Supply air temperature setpoint", "summary": "During Occupied/Setup, reset SAT from Min_ClgSAT at OAT ≥ OAT_Max, proportionally up to T-max at OAT ≤ OAT_Min; T-max reset via T&R between Min_ClgSAT and Max_ClgSAT.", "trigger_condition": "Occupied or Setup mode", "required_behavior": "Reset SAT setpoint from Min_ClgSAT when OAT ≥ OAT_Max, proportionally up to T-max when OAT ≤ OAT_Min; T-max reset using T&R", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode  and Setup Mode , setpoint  shall be r eset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T -max when the outdoor air temperature is OAT_Min and below.", "page_hint": 113}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "During Occupied Mode  and Setup Mode , setpoint  shall be r eset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T -max when the outdoor air temperature is OAT_Min and below.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_aa3d616e417f4d2e"], "chunk_id": "chunk_aa3d616e417f4d2e", "page_no": 113, "source_page_nos": [113], "evidence_text": "During Occupied Mode  and Setup Mode , setpoint  shall be r eset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T -max when the outdoor air temperature is OAT_Min and below.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for SAT setpoint reset with OAT", "judge_verdict": "accepted"}
{"candidate_id": "cand_bbda848c9a463981", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:cooldown_sat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooldown SAT setpoint", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Supply air temperature setpoint", "summary": "During Cooldown mode, SAT setpoint shall be Min_ClgSAT.", "trigger_condition": "Cooldown Mode", "required_behavior": "Set SAT setpoint to Min_ClgSAT", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Cooldown Mode , setpoint  shall be Min_ClgSAT.", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "During Cooldown Mode , setpoint  shall be Min_ClgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "During Cooldown Mode , setpoint  shall be Min_ClgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for Cooldown SAT setpoint", "judge_verdict": "accepted"}
{"candidate_id": "cand_550b3622e2d7803b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:warmup_and_setback_sat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Warmup and Setback SAT setpoint", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Supply air temperature setpoint", "summary": "During Warmup or Setback modes, SAT setpoint shall be 35°C (95°F).", "trigger_condition": "Warmup Mode or Setback Mode", "required_behavior": "Set SAT setpoint to 35°C (95°F)", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Warmup Mode and Setback Mode , setpoint  shall be 35°C (95°F).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "During Warmup Mode and Setback Mode , setpoint  shall be 35°C (95°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "During Warmup Mode and Setback Mode , setpoint  shall be 35°C (95°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for Warmup/Setback SAT setpoint", "judge_verdict": "accepted"}
{"candidate_id": "cand_44a1ffb4ea8006ce", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:relief_damper_fan_minoa_p_and_or_maxra_p_modulation_for_min_oa", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief damper/fan MinOA-P and/or MaxRA-P modulation for min OA", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Economizer damper, return air damper", "summary": "For units with relief dampers or fans, MinOA-P and/or MaxRA-P are modulated to control minimum outdoor air volume.", "trigger_condition": "Unit has relief dampers or relief fans", "required_behavior": "Modulate MinOA-P and/or MaxRA-P to control minimum outdoor air volume", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Economizer damper minimum position MinOA -P and/or return air damper maximum position MaxRA -P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "page_hint": 114}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Economizer damper minimum position MinOA -P and/or return air damper maximum position MaxRA -P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_be05823e05444c71"], "chunk_id": "chunk_be05823e05444c71", "page_no": 114, "source_page_nos": [114], "evidence_text": "Economizer damper minimum position MinOA -P and/or return air damper maximum position MaxRA -P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for min OA damper modulation", "judge_verdict": "accepted"}
{"candidate_id": "cand_f1d2101a790efb6d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:return_fan_maxra_p_modulated_for_minimum_oa", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return fan MaxRA-P modulated for minimum OA", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Return air damper", "summary": "For units with return fans, MaxRA-P is modulated to control minimum outdoor air volume.", "trigger_condition": "Unit has return fan", "required_behavior": "Modulate MaxRA-P to control minimum outdoor air volume", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Return air damper maximum position MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "page_hint": 114}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Return air damper maximum position MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "Return air damper maximum position MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for MaxRA-P modulation", "judge_verdict": "accepted"}
{"candidate_id": "cand_b24e54fdbdbf998d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:sat_control_loop_output_mapping_to_coil_and_damper_sequencing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT control loop output mapping to coil and damper sequencing", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "SAT control loop", "summary": "SAT controlled by loop output mapped to sequence heating coil, OA damper, RA damper, cooling coil.", "trigger_condition": "SAT control loop active", "required_behavior": "Map output to sequence heating coil, outdoor air damper, return air damper, cooling coil as in Figure 5.16.2.3", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be controlled to setpoint  using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "page_hint": 114}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Supply air temperature shall be controlled to setpoint  using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "Supply air temperature shall be controlled to setpoint  using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for SAT control loop output mapping", "judge_verdict": "accepted"}
{"candidate_id": "cand_a0a3b367d7eab616", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:separate_min_oa_damper_economizer_damper_minoa_p_0", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Separate min OA damper: economizer damper MinOA-P = 0%", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Economizer damper", "summary": "With separate minimum OA damper, set economizer damper minimum position to 0%.", "trigger_condition": "Separate dedicated minimum outdoor air damper is used", "required_behavior": "Set economizer damper minimum position MinOA-P to 0%", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For units with a separate minimum outdoor air damper , economizer damper minimum position  MinOA -P is 0 %, and return air damper maximum position  MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4  and 5.16.5 ).", "page_hint": 114}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For units with a separate minimum outdoor air damper , economizer damper minimum position  MinOA -P is 0 %, and return air damper maximum position  MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4  and 5.16.5 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_be05823e05444c71"], "chunk_id": "chunk_be05823e05444c71", "page_no": 114, "source_page_nos": [114], "evidence_text": "For units with a separate minimum outdoor air damper , economizer damper minimum position  MinOA -P is 0 %, and return air damper maximum position  MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4  and 5.16.5 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for separate min OA damper position", "judge_verdict": "accepted"}
{"candidate_id": "cand_72b60abcf2783f9a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:single_common_damper_maxra_p_and_minoa_p_modulated", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single common damper: MaxRA-P and MinOA-P modulated", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Return air damper, economizer damper", "summary": "With single common damper, MaxRA-P and MinOA-P are modulated to control minimum outdoor air volume.", "trigger_condition": "Single common damper for min OA and economizer", "required_behavior": "Modulate MaxRA-P and MinOA-P to control minimum outdoor air volume", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For units with a single common minimum outdoor air and  economizer damper , return air damper maximum position  MaxRA -P and economizer damper minimum position MinOA -P are modulated to control minimum outdoor air volume (see Section 5.16.6 ).", "page_hint": 114}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For units with a single common minimum outdoor air and  economizer damper , return air damper maximum position  MaxRA -P and economizer damper minimum position MinOA -P are modulated to control minimum outdoor air volume (see Section 5.16.6 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_5c3f4cbea26b45a5"], "chunk_id": "chunk_5c3f4cbea26b45a5", "page_no": 114, "source_page_nos": [114], "evidence_text": "For units with a single common minimum outdoor air and  economizer damper , return air damper maximum position  MaxRA -P and economizer damper minimum position MinOA -P are modulated to control minimum outdoor air volume (see Section 5.16.6 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for single common damper modulation", "judge_verdict": "accepted"}
{"candidate_id": "cand_e6dc377328239364", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_2:absminoa_calculation_for_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AbsMinOA* calculation for Title 24", "section_id": "5.16.3.2", "section_title": "Minimum Outdoor Airflow Setpoints", "equipment_scope": "Ventilation control", "summary": "AbsMinOA* = sum of Zone-Abs-OA-min for occupied zones, limited to AbsMinOA.", "trigger_condition": "Title 24 ventilation; zones in Occupied Mode", "required_behavior": "AbsMinOA* = min(AbsMinOA, Σ Zone-Abs-OA-min for occupied zones)", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "AbsMinOA * is the sum of Zone -Abs-OA-min for all zones in all Zone Group s that are in Occupied Mode  but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.", "page_hint": 118}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "AbsMinOA * is the sum of Zone -Abs-OA-min for all zones in all Zone Group s that are in Occupied Mode  but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.2", "source_chunk_ids": ["chunk_3b56816ff3574d2a"], "chunk_id": "chunk_3b56816ff3574d2a", "page_no": 118, "source_page_nos": [118], "evidence_text": "AbsMinOA * is the sum of Zone -Abs-OA-min for all zones in all Zone Group s that are in Occupied Mode  but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational calculation for AbsMinOA*", "judge_verdict": "accepted"}
{"candidate_id": "cand_f9cdcee1c31f5926", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_3_2:desminoa_calculation_for_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "DesMinOA* calculation for Title 24", "section_id": "5.16.3.2", "section_title": "Minimum Outdoor Airflow Setpoints", "equipment_scope": "Ventilation control", "summary": "DesMinOA* = sum of Zone-Des-OA-min for occupied zones, limited to DesMinOA.", "trigger_condition": "Title 24 ventilation; zones in Occupied Mode", "required_behavior": "DesMinOA* = min(DesMinOA, Σ Zone-Des-OA-min for occupied zones)", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "DesMinOA* is the sum of Zone -Des-OA-min for all zones in all Zone Group s that are in Occup ied Mode  but shall be no larger than the design minimum outdoor airflow DesMinOA.", "page_hint": 118}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "DesMinOA* is the sum of Zone -Des-OA-min for all zones in all Zone Group s that are in Occup ied Mode  but shall be no larger than the design minimum outdoor airflow DesMinOA.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.3.2", "source_chunk_ids": ["chunk_3b56816ff3574d2a"], "chunk_id": "chunk_3b56816ff3574d2a", "page_no": 118, "source_page_nos": [118], "evidence_text": "DesMinOA* is the sum of Zone -Des-OA-min for all zones in all Zone Group s that are in Occup ied Mode  but shall be no larger than the design minimum outdoor airflow DesMinOA.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational calculation for DesMinOA*", "judge_verdict": "accepted"}
{"candidate_id": "cand_14d0f0d2b6361260", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_2:absdpsp_and_desdpsp_calculations_for_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AbsDPsp* and DesDPsp* calculations for Title 24", "section_id": "5.16.4.2", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Differential pressure control", "summary": "AbsDPsp* = AbsMinDP * (AbsMinOA* / AbsMinOA)^2; DesDPsp* = DesMinDP * (DesMinOA* / DesMinOA)^2.", "trigger_condition": "Separate min OA damper with DP control, Title 24", "required_behavior": "Calculate AbsDPsp* and DesDPsp* as shown", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "AbsDPsp *= AbsMinDP [AbsMinOA * AbsMinOA]2\nDesDPsp *= DesMinDP [DesMinOA * DesMinOA]2", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "AbsDPsp *= AbsMinDP [AbsMinOA * AbsMinOA]2\nDesDPsp *= DesMinDP [DesMinOA * DesMinOA]2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.2", "source_chunk_ids": ["chunk_2739a209c39b4335"], "chunk_id": "chunk_2739a209c39b4335", "page_no": 119, "source_page_nos": [119], "evidence_text": "AbsDPsp *= AbsMinDP [AbsMinOA * AbsMinOA]2\nDesDPsp *= DesMinDP [DesMinOA * DesMinOA]2", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational calculation for DP setpoints", "judge_verdict": "accepted"}
{"candidate_id": "cand_6a20ec2a17151553", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_2:mindpsp_reset_based_on_zone_co2_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "MinDPsp reset based on zone CO2 (Title 24)", "section_id": "5.16.4.2", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Differential pressure setpoint", "summary": "MinDPsp reset from AbsDPsp* at 50% CO2 signal to DesDPsp* at 100% signal.", "trigger_condition": "Title 24 ventilation, DP control", "required_behavior": "Reset MinDPsp linearly based on highest zone CO2 loop signal", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The minimum outdoor air DP setpoint  MinDPsp  shall be reset based on the highest zone CO 2 control -loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The minimum outdoor air DP setpoint  MinDPsp  shall be reset based on the highest zone CO 2 control -loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.2", "source_chunk_ids": ["chunk_a2985cfdedf448c5"], "chunk_id": "chunk_a2985cfdedf448c5", "page_no": 119, "source_page_nos": [119], "evidence_text": "The minimum outdoor air DP setpoint  MinDPsp  shall be reset based on the highest zone CO 2 control -loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for MinDPsp reset with CO2", "judge_verdict": "accepted"}
{"candidate_id": "cand_baa831e7bf5ba7cb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_2:minoasp_reset_based_on_zone_co2_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "MinOAsp reset based on zone CO2 (Title 24)", "section_id": "5.16.4.2", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Outdoor airflow setpoint", "summary": "MinOAsp reset from AbsMinOA* at 50% CO2 signal to DesMinOA* at 100% signal.", "trigger_condition": "Title 24 ventilation, DP control", "required_behavior": "Reset MinOAsp linearly based on highest zone CO2 loop signal", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The minimum outdoor air setpoint  MinOAsp shall be reset based on the highest zone CO 2 control -loop signal from AbsMinOA* at 50% signal  to DesMinOA* at 100% signal.", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The minimum outdoor air setpoint  MinOAsp shall be reset based on the highest zone CO 2 control -loop signal from AbsMinOA* at 50% signal  to DesMinOA* at 100% signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.2", "source_chunk_ids": ["chunk_a2985cfdedf448c5", "chunk_2ec681a03e864a9e", "chunk_c5daa3434364424c"], "chunk_id": "chunk_a2985cfdedf448c5", "page_no": 119, "source_page_nos": [119, 123, 126], "evidence_text": "The minimum outdoor air setpoint  MinOAsp shall be reset based on the highest zone CO 2 control -loop signal from AbsMinOA* at 50% signal  to DesMinOA* at 100% signal.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Operational rule for MinOAsp reset with CO2", "judge_verdict": "accepted"}
{"candidate_id": "cand_9add69109985712e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_3:open_minimum_outdoor_air_damper_when_fan_on_and_occupied_and_mindpsp_0", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Open minimum outdoor air damper when fan ON and Occupied and MinDPsp>0", "section_id": "5.16.4.3", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Minimum outdoor air damper", "summary": "Open damper when supply fan proven ON, Occupied, MinDPsp>0; otherwise close.", "trigger_condition": "Supply air fan proven ON, system Occupied, MinDPsp > 0", "required_behavior": "Open minimum outdoor air damper; otherwise close", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Open minimum outdoor air damper when the supply air fan is pro ven ON and the system is in Occupied Mode  and MinDPsp is greater than zero. Damper shall be closed otherwise.", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Open minimum outdoor air damper when the supply air fan is pro ven ON and the system is in Occupied Mode  and MinDPsp is greater than zero. Damper shall be closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.3", "source_chunk_ids": ["chunk_a2985cfdedf448c5"], "chunk_id": "chunk_a2985cfdedf448c5", "page_no": 119, "source_page_nos": [119], "evidence_text": "Open minimum outdoor air damper when the supply air fan is pro ven ON and the system is in Occupied Mode  and MinDPsp is greater than zero. Damper shall be closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for min OA damper opening", "judge_verdict": "accepted"}
{"candidate_id": "cand_604e0e2f2f5c3aa5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_oa_control_disable_conditions_for_return_fans_dp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum OA control disable conditions for return fans (DP)", "section_id": "5.16.4.4", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Minimum OA control", "summary": "Disable when not Occupied or (economizer high limit not exceeded AND (min OA damper closed or return damper < MRA-P - 10%)) for 10 minutes.", "trigger_condition": "No longer Occupied OR (economizer high limit not exceeded AND (min OA damper closed OR return damper < MRA-P - 10%)) for 10 min", "required_behavior": "Disable minimum outdoor air control", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be disabled when  the unit is no longer in Occupied Mode , or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17  are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Minimum outdoor air control shall be disabled when  the unit is no longer in Occupied Mode , or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17  are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_27d333c7d1694a5e", "chunk_6eed4297bc23431f", "chunk_2ee39b3861c4456c"], "chunk_id": "chunk_27d333c7d1694a5e", "page_no": 120, "source_page_nos": [120, 122, 125], "evidence_text": "Minimum outdoor air control shall be disabled when  the unit is no longer in Occupied Mode , or both of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17  are not exceeded.\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Operational rule for min OA control disable", "judge_verdict": "accepted"}
{"candidate_id": "cand_6d219e1c15adab46", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_oa_control_enable_conditions_for_return_fans_dp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum OA control enable conditions for return fans (DP)", "section_id": "5.16.4.4", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Minimum OA control", "summary": "Enable when Occupied and (economizer high limit exceeded OR (min OA damper open and return damper > MRA-P)) for 10 minutes.", "trigger_condition": "Unit with return fan; Occupied; economizer high limit exceeded OR (min OA damper open AND return damper position > MRA-P) for 10 min", "required_behavior": "Enable minimum outdoor air control", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when  the unit is in Occupied Mode  and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and  the return air damper position is greater than MRA -P.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Minimum outdoor air control shall be enabled when  the unit is in Occupied Mode  and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and  the return air damper position is greater than MRA -P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_3a52a1494eb2480f", "chunk_1824f9721735466e"], "chunk_id": "chunk_3a52a1494eb2480f", "page_no": 120, "source_page_nos": [120, 123], "evidence_text": "Minimum outdoor air control shall be enabled when  the unit is in Occupied Mode  and either of the following conditions are true for 10 minutes:\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\nii. When the minimum outdoor air damper is open and  the return air damper position is greater than MRA -P.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational rule for min OA control enable", "judge_verdict": "accepted"}
{"candidate_id": "cand_c2ffd5e87632557a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:return_fan_mra_p_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return fan MRA-P calculation", "section_id": "5.16.4.4", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Return air damper", "summary": "MRA-P scales from 95% at 100% fan speed to 20% at min speed; if not calculate, set to 100%.", "trigger_condition": "Supply fan proven on, Occupied, MinDPsp>0", "required_behavior": "Calculate MRA-P as described; default to 100% if unavailable", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the supply air fan is proven on and the system is in Occup ied Mode and MinDPsp is greater than zero, the system shall calculate MRA -P.  The value of MRA -P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed.  When MRA -P is not being calcul ated for any reason, it shall be set to 100%.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the supply air fan is proven on and the system is in Occup ied Mode and MinDPsp is greater than zero, the system shall calculate MRA -P.  The value of MRA -P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed.  When MRA -P is not being calcul ated for any reason, it shall be set to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_3a52a1494eb2480f", "chunk_c60f9a78167f4d5a"], "chunk_id": "chunk_3a52a1494eb2480f", "page_no": 120, "source_page_nos": [120, 121], "evidence_text": "When the supply air fan is proven on and the system is in Occup ied Mode and MinDPsp is greater than zero, the system shall calculate MRA -P.  The value of MRA -P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed.  When MRA -P is not being calcul ated for any reason, it shall be set to 100%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational rule for MRA-P calculation", "judge_verdict": "accepted"}
{"candidate_id": "cand_c9f78df24cd87212", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:return_fan_disabled_sequence_restores_economizer_damper", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return fan: Disabled sequence restores economizer damper", "section_id": "5.16.4.4", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Economizer damper, return air damper", "summary": "When min OA control disabled: fully open economizer damper, set MaxRA-P=100%, control per SAT loop.", "trigger_condition": "Minimum outdoor air control disabled", "required_behavior": "Fully open economizer damper, set MaxRA-P to 100%, control per SAT loop", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is disabled :\ni. Economizer outdoor air damper shall be fully opened .\nii. MaxRA -P shall be set to 100% .\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When minimum outdoor air control is disabled :\ni. Economizer outdoor air damper shall be fully opened .\nii. MaxRA -P shall be set to 100% .\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_c740519388a546f5", "chunk_7a8923cab5d24171"], "chunk_id": "chunk_c740519388a546f5", "page_no": 121, "source_page_nos": [121, 124], "evidence_text": "When minimum outdoor air control is disabled :\ni. Economizer outdoor air damper shall be fully opened .\nii. MaxRA -P shall be set to 100% .\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational rule for disabled min OA control sequence", "judge_verdict": "accepted"}
{"candidate_id": "cand_0fd2a5def642353c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_1:relief_dampers_enable_with_supply_fan", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief dampers enable with supply fan", "section_id": "5.16.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Relief dampers", "summary": "Relief dampers enabled when supply fan proven ON; disabled otherwise.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Enable relief dampers; disable otherwise", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief dampers  shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "page_hint": 128}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Relief dampers  shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.1", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "Relief dampers  shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational rule for relief damper enable", "judge_verdict": "accepted"}
{"candidate_id": "cand_a84a8a80fae6c65a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_2:relief_dampers_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief dampers building pressure control", "section_id": "5.16.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Relief dampers", "summary": "P-only loop modulates dampers to maintain 12 Pa building pressure; closed when disabled.", "trigger_condition": "Relief dampers enabled", "required_behavior": "P-only loop to maintain 12 Pa; close when disabled", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.", "page_hint": 128}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.2", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational rule for relief damper pressure control", "judge_verdict": "accepted"}
{"candidate_id": "cand_43d4e4333e0f9007", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_5:building_static_pressure_time_averaging_for_relief_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Building static pressure time averaging for relief fans", "section_id": "5.16.9.5", "section_title": "Relief-Fan Control", "equipment_scope": "Building pressure", "summary": "Time-average building pressure with sliding 5-min window, 15-s sampling; use highest averaged sensor in pressure zone.", "trigger_condition": "Relief fan control active", "required_behavior": "Time-average and use highest sensor for control", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Building static pressure shall be time averaged with a sliding 5 -minute window and 15 second sampling rate (to dampen fluctuations). The averaged va lue shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, each shall be time -averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Building static pressure shall be time averaged with a sliding 5 -minute window and 15 second sampling rate (to dampen fluctuations). The averaged va lue shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, each shall be time -averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.5", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "Building static pressure shall be time averaged with a sliding 5 -minute window and 15 second sampling rate (to dampen fluctuations). The averaged va lue shall be that displayed and used for control.\na. Where multiple building pressure sensors are used, each shall be time -averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for building pressure averaging", "judge_verdict": "accepted"}
{"candidate_id": "cand_bcf2716603136216", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_6:relief_fan_control_loop_p_only", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief fan control loop (P-only)", "section_id": "5.16.9.6", "section_title": "Relief-Fan Control", "equipment_scope": "Relief fans", "summary": "Single P-only loop maintains building pressure at 12 Pa setpoint; enabled when any supply fan within pressure zone proven ON.", "trigger_condition": "Any supply fan within pressure zone proven ON", "required_behavior": "P-only loop 0-100% to maintain 12 Pa; disabled output zero otherwise", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A single P-only control lo op for each pressure zone shall  maintains the building pressure at a setpoint  of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON.  The loop is disabled with output set to zero otherwise .", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.9.6.  A single P-only control lo op for each pressure zone shall  maintains the building pressure at a", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "5.16.9.6.  A single P-only control lo op for each pressure zone shall  maintains the building pressure at a", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for relief fan control loop", "judge_verdict": "accepted"}
{"candidate_id": "cand_3b9dac69dc17e38a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief fan staging logic", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Relief fans", "summary": "Stage 0: open dampers >5% loop, close at 0% for 5 min. Stage Up: loop >min+15% starts timer, every 7 min start next fan. Stage Down: loop <min speed starts timer, every 5 min shut off lag fan.", "trigger_condition": "Relief system enabled", "required_behavior": "Execute staging as described", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage 0 (barometric relief ). When relief system is enabled , and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.\nb. Stage Up . When control loop is above minimum speed plus 15%, start stage -up timer.  Each time the timer  reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group , per staging order , and reset the timer  to 0. The timer  is reset to 0 and frozen if control loop is below minimum speed plus 15%.\nc. Stage Down . When PID loop is below minimum speed, start stage -down timer.  Each time the timer  reaches 5 minutes, shut off lag fan per staging order and reset the timer  to 0. The ti mer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.9.7.  Fan speed signal to all operating fans in the relief system group shall be the same and shall be equal", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_0e6a81283158403d"], "chunk_id": "chunk_0e6a81283158403d", "page_no": 129, "source_page_nos": [129], "evidence_text": "5.16.9.7.  Fan speed signal to all operating fans in the relief system group shall be the same and shall be equal", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for relief fan staging", "judge_verdict": "accepted"}
{"candidate_id": "cand_826018f1835ebeb3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_5:return_fan_direct_building_pressure_control_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return fan direct building pressure control sequence", "section_id": "5.16.10.5", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Return fan, exhaust damper", "summary": "P-only loop to maintain 12 Pa building pressure; 0-50% output modulates exhaust dampers 0-100%; 51-100% resets return fan discharge static pressure setpoint from RFDSPmin to RFDSPmax.", "trigger_condition": "Supply and return fans proven ON, min OA damper open", "required_behavior": "Modulate exhaust dampers and return fan DP setpoint as per loop output", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A single P -only control loop  for each pressure zone  shall modulate  to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an outpu t ranging from 0% to 100%.  The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open.  The exhaust dampers shall be closed with loop output set to zero otherwis e.  All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. setpointsetpoint\na. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open.\nb. From 51% to 100%, the building pressure control loop shall reset the return -fan discharge static pressure setpoint  from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output. See Section 3.2.1.4  for RFDSPmin and RFDSPmax.", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.10.5 ). 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_7e3b232f1e0348c1", "page_no": 130, "source_page_nos": [130], "evidence_text": "5.16.10.5 ). 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for return fan direct pressure control", "judge_verdict": "accepted"}
{"candidate_id": "cand_0ddf52fd1fa858b7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_2:return_fan_airflow_tracking_s_r_diff_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return fan airflow tracking S-R-DIFF* calculation", "section_id": "5.16.11.2", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Return fan", "summary": "S-R-DIFF* = S-R-DIFF * (ΣVbz-A_occupied / ΣVbz-A_all) for 62.1, or S-R-DIFF * (ΣVarea-min_occupied / ΣVarea-min_all) for Title 24.", "trigger_condition": "Airflow tracking control", "required_behavior": "Calculate S-R-DIFF* as shown", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active differential airflow setpoint S -R-DIFF* shall be S -R-DIFF for the entire system (see Section 3.2.1.5 ) adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Zone Group s that are in Occupied Mode  relative to that in all zones served by the system.\na. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠\nb. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.11.2.  The active differential airflow setpoint S -R-DIFF* shall be S -R-DIFF for the entire system (see", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cba0c13db9e3466b"], "chunk_id": "chunk_cba0c13db9e3466b", "page_no": 132, "source_page_nos": [132], "evidence_text": "5.16.11.2.  The active differential airflow setpoint S -R-DIFF* shall be S -R-DIFF for the entire system (see", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for airflow tracking setpoint calculation", "judge_verdict": "accepted"}
{"candidate_id": "cand_5d804863f3f93c62", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_4:supply_fan_airflow_limit_in_airflow_tracking", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply fan airflow limit in airflow tracking", "section_id": "5.16.11.4", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Supply fan", "summary": "Limit supply fan speed via reverse-acting P-only loop with setpoint (Vrf-max + S-R-DIFF*), output 0-100% max fan speed.", "trigger_condition": "Airflow tracking active", "required_behavior": "Limit supply fan speed as described", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan airflow shall be limited by a reverse -acting P -only loop whose setpoint  is (Vrf -max + S -R-DIFF*) and whose ou tput is maximum supply fan speed ranging from 0% to 100%.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Supply fan airflow shall be limited by a reverse -acting P -only loop whose setpoint  is (Vrf -max + S -R-DIFF*) and whose ou tput is maximum supply fan speed ranging from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.4", "source_chunk_ids": ["chunk_0e9ffc41ec1c4404"], "chunk_id": "chunk_0e9ffc41ec1c4404", "page_no": 132, "source_page_nos": [132], "evidence_text": "Supply fan airflow shall be limited by a reverse -acting P -only loop whose setpoint  is (Vrf -max + S -R-DIFF*) and whose ou tput is maximum supply fan speed ranging from 0% to 100%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for supply fan airflow limit", "judge_verdict": "accepted"}
{"candidate_id": "cand_ed7e1ac3cc5b6da8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_1:freeze_protection_stage_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze protection stage 1", "section_id": "5.16.12.1", "section_title": "Freeze Protection", "equipment_scope": "AHU", "summary": "If SAT < 4.4°C (40°F) for 5 min, send heating plant requests, override OA damper to min, modulate heating coil to maintain SAT ≥6°C (42°F); disable when SAT >7°C (45°F) for 5 min.", "trigger_condition": "SAT drops below 4.4°C (40°F) for 5 minutes", "required_behavior": "Send heating plant requests, override OA damper to min, modulate heating coil to maintain SAT ≥6°C (42°F); disable at >7°C (45°F) for 5 min", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , override the outdoor air damper to the minimum posit ion, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , override the outdoor air damper to the minimum posit ion, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.1", "source_chunk_ids": ["chunk_62aa42cb2f364fbf"], "chunk_id": "chunk_62aa42cb2f364fbf", "page_no": 133, "source_page_nos": [133], "evidence_text": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , override the outdoor air damper to the minimum posit ion, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for freeze protection stage 1", "judge_verdict": "accepted"}
{"candidate_id": "cand_f817d5e99e8645c2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_2:freeze_protection_stage_2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze protection stage 2", "section_id": "5.16.12.2", "section_title": "Freeze Protection", "equipment_scope": "AHU", "summary": "If SAT < 3.3°C (38°F) for 5 min, fully close economizer and min OA dampers for 1 hr, Level 3 alarm; after 1 hr, resume min OA and return to stage 1.", "trigger_condition": "SAT drops below 3.3°C (38°F) for 5 minutes", "required_behavior": "Close dampers for 1 hr, set alarm, resume min OA after 1 hr and return to stage 1", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall  resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1 ).", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_62aa42cb2f364fbf"], "chunk_id": "chunk_62aa42cb2f364fbf", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for freeze protection stage 2", "judge_verdict": "accepted"}
{"candidate_id": "cand_913a758e20a04133", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_3:freeze_protection_stage_3", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze protection stage 3", "section_id": "5.16.12.3", "section_title": "Freeze Protection", "equipment_scope": "AHU", "summary": "On freeze-stat signal or SAT<3.3°C (38°F) for 15 min or <1°C (34°F) for 5 min: shut down fans, close OA damper, open cooling coil 100%, energize CHW pump, send heating plant requests, modulate heating coil to maintain 27°C (80°F), Level 2 alarm; requires operator reset if triggered by low temperature sensor.", "trigger_condition": "Freeze-stat signal or SAT<3.3°C (38°F) for 15 min or <1°C (34°F) for 5 min", "required_behavior": "Shut down fans, close OA damper, open cooling coil 100%, energize CHW pump, send heating plant requests, modulate heating coil to maintain 27°C (80°F), Level 2 alarm; operator reset if sensor triggered", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling -coil valve  to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\na. If a freeze -protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switc h from the operator’s workstation. (If a freeze -stat with a physical reset switch is used instead, there shall be no software reset switch .)", "page_hint": 133}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2375e82860354a37"], "chunk_id": "chunk_2375e82860354a37", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for freeze protection stage 3", "judge_verdict": "accepted"}
