{"extract_mode": "section_context", "focus_sections": ["5.16"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.16. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "55efe9ccb9069785f8c1e32876d5d704ac884ab9", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "7c0ce42861eb6b4fd2456d75397d82b039298615", "content_chars": 202744}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "9a59ab8b-40d6-4460-9d27-f5ac2657ead1", "object": "chat.completion", "created": 1778172910, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply fan shall run in Cooldown, Setup, or Occupied modes\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Supply fan runs when system mode is Cooldown, Setup, or Occupied.\",\n      \"trigger_condition\": \"System mode equals Cooldown, Setup, or Occupied\",\n      \"required_behavior\": \"Supply fan shall run\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply fan shall run with perimeter VAV-reheat in Setback/Warmup\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"If any VAV-reheat boxes on perimeter zones, supply fan also runs in Setback or Warmup modes.\",\n      \"trigger_condition\": \"Any VAV-reheat boxes on perimeter zones exist, and system mode is Setback or Warmup\",\n      \"required_behavior\": \"Supply fan shall also run\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If there are any VAV -reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode  or Warmup Mode  (i.e., all modes  except unoccupied ).\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Totalize VAV box airflow to Vps\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"VAV boxes, software point Vps\",\n      \"summary\": \"Sum current airflow rates from VAV boxes to a software point Vps.\",\n      \"trigger_condition\": \"System is running and has VAV boxes with airflow sensors (conditional: delete if dual-duct without hot-duct sensors or if supply AFMS)\",\n      \"required_behavior\": \"Sum current airflow rate from VAV boxes to software point Vps\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Static pressure setpoint reset T&R parameters\",\n      \"section_id\": \"5.16.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Static pressure setpoint shall be reset using T&R logic with parameters: SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=zone static pressure reset requests, SPtrim=-12 Pa, SPres=+15 Pa, SPres-max=+32 Pa.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SP0: 120 Pa (0.5 in. w.c.)\",\n        \"SPmin: 25 Pa\",\n        \"SPmax: Max_DSP\",\n        \"Td: 10 min\",\n        \"T: 2 min\",\n        \"I: 2\",\n        \"R: Zone static pressure reset requests\",\n        \"SPtrim: -12 Pa\",\n        \"SPres: +15 Pa\",\n        \"SPres-max: +32 Pa\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.16.1.2 Trim & Respond Variables\\nVariable  Value\\nDevice  Supply fan\\nSP0 120 Pa (0.5 in. of water)\\nSPmin  25 Pa (0.1 in. of water)\\nSPmax  Max_DSP (see Section 3.2.1.1 )\\nTd 10 minutes\\nT 2 minutes\\nI 2\\nR Zone static pressure reset requests\\nSPtrim  –12 Pa ( –0.05 in. of water)\\nSPres  15 Pa (+0.06 in. of water)\\nSPres -max 32 Pa (+0.13 in. of water)\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply fan speed controlled to maintain DSP at setpoint\",\n      \"section_id\": \"5.16.1.3\",\n      \"section_title\": \"Static Pressure Control\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Supply fan speed controlled to maintain DSP at setpoint when fan proven ON; provide multiple sets of gains for small Zone Groups.\",\n      \"trigger_condition\": \"Supply fan is proven ON\",\n      \"required_behavior\": \"Supply fan speed controlled to maintain DSP at setpoint; provide multiple sets of gains for small Zone Groups\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan speed is controlled to maintain DSP at setpoint  when the fan is proven ON. Where the Zone Group s served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply -fan airflow rate, the area of the Zone Group s that are occupied, etc.).\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT control loop enable/disable\",\n      \"section_id\": \"5.16.2.1\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Supply air temperature control loop\",\n      \"summary\": \"SAT control loop enabled when supply fan proven ON; otherwise disabled and output set to deadband.\",\n      \"trigger_condition\": \"Supply air fan is proven ON\",\n      \"required_behavior\": \"Enable SAT control loop; otherwise disable and set output to deadband (no heating, minimum economizer)\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband  (no heating, minimum economizer) otherwise.\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied/Setup SAT setpoint reset with OAT\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply air temperature setpoint\",\n      \"summary\": \"During Occupied/Setup, reset SAT from Min_ClgSAT at OAT ≥ OAT_Max, proportionally up to T-max at OAT ≤ OAT_Min; T-max reset via T&R between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": \"Occupied or Setup mode\",\n      \"required_behavior\": \"Reset SAT setpoint from Min_ClgSAT when OAT ≥ OAT_Max, proportionally up to T-max when OAT ≤ OAT_Min; T-max reset using T&R\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode  and Setup Mode , setpoint  shall be r eset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T -max when the outdoor air temperature is OAT_Min and below.\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"T-max reset T&R parameters\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"T-max reset using T&R with SP0=SPmax, SPmin=Min_ClgSAT, SPmax=Max_ClgSAT, Td=10 min, T=2 min, I=2, R=zone cooling SAT requests, SPtrim=+0.1°C, SPres=-0.2°C, SPres-max=-0.6°C.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SP0: SPmax\",\n        \"SPmin: Min_ClgSAT\",\n        \"SPmax: Max_ClgSAT\",\n        \"Td: 10 min\",\n        \"T: 2 min\",\n        \"I: 2\",\n        \"R: Zone cooling SAT requests\",\n        \"SPtrim: +0.1°C (+0.2°F)\",\n        \"SPres: -0.2°C (-0.3°F)\",\n        \"SPres-max: -0.6°C (-1.0°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.16.2.2 Trim & Respond Variables\\nVariable  Value\\nDevice  Supply fan\\nSP0 SPmax\\nSPmin  Min_ClgSAT\\nSPmax  Max_ClgSAT\\nTd 10 minutes\\nT 2 minutes\\nI 2\\nR Zone cooling  SAT requests\\nSPtrim  +0.1°C (+0. 2°F)\\nSPres  –0.2°C (–0.3°F)\\nSPres -max –0.6°C (–1.0°F)\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooldown SAT setpoint\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply air temperature setpoint\",\n      \"summary\": \"During Cooldown mode, SAT setpoint shall be Min_ClgSAT.\",\n      \"trigger_condition\": \"Cooldown Mode\",\n      \"required_behavior\": \"Set SAT setpoint to Min_ClgSAT\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Cooldown Mode , setpoint  shall be Min_ClgSAT.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Warmup and Setback SAT setpoint\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply air temperature setpoint\",\n      \"summary\": \"During Warmup or Setback modes, SAT setpoint shall be 35°C (95°F).\",\n      \"trigger_condition\": \"Warmup Mode or Setback Mode\",\n      \"required_behavior\": \"Set SAT setpoint to 35°C (95°F)\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Warmup Mode and Setback Mode , setpoint  shall be 35°C (95°F).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT control loop output mapping to coil and damper sequencing\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"SAT control loop\",\n      \"summary\": \"SAT controlled by loop output mapped to sequence heating coil, OA damper, RA damper, cooling coil.\",\n      \"trigger_condition\": \"SAT control loop active\",\n      \"required_behavior\": \"Map output to sequence heating coil, outdoor air damper, return air damper, cooling coil as in Figure 5.16.2.3\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply air temperature shall be controlled to setpoint  using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return fan MaxRA-P modulated for minimum OA\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Return air damper\",\n      \"summary\": \"For units with return fans, MaxRA-P is modulated to control minimum outdoor air volume.\",\n      \"trigger_condition\": \"Unit has return fan\",\n      \"required_behavior\": \"Modulate MaxRA-P to control minimum outdoor air volume\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return air damper maximum position MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief damper/fan MinOA-P and/or MaxRA-P modulation for min OA\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Economizer damper, return air damper\",\n      \"summary\": \"For units with relief dampers or fans, MinOA-P and/or MaxRA-P are modulated to control minimum outdoor air volume.\",\n      \"trigger_condition\": \"Unit has relief dampers or relief fans\",\n      \"required_behavior\": \"Modulate MinOA-P and/or MaxRA-P to control minimum outdoor air volume\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Economizer damper minimum position MinOA -P and/or return air damper maximum position MaxRA -P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Separate min OA damper: economizer damper MinOA-P = 0%\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Economizer damper\",\n      \"summary\": \"With separate minimum OA damper, set economizer damper minimum position to 0%.\",\n      \"trigger_condition\": \"Separate dedicated minimum outdoor air damper is used\",\n      \"required_behavior\": \"Set economizer damper minimum position MinOA-P to 0%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For units with a separate minimum outdoor air damper , economizer damper minimum position  MinOA -P is 0 %, and return air damper maximum position  MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4  and 5.16.5 ).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Single common damper: MaxRA-P and MinOA-P modulated\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Return air damper, economizer damper\",\n      \"summary\": \"With single common damper, MaxRA-P and MinOA-P are modulated to control minimum outdoor air volume.\",\n      \"trigger_condition\": \"Single common damper for min OA and economizer\",\n      \"required_behavior\": \"Modulate MaxRA-P and MinOA-P to control minimum outdoor air volume\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For units with a single common minimum outdoor air and  economizer damper , return air damper maximum position  MaxRA -P and economizer damper minimum position MinOA -P are modulated to control minimum outdoor air volume (see Section 5.16.6 ).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Vou calculation per ASHRAE 62.1\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Minimum Outdoor Airflow Setpoints\",\n      \"equipment_scope\": \"Ventilation control\",\n      \"summary\": \"Calculate Vou = MIN(DesVou, ΣVbz-A* + ΣVbz-P*).\",\n      \"trigger_condition\": \"Standard 62.1 ventilation; all zones in Occupied Mode\",\n      \"required_behavior\": \"Vou = MIN(DesVou, ΣVbz-A* + ΣVbz-P*)\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"𝑉𝑜𝑢=MIN ( DesV ou |(∑𝑉𝑏𝑧−𝐴∗+∑𝑉𝑏𝑧−𝑃∗))\",\n      \"page_hint\": 117,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"MinOAsp calculation per ASHRAE 62.1\",\n      \"section_id\": \"5.16.3.1\",\n      \"section_title\": \"Minimum Outdoor Airflow Setpoints\",\n      \"equipment_scope\": \"Ventilation control\",\n      \"summary\": \"MinOAsp = MIN(Vou/Ev, DesVot).\",\n      \"trigger_condition\": \"Standard 62.1 ventilation\",\n      \"required_behavior\": \"MinOAsp = MIN(Vou/Ev, DesVot)\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"MinOAsp =MIN ( Vou Ev |  DesV ot)\",\n      \"page_hint\": 118,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AbsMinOA* calculation for Title 24\",\n      \"section_id\": \"5.16.3.2\",\n      \"section_title\": \"Minimum Outdoor Airflow Setpoints\",\n      \"equipment_scope\": \"Ventilation control\",\n      \"summary\": \"AbsMinOA* = sum of Zone-Abs-OA-min for occupied zones, limited to AbsMinOA.\",\n      \"trigger_condition\": \"Title 24 ventilation; zones in Occupied Mode\",\n      \"required_behavior\": \"AbsMinOA* = min(AbsMinOA, Σ Zone-Abs-OA-min for occupied zones)\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"AbsMinOA * is the sum of Zone -Abs-OA-min for all zones in all Zone Group s that are in Occupied Mode  but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.\",\n      \"page_hint\": 118,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"DesMinOA* calculation for Title 24\",\n      \"section_id\": \"5.16.3.2\",\n      \"section_title\": \"Minimum Outdoor Airflow Setpoints\",\n      \"equipment_scope\": \"Ventilation control\",\n      \"summary\": \"DesMinOA* = sum of Zone-Des-OA-min for occupied zones, limited to DesMinOA.\",\n      \"trigger_condition\": \"Title 24 ventilation; zones in Occupied Mode\",\n      \"required_behavior\": \"DesMinOA* = min(DesMinOA, Σ Zone-Des-OA-min for occupied zones)\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"DesMinOA* is the sum of Zone -Des-OA-min for all zones in all Zone Group s that are in Occup ied Mode  but shall be no larger than the design minimum outdoor airflow DesMinOA.\",\n      \"page_hint\": 118,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"MinDPsp calculation for ASHRAE 62.1\",\n      \"section_id\": \"5.16.4.1\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Differential pressure control\",\n      \"summary\": \"MinDPsp = DesMinDP * (MinOAsp / DesVot)^2.\",\n      \"trigger_condition\": \"Separate min OA damper with DP control, ASHRAE 62.1\",\n      \"required_behavior\": \"Calculate MinDPsp = DesMinDP * (MinOAsp / DesVot)^2\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"MinDPsp =DesMinDP [MinOAsp Des𝑉𝑜𝑡]2\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AbsDPsp* and DesDPsp* calculations for Title 24\",\n      \"section_id\": \"5.16.4.2\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Differential pressure control\",\n      \"summary\": \"AbsDPsp* = AbsMinDP * (AbsMinOA* / AbsMinOA)^2; DesDPsp* = DesMinDP * (DesMinOA* / DesMinOA)^2.\",\n      \"trigger_condition\": \"Separate min OA damper with DP control, Title 24\",\n      \"required_behavior\": \"Calculate AbsDPsp* and DesDPsp* as shown\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"AbsDPsp *= AbsMinDP [AbsMinOA * AbsMinOA]2\\nDesDPsp *= DesMinDP [DesMinOA * DesMinOA]2\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"MinDPsp reset based on zone CO2 (Title 24)\",\n      \"section_id\": \"5.16.4.2\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Differential pressure setpoint\",\n      \"summary\": \"MinDPsp reset from AbsDPsp* at 50% CO2 signal to DesDPsp* at 100% signal.\",\n      \"trigger_condition\": \"Title 24 ventilation, DP control\",\n      \"required_behavior\": \"Reset MinDPsp linearly based on highest zone CO2 loop signal\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The minimum outdoor air DP setpoint  MinDPsp  shall be reset based on the highest zone CO 2 control -loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"MinOAsp reset based on zone CO2 (Title 24)\",\n      \"section_id\": \"5.16.4.2\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Outdoor airflow setpoint\",\n      \"summary\": \"MinOAsp reset from AbsMinOA* at 50% CO2 signal to DesMinOA* at 100% signal.\",\n      \"trigger_condition\": \"Title 24 ventilation, DP control\",\n      \"required_behavior\": \"Reset MinOAsp linearly based on highest zone CO2 loop signal\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The minimum outdoor air setpoint  MinOAsp shall be reset based on the highest zone CO 2 control -loop signal from AbsMinOA* at 50% signal  to DesMinOA* at 100% signal.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Open minimum outdoor air damper when fan ON and Occupied and MinDPsp>0\",\n      \"section_id\": \"5.16.4.3\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Minimum outdoor air damper\",\n      \"summary\": \"Open damper when supply fan proven ON, Occupied, MinDPsp>0; otherwise close.\",\n      \"trigger_condition\": \"Supply air fan proven ON, system Occupied, MinDPsp > 0\",\n      \"required_behavior\": \"Open minimum outdoor air damper; otherwise close\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Open minimum outdoor air damper when the supply air fan is pro ven ON and the system is in Occupied Mode  and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum OA control enable conditions for return fans (DP)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Minimum OA control\",\n      \"summary\": \"Enable when Occupied and (economizer high limit exceeded OR (min OA damper open and return damper > MRA-P)) for 10 minutes.\",\n      \"trigger_condition\": \"Unit with return fan; Occupied; economizer high limit exceeded OR (min OA damper open AND return damper position > MRA-P) for 10 min\",\n      \"required_behavior\": \"Enable minimum outdoor air control\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when  the unit is in Occupied Mode  and either of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\\nii. When the minimum outdoor air damper is open and  the return air damper position is greater than MRA -P.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum OA control disable conditions for return fans (DP)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Minimum OA control\",\n      \"summary\": \"Disable when not Occupied or (economizer high limit not exceeded AND (min OA damper closed or return damper < MRA-P - 10%)) for 10 minutes.\",\n      \"trigger_condition\": \"No longer Occupied OR (economizer high limit not exceeded AND (min OA damper closed OR return damper < MRA-P - 10%)) for 10 min\",\n      \"required_behavior\": \"Disable minimum outdoor air control\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be disabled when  the unit is no longer in Occupied Mode , or both of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17  are not exceeded.\\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum OA control enabled sequence for return fans (DP)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Return air damper, economizer damper\",\n      \"summary\": \"When enabled: fully open RA damper, wait 15 s, close economizer damper, wait 3 min, release RA damper to SAT loop, modulate MaxRA-P to maintain MinDPsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control enabled\",\n      \"required_behavior\": \"Execute sequence: full RA damper, 15 s, close economizer damper, 3 min, release RA to SAT, modulate MaxRA-P for DP at MinDPsp\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is enabled, the normal sequ encing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence:\\ni. Fully open return air damper; and\\nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal across the minimum outdoor air damper.\\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\\niii. Wait 3 minutes, then release return air da mper position for control by the SAT control loop in Section 5.16.2 .  Economizer outdoor air damper remains closed.\\niv. The maximum return air damper position endpoint Ma xRA -P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp .\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return fan: Disabled sequence restores economizer damper\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Economizer damper, return air damper\",\n      \"summary\": \"When min OA control disabled: fully open economizer damper, set MaxRA-P=100%, control per SAT loop.\",\n      \"trigger_condition\": \"Minimum outdoor air control disabled\",\n      \"required_behavior\": \"Fully open economizer damper, set MaxRA-P to 100%, control per SAT loop\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is disabled :\\ni. Economizer outdoor air damper shall be fully opened .\\nii. MaxRA -P shall be set to 100% .\\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return fan MRA-P calculation\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Return air damper\",\n      \"summary\": \"MRA-P scales from 95% at 100% fan speed to 20% at min speed; if not calculate, set to 100%.\",\n      \"trigger_condition\": \"Supply fan proven on, Occupied, MinDPsp>0\",\n      \"required_behavior\": \"Calculate MRA-P as described; default to 100% if unavailable\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the supply air fan is proven on and the system is in Occup ied Mode and MinDPsp is greater than zero, the system shall calculate MRA -P.  The value of MRA -P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed.  When MRA -P is not being calcul ated for any reason, it shall be set to 100%.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief dampers enable with supply fan\",\n      \"section_id\": \"5.16.8.1\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Relief dampers\",\n      \"summary\": \"Relief dampers enabled when supply fan proven ON; disabled otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON\",\n      \"required_behavior\": \"Enable relief dampers; disable otherwise\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief dampers  shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief dampers building pressure control\",\n      \"section_id\": \"5.16.8.2\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Relief dampers\",\n      \"summary\": \"P-only loop modulates dampers to maintain 12 Pa building pressure; closed when disabled.\",\n      \"trigger_condition\": \"Relief dampers enabled\",\n      \"required_behavior\": \"P-only loop to maintain 12 Pa; close when disabled\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Building static pressure time averaging for relief fans\",\n      \"section_id\": \"5.16.9.5\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Building pressure\",\n      \"summary\": \"Time-average building pressure with sliding 5-min window, 15-s sampling; use highest averaged sensor in pressure zone.\",\n      \"trigger_condition\": \"Relief fan control active\",\n      \"required_behavior\": \"Time-average and use highest sensor for control\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Building static pressure shall be time averaged with a sliding 5 -minute window and 15 second sampling rate (to dampen fluctuations). The averaged va lue shall be that displayed and used for control.\\na. Where multiple building pressure sensors are used, each shall be time -averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief fan control loop (P-only)\",\n      \"section_id\": \"5.16.9.6\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief fans\",\n      \"summary\": \"Single P-only loop maintains building pressure at 12 Pa setpoint; enabled when any supply fan within pressure zone proven ON.\",\n      \"trigger_condition\": \"Any supply fan within pressure zone proven ON\",\n      \"required_behavior\": \"P-only loop 0-100% to maintain 12 Pa; disabled output zero otherwise\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A single P-only control lo op for each pressure zone shall  maintains the building pressure at a setpoint  of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON.  The loop is disabled with output set to zero otherwise .\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief fan staging logic\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Relief fans\",\n      \"summary\": \"Stage 0: open dampers >5% loop, close at 0% for 5 min. Stage Up: loop >min+15% starts timer, every 7 min start next fan. Stage Down: loop <min speed starts timer, every 5 min shut off lag fan.\",\n      \"trigger_condition\": \"Relief system enabled\",\n      \"required_behavior\": \"Execute staging as described\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage 0 (barometric relief ). When relief system is enabled , and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.\\nb. Stage Up . When control loop is above minimum speed plus 15%, start stage -up timer.  Each time the timer  reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group , per staging order , and reset the timer  to 0. The timer  is reset to 0 and frozen if control loop is below minimum speed plus 15%.\\nc. Stage Down . When PID loop is below minimum speed, start stage -down timer.  Each time the timer  reaches 5 minutes, shut off lag fan per staging order and reset the timer  to 0. The ti mer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return fan direct building pressure control sequence\",\n      \"section_id\": \"5.16.10.5\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Return fan, exhaust damper\",\n      \"summary\": \"P-only loop to maintain 12 Pa building pressure; 0-50% output modulates exhaust dampers 0-100%; 51-100% resets return fan discharge static pressure setpoint from RFDSPmin to RFDSPmax.\",\n      \"trigger_condition\": \"Supply and return fans proven ON, min OA damper open\",\n      \"required_behavior\": \"Modulate exhaust dampers and return fan DP setpoint as per loop output\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A single P -only control loop  for each pressure zone  shall modulate  to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an outpu t ranging from 0% to 100%.  The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open.  The exhaust dampers shall be closed with loop output set to zero otherwis e.  All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. setpointsetpoint\\na. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open.\\nb. From 51% to 100%, the building pressure control loop shall reset the return -fan discharge static pressure setpoint  from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output. See Section 3.2.1.4  for RFDSPmin and RFDSPmax.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return fan airflow tracking S-R-DIFF* calculation\",\n      \"section_id\": \"5.16.11.2\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Return fan\",\n      \"summary\": \"S-R-DIFF* = S-R-DIFF * (ΣVbz-A_occupied / ΣVbz-A_all) for 62.1, or S-R-DIFF * (ΣVarea-min_occupied / ΣVarea-min_all) for Title 24.\",\n      \"trigger_condition\": \"Airflow tracking control\",\n      \"required_behavior\": \"Calculate S-R-DIFF* as shown\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active differential airflow setpoint S -R-DIFF* shall be S -R-DIFF for the entire system (see Section 3.2.1.5 ) adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Zone Group s that are in Occupied Mode  relative to that in all zones served by the system.\\na. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠\\nb. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply fan airflow limit in airflow tracking\",\n      \"section_id\": \"5.16.11.4\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Limit supply fan speed via reverse-acting P-only loop with setpoint (Vrf-max + S-R-DIFF*), output 0-100% max fan speed.\",\n      \"trigger_condition\": \"Airflow tracking active\",\n      \"required_behavior\": \"Limit supply fan speed as described\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan airflow shall be limited by a reverse -acting P -only loop whose setpoint  is (Vrf -max + S -R-DIFF*) and whose ou tput is maximum supply fan speed ranging from 0% to 100%.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze protection stage 1\",\n      \"section_id\": \"5.16.12.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"If SAT < 4.4°C (40°F) for 5 min, send heating plant requests, override OA damper to min, modulate heating coil to maintain SAT ≥6°C (42°F); disable when SAT >7°C (45°F) for 5 min.\",\n      \"trigger_condition\": \"SAT drops below 4.4°C (40°F) for 5 minutes\",\n      \"required_behavior\": \"Send heating plant requests, override OA damper to min, modulate heating coil to maintain SAT ≥6°C (42°F); disable at >7°C (45°F) for 5 min\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , override the outdoor air damper to the minimum posit ion, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze protection stage 2\",\n      \"section_id\": \"5.16.12.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"If SAT < 3.3°C (38°F) for 5 min, fully close economizer and min OA dampers for 1 hr, Level 3 alarm; after 1 hr, resume min OA and return to stage 1.\",\n      \"trigger_condition\": \"SAT drops below 3.3°C (38°F) for 5 minutes\",\n      \"required_behavior\": \"Close dampers for 1 hr, set alarm, resume min OA after 1 hr and return to stage 1\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall  resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1 ).\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze protection stage 3\",\n      \"section_id\": \"5.16.12.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"On freeze-stat signal or SAT<3.3°C (38°F) for 15 min or <1°C (34°F) for 5 min: shut down fans, close OA damper, open cooling coil 100%, energize CHW pump, send heating plant requests, modulate heating coil to maintain 27°C (80°F), Level 2 alarm; requires operator reset if triggered by low temperature sensor.\",\n      \"trigger_condition\": \"Freeze-stat signal or SAT<3.3°C (38°F) for 15 min or <1°C (34°F) for 5 min\",\n      \"required_behavior\": \"Shut down fans, close OA damper, open cooling coil 100%, energize CHW pump, send heating plant requests, modulate heating coil to maintain 27°C (80°F), Level 2 alarm; operator reset if sensor triggered\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling -coil valve  to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\\na. If a freeze -protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switc h from the operator’s workstation. (If a freeze -stat with a physical reset switch is used instead, there shall be no software reset switch .)\",\n      \"page_hint\": 133,\n      \"confidence\": 1.0\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract candidates from focus section text: 5.16 only. The requested sections: 5.16, and subsections like 5.16.1, 5.16.2, etc. We are to extract knowledge types: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge.\n\nWe need to parse the focus section text and extract candidates with evidence_quote verbatim from that text. Context pack is only for context. Do not extract from context pack. Evidence quotes must come from focus section text.\n\nWe need to output JSON with candidates and skipped_reason.\n\nWe'll go through the focus section text and extract important operational sequences, fault diagnostics, parameters, etc. We'll include section_id based on headings. Provide page hints from [[page=...]] anchors.\n\nWe need to limit to at most 40 candidates. We'll try to extract high-value ones.\n\nLet's list the focus section text (5.16) and its subsections:\n\n5.16 Multiple-Zone VAV Air-Handling Unit\n5.16.1 Supply Fan Control\n - 5.16.1.1 Supply Fan Start/Stop\n - 5.16.1.2 Static Pressure Set-Point Reset\n - 5.16.1.3 Static Pressure Control\n5.16.2 Supply Air Temperature Control\n - 5.16.2.1 Control loop enable/disable\n - 5.16.2.2 Supply Air Temperature Setpoint\n - 5.16.2.3 SAT control mapping with damper sequencing\n5.16.3 Minimum Outdoor Airflow Setpoints (choose between Standard 62.1 and Title 24)\n - 5.16.3.1 Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\n - 5.16.3.2 Outdoor Airflow Setpoint for California Title 24 Ventilation\n5.16.4 Minimum Outdoor Air Control with Separate Minimum Outdoor Air Damper and DP Control\n - 5.16.4.1 DP Setpoint for ASHRAE Standard 62.1 Ventilation\n - 5.16.4.2 DP setpoint for California Title 24 Ventilation\n - 5.16.4.3 Open minimum outdoor air damper command\n - 5.16.4.4 Outdoor Air and Return Air Dampers (with relief dampers/fans or return fans)\n5.16.5 Minimum Outdoor Air Control with Separate Minimum Outdoor Air Damper and Airflow Measurement\n - 5.16.5.1 Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation\n - 5.16.5.2 Outdoor Airflow Setpoint for California Title 24 Ventilation\n - 5.16.5.3 Open minimum outdoor air damper\n - 5.16.5.4 Outdoor Air and Return Air Dampers (same as 5.16.4.4 but with AFMS)\n5.16.6 Minimum Outdoor Air Control with Single Common Damper and Airflow Measurement\n - 5.16.6.1, 5.16.6.2, 5.16.6.3\n5.16.7 Not Used\n5.16.8 Control of Actuated Relief Dampers without Fans\n5.16.9 Relief-Fan Control\n5.16.10 Return-Fan Control − Direct Building Pressure\n5.16.11 Return-Fan Control − Airflow Tracking\n5.16.12 Freeze Protection\n5.16.13 Alarms\n5.16.14 Automatic Fault Detection and Diagnostics (many tables and conditions)\n5.16.15 Testing/Commissioning Overrides\n5.16.16 Plant Requests\n\nWe need to extract knowledge only whose primary section_id equals or starts with 5.16. So all of these are fair game. We'll need to assign correct section_ids to each candidate. Some are deeply nested: e.g., 5.16.1.1, 5.16.1.2, etc.\n\nWe'll extract operational_sequence candidates: e.g., supply fan start/stop rules, static pressure reset, SAT reset, minimum OA control sequences, relief damper/fan control, return fan control, freeze protection, plant requests, etc. Also parameter_spec: T&R variables table, setpoints, DP100 formula. fault_diagnostic_rule: from 5.16.14 (AFDD) tables, alarms from 5.16.13. commissioning_step: maybe testing/commissioning overrides in 5.16.15.\n\nWe need evidence_quote: exact substring from focus section text that supports the candidate. For operational sequences, quote the specific rule. For alarms, quote the alarm condition. For parameters, quote the table row or explicit parameter.\n\nWe should avoid overlapping candidates that cover the same rule in different ways.\n\nWe'll scan the focus text and capture relevant lines.\n\nLet's list key candidates:\n\n1. Supply fan start/stop (5.16.1.1 a, b)\n2. Supply fan run when system in Cooldown, Setup, Occupied (a)\n3. If VAV-reheat boxes on perimeter zones, fan also runs in Setback or Warmup (b)\n4. Totalize VAV airflow to software point Vps (c)\n5. Static pressure setpoint reset using T&R logic with parameters from Table 5.16.1.2 (5.16.1.2 a)\n6. The parameters table itself (Table 5.16.1.2) as parameter_spec\n7. Static pressure control: fan speed controlled to maintain DSP at setpoint when fan proven ON; multiple gains (5.16.1.3 a)\n8. SAT control loop enabled when fan proven ON, disabled and output set to deadband otherwise (5.16.2.1)\n9. SAT setpoint reset: during Occupied, Setup, reset from Min_ClgSAT when OAT OAT_Max and above, proportionally up to T-max when OAT OAT_Min and below. (5.16.2.2 b)\n10. T-max reset using T&R logic between Min_ClgSAT and Max_ClgSAT (5.16.2.2 b.1) and parameters Table 5.16.2.2\n11. During Cooldown, SAT setpoint shall be Min_ClgSAT (5.16.2.2 c)\n12. During Warmup and Setback, SAT setpoint shall be 35°C (95°F) (5.16.2.2 d)\n13. SAT control mapping sequences: heating coil, economizer damper, cooling coil (5.16.2.3, with sub-options for return fan, relief)\n14. For units with return fans: Return air damper maximum position MaxRA-P modulated to control minimum outdoor air volume (5.16.2.3 a.1)\n15. For units with relief dampers/fans: MinOA-P and/or MaxRA-P modulated to control minimum outdoor air volume (5.16.2.3 b.1)\n16. For separate minimum OA damper, economizer damper MinOA-P is 0% (5.16.2.3, 2)\n17. For single common damper, MaxRA-P and MinOA-P modulated (5.16.2.3, 3)\n18. Vou calculation for Standard 62.1 (5.16.3.1 c.1)\n19. MinOAsp calculation (5.16.3.1 h)\n20. For Title 24, AbsMinOA* and DesMinOA* calculation (5.16.3.2 c.1, c.2)\n21. DP setpoint calculation for Standard 62.1 (5.16.4.1 c)\n22. DP setpoint calculation for Title 24 (5.16.4.2 d)\n23. Open minimum outdoor air damper when fan proven ON and Occupied and MinDPsp > 0 (5.16.4.3)\n24. Minimum outdoor air control enable/disable logic for units with return fans (5.16.4.4 a)\n25. Minimum outdoor air control enable/disable logic for units with relief dampers/fans (5.16.4.4 b)\n26. Similar for AFMS versions (5.16.5.4)\n27. Single damper control logic (5.16.6.3)\n28. Relief dampers without fans: enabled when supply fan proven ON, disabled otherwise; P-only loop to maintain building pressure of 12 Pa (5.16.8.1, 5.16.8.2)\n29. Relief fan control: many sequences, e.g., grouping, enabling, pressure averaging, staging (5.16.9)\n30. Return fan direct building pressure: control loop and sequence of exhaust dampers and return fan DP setpoint reset (5.16.10.5)\n31. Return fan airflow tracking: differential airflow setpoint calculation (5.16.11.2), supply fan airflow limit (5.16.11.4)\n32. Freeze protection stage 1 (5.16.12.1)\n33. Freeze protection stage 2 (5.16.12.2)\n34. Freeze protection stage 3 (5.16.12.3)\n35. Alarms: maintenance interval (5.16.13.1), fan alarm (5.16.13.2), filter pressure drop (5.16.13.3), high/low building pressure (5.16.13.4, 5)\n36. AFDD operating states definition (5.16.14.2/3/4) and fault conditions evaluation (5.16.14.8, 5.16.14.9)\n37. Test mode (5.16.14.14)\n38. Plant requests: CHW reset requests (5.16.16.1)\n\nWe need to be careful: some sections are conditional (keep/delete) based on engineer selections. But the standard includes all options as sequences; we can extract the operative statements that would be implemented depending on configuration. We'll extract the core rules with the condition that they apply to a particular configuration.\n\nWe'll generate candidates with evidence_quote. The quote must be verbatim from focus section text. We'll use page hints from the [[page=...]] markers. In the text, we see [[page=111]], [[page=112]], etc. So we can use those numbers.\n\nWe'll produce candidates for the most important operational sequences. Parameter specs for T&R tables and setpoint formulas. Fault diagnostic rules from AFDD. Commissioning steps from 5.16.15 (overrides) but those are not full tests, just software switches. We could extract the testing/commissioning overrides as commissioning_step.\n\nBut note: \"Per Section 5.1.11, all hardware points can be overridden through the BAS.\" The overriding capability is described, but the actual commissioning steps are not detailed here; just the availability of switches. Not really a specific test. Could be a commissioning_step with summary \"Provide software switches to force valve positions\". That could be a candidate.\n\nNow, we need to output JSON.\n\nLet's organize candidates with proper section_ids. For instance:\n\n- Candidate for supply fan start/stop (a) and (b) could be separate or combined. We'll separate.\n\n- Static pressure reset using T&R: include the table as parameter_spec.\n\n- SAT setpoint reset: separate items for cooldown, warmup, etc.\n\n- We'll include the AFDD fault condition table rows as fault_diagnostic_rule candidates, but there are many (FC#1-FC#15). We could list each fault condition as separate candidate with equation and condition. But to limit to 40, we might include the most distinct ones or group them. However, each is a distinct rule. We can include a selection, maybe FC#1, FC#2, FC#5, FC#6, etc., but all are important. We need to be careful about space. The AFDD section is large; we can extract the most characteristic ones, not all 15. The instruction says \"Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence.\" So we might include only a few AFDD fault conditions that are directly actionable. But AFDD is a major component. I'll include a few key ones: FC#1 (duct static pressure too low with fan at full speed), FC#2 (MAT too low), FC#5 (SAT too low in heating), FC#6 (OA fraction too low or too high), FC#7 (SAT too low in full heating), FC#10 (OAT and MAT should be approx equal), FC#13 (SAT too high in full cooling), and the operating state mapping. Also the OS definitions could be parameter_spec or operational_sequence. We'll include OS definition as operational_sequence because it defines states.\n\nWe also have alarms: filter DP alarm formula is interesting.\n\nLet's list candidates with evidence quotes. We'll go step by step through the text, pulling quotes.\n\nFirst, 5.16.1.1 a: \"Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode.\" This is from page 111 (the first line of 5.16.1.1). The page_hint: 111. There's no page marker before that line; the section starts at page 111 as indicated by [[page=111]] before 5.16 heading? Actually the text starts with \"[[requested_section=5.16 page_range=111-145 title=5.16 ...]]\" then \"5.16.1.  Supply Fan Control ... a. Supply fan shall run ...\". The [[page=111]] appears after that paragraph? In the text we see: after \"5.16.1.2.  Static Pressure Set-Point  Reset\", there is \"[[page=112]]\". So page 111 starts with 5.16.1. So the first a is on page 111. So page_hint: 111.\n\nWe'll capture:\n\nCandidate 1:\nknowledge_type: operational_sequence\ntitle: Supply Fan Start/Stop – Basic Modes\nsection_id: 5.16.1.1\nsection_title: Supply Fan Start/Stop\nequipment_scope: Supply fan of multiple-zone VAV AHU\nsummary: Supply fan shall run when system is in Cooldown, Setup, or Occupied modes.\ntrigger_condition: System mode equals Cooldown, Setup, or Occupied\nrequired_behavior: Start fan, run continuously\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"Supply fan shall run when system is in the Cooldown Mode , Setup Mode , or Occupied Mode .\" (from text)\npage_hint: 111\nconfidence: 0.95\n\nCandidate 2:\nSame section, b: \"If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).\"\nSo evidence_quote: \"If there are any VAV -reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode  or Warmup Mode  (i.e., all modes  except unoccupied ).\"\npage_hint: 111\n\nCandidate 3:\nc. Totalize VAV airflow to software point Vps.\nevidence_quote: \"Totalize current airflow rate from VAV boxes to a software point Vps.\" \nBut note: \"Delete the following section if the air-handler serves dual-duct boxes that do not have hot-duct inlet airflow sensors, i.e., those that have only a box discharge airflow sensor. This section may also be deleted if there is a supply AFMS.\" So that's conditional, but the rule is optional. We can still extract it as operational_sequence but note configurable. We'll include.\n\nCandidate 4: Static pressure setpoint reset using T&R logic. section 5.16.1.2 a: \"Static pressure setpoint . Setpoint shall be reset using T&R logic (see Section 5.1.14 ) using the parameters shown in Table 5.16.1.2.\" We can capture the parameter spec: Table 5.16.1.2 provides SP0, SPmin, SPmax, etc. We'll create a parameter_spec candidate listing the variables and values. The evidence_quote would be the table content, but we can summarise in summary, and evidence_quote could be the whole table text. But the table is presented as lines: \"Variable Value\", then rows. We can quote the table rows as evidence. But the evidence_quote must be a verbatim contiguous substring. The table in the text is:\n\n```\nVariable  Value\nDevice  Supply fan\nSP0 120 Pa (0.5 in. of water)\nSPmin  25 Pa (0.1 in. of water)\nSPmax  Max_DSP (see Section 3.2.1.1 )\nTd 10 minutes\nT 2 minutes\nI 2\nR Zone static pressure reset requests\nSPtrim  –12 Pa ( –0.05 in. of water)\nSPres  15 Pa (+0.06 in. of water)\nSPres -max 32 Pa (+0.13 in. of water)\n```\n\nThat's a contiguous block. We'll quote that as evidence. Note the line with SPres -max uses minus? Actually it says \"SPres -max 32 Pa (+0.13 in. of water)\". So we'll include that.\n\nWe'll set knowledge_type: parameter_spec.\n\nCandidate 5: Static pressure control: \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator ...\" Evidence_quote: \"Supply fan speed is controlled to maintain DSP at setpoint  when the fan is proven ON. Where the Zone Group s served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply -fan airflow rate, the area of the Zone Group s that are occupied, etc.).\" That's from 5.16.1.3 a. page 112? Actually the text for 5.16.1.3 appears after table and before \"High -pressure trips ...\" It's on page 112. The section heading 5.16.1.3 is on page 112 (since [[page=112]] appears before 5.16.1.3 heading? Actually in the text, [[page=112]] appears right after the table on page 112? Let's check: After Table 5.16.1.2, there is \"The T&R  reset parameters ...\", then \"5.16.1.3.  Static Pressure Control\" with the a. statement. The [[page=112]] is at the start of page 112 before the table? Actually the text shows: \"[[page=112]] 110 ASHRAE Guideline 36 -2021  Table 5.16.1.2 Trim & Respond Variables Variable ...\". So page 112 starts with Table 5.16.1.2, then the note, then 5.16.1.3 heading. So the 5.16.1.3 text is on page 112. So page_hint: 112.\n\nCandidate 6: SAT control loop enable/disable: \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.\" 5.16.2.1. page 112? Actually the text \"5.16.2.1.  Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband  (no heating, minimum economizer) otherwise.\" appears after \"5.16.2.  Supply Air Temperature Control\" heading. It's on page 112. Evidence_quote: that sentence.\n\nCandidate 7: SAT setpoint reset (Occupied/Setup): \"During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below.\" This is 5.16.2.2 b. page 113? The text: \"b. During Occupied Mode  and Setup Mode , setpoint  shall be r eset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T -max when the outdoor air temperature is OAT_Min and below.\" That's on page 113 (since [[page=113]] appears after the previous section's text). We'll quote that.\n\nCandidate 8: T-max reset using T&R logic: \"T-max shall be reset using T&R logic (see Section 5.1.14 ) between Min_ClgSAT and Max_ClgSAT. The parameters shown in Table 5.16.2.2 are suggested ...\" This is 5.16.2.2 b.1. Evidence_quote: \"T-max shall be reset using T&R  logic (see Section  5.1.14 ) between Min_ClgSAT and Max_ClgSAT.\" And we can include the table as parameter_spec. The table is on page 113. So we'll create a parameter_spec for Table 5.16.2.2.\n\nCandidate 9: Cooldown SAT setpoint: \"During Cooldown Mode, setpoint shall be Min_ClgSAT.\" 5.16.2.2 c. page 114 (since [[page=114]] appears before that line? Actually the figure and text on page 113-114. The text \"c. During Cooldown Mode , setpoint  shall be Min_ClgSAT.\" is after Figure 5.16.2.2 and the note about T-max. It's on page 114? The page numbering: after the figure, there is \"[[page=114]] 112 ASHRAE Guideline 36 -2021 c. During Cooldown Mode ...\". So page_hint: 114.\n\nCandidate 10: Warmup/Setback SAT setpoint: \"During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).\" 5.16.2.2 d. page 114. Evidence_quote: that sentence.\n\nCandidate 11: SAT control loop output mapping: \"Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\" 5.16.2.3 first sentence. page 114? Actually the heading 5.16.2.3 appears on page 114, and the paragraph \"Supply air temperature shall be controlled to setpoint ...\" is there. So page_hint: 114. We'll capture that as an operational sequence, but it's more of a structure. Maybe we combine with the specific mapping for configurations. We'll capture as a general statement. But then there are sub-items on damper operation. We'll treat them separately.\n\nCandidate 12: For units with return fans: \"Return air damper maximum position MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).\" 5.16.2.3 a.1. page 114? Actually it's on page 114 after the general statement. The text: \"a. For units with return fans 1. Return air damper maximum position MaxRA -P is modulated to control minimum outdoor air volume ...\" So page_hint: 114.\n\nCandidate 13: For units with relief dampers or relief fans: \"Economizer damper minimum position MinOA -P and/or return air damper maximum position MaxRA -P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).\" 5.16.2.3 b.1. page 114.\n\nCandidate 14: Separate minimum outdoor air damper, economizer damper minimum position is 0% (5.16.2.3 2). Evidence_quote: \"For units with a separate minimum outdoor air damper , economizer damper minimum position  MinOA -P is 0 %, and return air damper maximum position  MaxRA -P is modulated to control minimum outdoor air volume\" (the text says: \"For units with a separate minimum outdoor air damper , economizer damper minimum position  MinOA -P is 0 %, and return air damper maximum position  MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4  and 5.16.5 ).\" So we'll use that.\n\nCandidate 15: Single common damper, MaxRA-P and MinOA-P modulated: \"For units with a single common minimum outdoor air and  economizer damper , return air damper maximum position  MaxRA -P and economizer damper minimum position MinOA -P are modulated to control minimum outdoor air volume (see Section 5.16.6 ).\" 5.16.2.3 3.\n\nNow we have minimum outdoor airflow setpoints (5.16.3). For Standard 62.1, the Vou calculation: \"The uncorrected outdoor air rate setpoint Vou is recalculated continuously based on the adjusted ventilation rates Vbz-A* and Vbz-P* ...\" Specifically, step 1: \"Calculate the uncorrected outdoor air rate Vou for all zones in all Zone Groups that are in Occupied Mode, but note that Vou shall be no larger than the design uncorrected outdoor air rate DesVou. Vou = MIN( DesVou | (∑Vbz-A* + ∑Vbz-P*) )\". That's 5.16.3.1 c.1. page 117? Actually the text is on page 117 ( [[page=117]] appears earlier). We'll get evidence quote: \"𝑉𝑜𝑢=MIN ( DesV ou |(∑𝑉𝑏𝑧−𝐴∗+∑𝑉𝑏𝑧−𝑃∗))\". But the text says: \"𝑉𝑜𝑢=MIN ( DesV ou |(∑𝑉𝑏𝑧−𝐴∗+∑𝑉𝑏𝑧−𝑃∗))\". That's a formula. We'll include candidate with formula.\n\nCandidate 16: Standard 62.1 Vou calculation with constraint.\n\nCandidate 17: MinOAsp calculation: \"MinOAsp =MIN ( Vou Ev | DesV ot)\" (5.16.3.1 h). Evidence_quote: \"MinOAsp =MIN ( Vou Ev |  DesV ot)\".\n\nCandidate 18: For Title 24, AbsMinOA* and DesMinOA* calculation: \"AbsMinOA * is the sum of Zone -Abs-OA-min for all zones in all Zone Group s that are in Occupied Mode  but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.\" and \"DesMinOA* is the sum of Zone -Des-OA-min for all zones in all Zone Group s that are in Occupied Mode  but shall be no larger than the design minimum outdoor airflow DesMinOA.\" (5.16.3.2 c.1, c.2). We can combine as two separate or one candidate with both formulas. We'll separate.\n\nNow DPA setpoints: For Standard 62.1: MinDPsp = DesMinDP [MinOAsp / DesVot]^2 (5.16.4.1 c). Evidence_quote: \"MinDPsp =DesMinDP [MinOAsp Des𝑉𝑜𝑡]2\" (the text says: MinDPsp =DesMinDP [MinOAsp Des𝑉𝑜𝑡]2). That is from page 119. We'll capture.\n\nFor Title 24: AbsDPsp* and DesDPsp*: \"AbsDPsp *= AbsMinDP [AbsMinOA * AbsMinOA]2\" and \"DesDPsp *= DesMinDP [DesMinOA * DesMinOA]2\" (5.16.4.2 d). Also there is reset based on CO2: \"e. The minimum outdoor air DP setpoint MinDPsp shall be reset based on the highest zone CO2 control-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.\" and \"f. The minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 control-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal.\" So we'll include those as separate candidates.\n\nNow minimum outdoor air damper open command: 5.16.4.3: \"Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\" Evidence_quote: that sentence. page 119/120.\n\nThen the detailed safety and minimum outdoor air control enable/disable sequences for return fans and relief dampers/fans. These are lengthy. We'll extract the enable conditions and the sequence. For 5.16.4.4 a (return fans): Enable when in Occupied Mode and either (i) economizer high limit exceeded or (ii) when minimum outdoor air damper is open and return damper position > MRA-P for 10 minutes. Disable when no longer Occupied or both conditions false for 10 minutes. We'll capture as operational_sequence with evidence_quote from the text. For example, the enable condition: \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.\" This is from 5.16.4.4 a.2. page 120. Evidence_quote exactly that. Similarly the disable condition from a.4: \"Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\" We'll capture that.\n\nAlso the sequence when enabled: \"i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.\" That's operational sequence.\n\nWe'll do similarly for relief dampers/fans (5.16.4.4 b). And the AFMS versions (5.16.5.4) have almost identical logic but with airflow measurement. We'll cover those if needed, but to avoid redundancy, we might not include both identical sections because the manual says only one will remain after selection. But we'll include key differences: the DP vs airflow measurement. The enable conditions differ slightly: for AFMS, it's \"when return damper position exceeds MRA-P\" and MinOAsp greater than zero. We'll capture one version, but ensure it's from the right section. We'll use 5.16.5.4 for AFMS with return fans. But we can include both if they are distinct. The text for 5.16.5.4 is almost identical to 5.16.4.4 with references to MinOAsp instead of MinDPsp. So we might capture the most generic. Given the focus section includes both, we can extract from both but they would be repetitive. I'll extract from 5.16.4.4 for DP as an example, and maybe note that similar logic exists for AFMS. But we'll stick to one for brevity.\n\nThen single common damper control (5.16.6.3): There are sequences for return fans and relief dampers/fans. For return fans: \"While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.\" etc. We'll capture the suspension logic for overflow. For relief dampers/fans with single damper: similar but with step sequence.\n\nWe'll then capture relief dampers without fans (5.16.8): enabled when supply fan proven ON, P-only to maintain 12 Pa building pressure.\n\nRelief fan control (5.16.9) has many sequences. We'll capture: building pressure averaging (5.16.9.5), single P-only control loop (5.16.9.6), and staging up/down logic (5.16.9.7). We'll pick the most significant.\n\nReturn fan direct building pressure (5.16.10): control loop sequence (5.16.10.5) with exhaust damper and return fan DP reset.\n\nReturn fan airflow tracking (5.16.11): S-R-DIFF* calculation (5.16.11.2), supply fan airflow limit (5.16.11.4).\n\nFreeze protection: all three stages. We'll extract each as operational_sequence.\n\nAlarms: maintenance, fan alarm, filter DP, building pressure high/low. We'll include fault_diagnostic_rule. For filter DP, the formula is given: DPx = DP100 (x)^1.4. That's interesting. We'll capture as parameter_spec.\n\nAFDD: We'll include the operating states definitions (5.16.14.2/3/4) as parameter_spec tables, but those are conditional (only one remains). We'll capture from 5.16.14.2 (return fans) as an example, but we need to specify that it applies to units with return fans. Similarly fault conditions: we'll capture a few key ones.\n\nAlso test mode (5.16.14.14): operational_sequence.\n\nPlant requests: operational_sequence.\n\nTesting/Commissioning overrides (5.16.15): provide software switches. That's commissioning_step.\n\nWe need to limit to 40. I'll select around 30-35. Let's map out.\n\nI'll produce candidates as:\n\n1. Supply fan start/stop basic (a)\n2. Supply fan run with perimeter reheat boxes (b)\n3. Totalize VAV box airflow (c)\n4. Static pressure T&R parameters (Table 5.16.1.2) as parameter_spec\n5. Static pressure control loop (5.16.1.3 a)\n6. SAT control loop enable/disable (5.16.2.1)\n7. SAT setpoint OAT reset (Occupied/Setup) (5.16.2.2 b)\n8. T-max T&R parameters (Table 5.16.2.2) as parameter_spec\n9. SAT setpoint Cooldown (5.16.2.2 c)\n10. SAT setpoint Warmup/Setback (5.16.2.2 d)\n11. SAT control mapping general (5.16.2.3 header)\n12. Return fan MaxRA-P modulation for minimum OA (5.16.2.3 a.1)\n13. Relief dampers MinOA-P and/or MaxRA-P modulation (5.16.2.3 b.1)\n14. Separate min OA damper economizer damper 0% (5.16.2.3 2)\n15. Single common damper MaxRA-P and MinOA-P modulation (5.16.2.3 3)\n16. Vou calculation per Standard 62.1 (5.16.3.1 c.1)\n17. MinOAsp calculation per Standard 62.1 (5.16.3.1 h)\n18. AbsMinOA* calculation Title 24 (5.16.3.2 c.1)\n19. DesMinOA* calculation Title 24 (5.16.3.2 c.2)\n20. MinDPsp for Standard 62.1 (5.16.4.1 c)\n21. AbsDPsp* and DesDPsp* for Title 24 (5.16.4.2 d) – maybe one candidate with two formulas.\n22. MinDPsp reset based on CO2 (Title 24) (5.16.4.2 e)\n23. MinOAsp reset based on CO2 (Title 24) (5.16.4.2 f)\n24. Open minimum outdoor air damper command (5.16.4.3)\n25. Minimum OA control enable conditions for return fans (5.16.4.4 a.2)\n26. Minimum OA control disable conditions for return fans (5.16.4.4 a.4)\n27. Minimum OA control sequence when enabled for return fans (5.16.4.4 a.3) – if we want the steps.\n28. Minimum OA control enable for relief dampers (5.16.4.4 b.3) – similar, maybe we'll include one as example.\n29. Relief dampers without fans control (5.16.8.1, 5.16.8.2)\n30. Relief fan building pressure averaging (5.16.9.5)\n31. Relief fan control loop (5.16.9.6)\n32. Relief fan staging (5.16.9.7) – maybe we'll extract the stage up/down logic.\n33. Return fan direct building pressure control sequence (5.16.10.5)\n34. Return fan airflow tracking S-R-DIFF* calculation (5.16.11.2)\n35. Supply fan airflow limit in airflow tracking (5.16.11.4)\n36. Freeze protection stage 1 (5.16.12.1)\n37. Freeze protection stage 2 (5.16.12.2)\n38. Freeze protection stage 3 (5.16.12.3)\n39. Filter DP alarm calculation (5.16.13.3)\n40. Fan alarm (5.16.13.2)\n41. Building pressure high alarm (5.16.13.4)\n42. Building pressure low alarm (5.16.13.5)\n43. AFDD operating states for return fans (Table 5.16.14.2) – operational_sequence because it defines states.\n44. AFDD FC#1: DSP too low with fan at full speed\n45. AFDD FC#2: MAT too low\n46. AFDD FC#5: SAT too low in heating\n47. AFDD FC#6: OA fraction too low or too high\n48. AFDD FC#7: SAT too low in full heating\n49. AFDD FC#13: SAT too high in full cooling\n50. AFDD test mode (5.16.14.14)\n51. Plant CHW reset requests (5.16.16.1)\n52. Testing/Commissioning overrides (5.16.15)\n\nWe need to reduce to 40. I'll prioritize operational sequences, fault diagnostics, and key parameters. I'll drop some duplications: for example, I might drop the separate min OA damper sequence enable/disable for relief dampers and just keep one for return fans. That saves space. I'll keep both enable and disable as separate candidates because they are distinct rules. But maybe combine into one candidate with both conditions. I'll keep them separate for clarity.\n\nI'll also include the AFDD operating states as a parameter_spec or operational_sequence? It defines states, but it's more of a definition; we can treat as operational_sequence because it drives fault evaluation. I'll include it.\n\nFor the single common damper control, I'll include the sequence for return fans (5.16.6.3 b.2) and the suspension, as an operational_sequence.\n\nLet's craft candidates carefully, ensuring evidence_quote is exact from the text. I'll order by section_id.\n\nWe'll output JSON. I'll write each candidate with fields.\n\nNow, let's construct the JSON. I'll write a Python-like structure. We'll ensure proper escaping. We'll include section_id and page_hint. Page hints from the text: I'll note [[page=111]], etc. For sections starting on specific pages, I'll use those page numbers.\n\nI'll go through each candidate and extract the exact quote, then fill other fields.\n\nBegin candidate 1:\n - section_id: \"5.16.1.1\"\n - section_title: \"Supply Fan Start/Stop\"\n - knowledge_type: \"operational_sequence\"\n - title: \"Supply fan shall run in Cooldown, Setup, or Occupied modes\"\n - equipment_scope: \"Supply fan\"\n - summary: \"Supply fan runs when system mode is Cooldown, Setup, or Occupied.\"\n - trigger_condition: \"System mode equals Cooldown, Setup, or Occupied\"\n - required_behavior: \"Supply fan shall run\"\n - configurable_values: []\n - fault_condition: null\n - commissioning_check: null\n - evidence_quote: \"Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .\" (from text, but we need to copy exactly as in text, with spaces? The text has \"Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .\" That has a weird space \"wh en\". We'll preserve: \"Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .\" But it might be \"when\"? Actually the original: \"Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .\" The \"wh en\" might be a typo. We'll copy exactly. So evidence_quote: \"Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode .\"\n - page_hint: 111\n\nCandidate 2:\n - section_id: \"5.16.1.1\"\n - title: \"Supply fan shall run with perimeter VAV-reheat in Setback/Warmup\"\n - trigger_condition: \"Any VAV-reheat boxes on perimeter zones exist, and system mode is Setback or Warmup\"\n - required_behavior: \"Supply fan shall also run\"\n - evidence_quote: \"If there are any VAV -reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode  or Warmup Mode  (i.e., all modes  except unoccupied ).\"\n - page_hint: 111\n\nCandidate 3:\n - section_id: \"5.16.1.1\"\n - title: \"Totalize VAV box airflow to Vps\"\n - trigger_condition: \"System is running and has VAV boxes with airflow sensors (conditional: delete if dual-duct without hot-duct sensors or if supply AFMS)\"\n - required_behavior: \"Sum current airflow rate from VAV boxes to software point Vps\"\n - evidence_quote: \"Totalize current airflow rate from VAV boxes to a software point Vps.\"\n - page_hint: 111\n\nCandidate 4:\n - section_id: \"5.16.1.2\"\n - title: \"Static pressure setpoint reset using T&R parameters\"\n - knowledge_type: \"parameter_spec\"\n - summary: \"Static pressure setpoint shall be reset using T&R logic with parameters: SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=zone static pressure reset requests, SPtrim=-12 Pa, SPres=+15 Pa, SPres-max=+32 Pa.\"\n - configurable_values: [\"SP0: 120 Pa (0.5 in. w.c.)\", \"SPmin: 25 Pa\", \"SPmax: Max_DSP\", \"Td: 10 min\", \"T: 2 min\", \"I: 2\", \"R: Zone static pressure reset requests\", \"SPtrim: -12 Pa\", \"SPres: +15 Pa\", \"SPres-max: +32 Pa\"]\n - evidence_quote: \"Table 5.16.1.2 Trim & Respond Variables\\nVariable  Value\\nDevice  Supply fan\\nSP0 120 Pa (0.5 in. of water)\\nSPmin  25 Pa (0.1 in. of water)\\nSPmax  Max_DSP (see Section 3.2.1.1 )\\nTd 10 minutes\\nT 2 minutes\\nI 2\\nR Zone static pressure reset requests\\nSPtrim  –12 Pa ( –0.05 in. of water)\\nSPres  15 Pa (+0.06 in. of water)\\nSPres -max 32 Pa (+0.13 in. of water)\"\n - page_hint: 112\n\nCandidate 5:\n - section_id: \"5.16.1.3\"\n - title: \"Supply fan speed controlled to maintain DSP at setpoint\"\n - trigger_condition: \"Supply fan is proven ON\"\n - required_behavior: \"Supply fan speed controlled to maintain DSP at setpoint; provide multiple sets of gains for small Zone Groups\"\n - evidence_quote: \"Supply fan speed is controlled to maintain DSP at setpoint  when the fan is proven ON. Where the Zone Group s served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply -fan airflow rate, the area of the Zone Group s that are occupied, etc.).\"\n - page_hint: 112\n\nCandidate 6:\n - section_id: \"5.16.2.1\"\n - title: \"SAT control loop enable/disable\"\n - trigger_condition: \"Supply air fan is proven ON\"\n - required_behavior: \"Enable SAT control loop; otherwise disable and set output to deadband\"\n - evidence_quote: \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband  (no heating, minimum economizer) otherwise.\"\n - page_hint: 112\n\nCandidate 7:\n - section_id: \"5.16.2.2\"\n - title: \"Occupied/Setup SAT setpoint reset with OAT\"\n - trigger_condition: \"Occupied or Setup mode\"\n - required_behavior: \"Reset SAT setpoint from Min_ClgSAT when OAT ≥ OAT_Max, proportionally up to T-max when OAT ≤ OAT_Min; T-max reset between Min_ClgSAT and Max_ClgSAT via T&R\"\n - evidence_quote: \"During Occupied Mode  and Setup Mode , setpoint  shall be r eset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T -max when the outdoor air temperature is OAT_Min and below.\"\n - page_hint: 113\n\nCandidate 8:\n - section_id: \"5.16.2.2\"\n - title: \"T-max reset T&R parameters\"\n - knowledge_type: \"parameter_spec\"\n - summary: \"T-max reset using T&R with SP0=SPmax, SPmin=Min_ClgSAT, SPmax=Max_ClgSAT, Td=10 min, T=2 min, I=2, R=zone cooling SAT requests, SPtrim=+0.1°C, SPres=-0.2°C, SPres-max=-0.6°C.\"\n - configurable_values: [\"SP0: SPmax\", \"SPmin: Min_ClgSAT\", \"SPmax: Max_ClgSAT\", \"Td: 10 min\", \"T: 2 min\", \"I: 2\", \"R: Zone cooling SAT requests\", \"SPtrim: +0.1°C (+0.2°F)\", \"SPres: –0.2°C (–0.3°F)\", \"SPres-max: –0.6°C (–1.0°F)\"]\n - evidence_quote: \"Table 5.16.2.2 Trim & Respond Variables\\nVariable  Value\\nDevice  Supply fan\\nSP0 SPmax\\nSPmin  Min_ClgSAT\\nSPmax  Max_ClgSAT\\nTd 10 minutes\\nT 2 minutes\\nI 2\\nR Zone cooling  SAT requests\\nSPtrim  +0.1°C (+0. 2°F)\\nSPres  –0.2°C (–0.3°F)\\nSPres -max –0.6°C (–1.0°F)\"\n - page_hint: 113\n\nCandidate 9:\n - section_id: \"5.16.2.2\"\n - title: \"Cooldown SAT setpoint\"\n - trigger_condition: \"Cooldown Mode\"\n - required_behavior: \"Set SAT setpoint to Min_ClgSAT\"\n - evidence_quote: \"During Cooldown Mode , setpoint  shall be Min_ClgSAT.\"\n - page_hint: 114\n\nCandidate 10:\n - section_id: \"5.16.2.2\"\n - title: \"Warmup and Setback SAT setpoint\"\n - trigger_condition: \"Warmup Mode or Setback Mode\"\n - required_behavior: \"Set SAT setpoint to 35°C (95°F)\"\n - evidence_quote: \"During Warmup Mode and Setback Mode , setpoint  shall be 35°C (95°F).\"\n - page_hint: 114\n\nCandidate 11:\n - section_id: \"5.16.2.3\"\n - title: \"SAT control loop output mapping to coil and damper sequencing\"\n - trigger_condition: \"SAT control loop active\"\n - required_behavior: \"Map output to sequence heating coil, outdoor air damper, return air damper, cooling coil as in Figure 5.16.2.3\"\n - evidence_quote: \"Supply air temperature shall be controlled to setpoint  using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\"\n - page_hint: 114\n\nCandidate 12:\n - section_id: \"5.16.2.3\"\n - title: \"Return fan MaxRA-P modulated for minimum OA\"\n - trigger_condition: \"Unit has return fan\"\n - required_behavior: \"Modulate MaxRA-P to control minimum outdoor air volume\"\n - evidence_quote: \"Return air damper maximum position MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).\"\n - page_hint: 114\n\nCandidate 13:\n - section_id: \"5.16.2.3\"\n - title: \"Relief damper/fan MinOA-P and/or MaxRA-P modulation for min OA\"\n - trigger_condition: \"Unit has relief dampers or relief fans\"\n - required_behavior: \"Modulate MinOA-P and/or MaxRA-P to control minimum outdoor air volume\"\n - evidence_quote: \"Economizer damper minimum position MinOA -P and/or return air damper maximum position MaxRA -P are modulated to control minimum outdoor air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).\"\n - page_hint: 114\n\nCandidate 14:\n - section_id: \"5.16.2.3\"\n - title: \"Separate min OA damper: economizer damper MinOA-P = 0%\"\n - trigger_condition: \"Separate dedicated minimum outdoor air damper is used\"\n - required_behavior: \"Set economizer damper minimum position MinOA-P to 0%\"\n - evidence_quote: \"For units with a separate minimum outdoor air damper , economizer damper minimum position  MinOA -P is 0 %, and return air damper maximum position  MaxRA -P is modulated to control minimum outdoor air volume (see Sections 5.16.4  and 5.16.5 ).\"\n - page_hint: 114\n\nCandidate 15:\n - section_id: \"5.16.2.3\"\n - title: \"Single common damper: MaxRA-P and MinOA-P modulated\"\n - trigger_condition: \"Single common damper for min OA and economizer\"\n - required_behavior: \"Modulate MaxRA-P and MinOA-P to control minimum outdoor air volume\"\n - evidence_quote: \"For units with a single common minimum outdoor air and  economizer damper , return air damper maximum position  MaxRA -P and economizer damper minimum position MinOA -P are modulated to control minimum outdoor air volume (see Section 5.16.6 ).\"\n - page_hint: 114\n\nCandidate 16:\n - section_id: \"5.16.3.1\"\n - title: \"Vou calculation per ASHRAE 62.1\"\n - trigger_condition: \"Standard 62.1 ventilation; all zones in Occupied Mode\"\n - required_behavior: \"Calculate Vou = MIN(DesVou, ΣVbz-A* + ΣVbz-P*)\"\n - evidence_quote: \"𝑉𝑜𝑢=MIN ( DesV ou |(∑𝑉𝑏𝑧−𝐴∗+∑𝑉𝑏𝑧−𝑃∗))\"\n - page_hint: 117\n\nCandidate 17:\n - section_id: \"5.16.3.1\"\n - title: \"MinOAsp calculation per ASHRAE 62.1\"\n - trigger_condition: \"Standard 62.1 ventilation\"\n - required_behavior: \"MinOAsp = MIN(Vou/Ev, DesVot)\"\n - evidence_quote: \"MinOAsp =MIN ( Vou Ev |  DesV ot)\"\n - page_hint: 118\n\nCandidate 18:\n - section_id: \"5.16.3.2\"\n - title: \"AbsMinOA* calculation for Title 24\"\n - trigger_condition: \"Title 24 ventilation; zones in Occupied Mode\"\n - required_behavior: \"AbsMinOA* = sum of Zone-Abs-OA-min for occupied zones, limited to AbsMinOA\"\n - evidence_quote: \"AbsMinOA * is the sum of Zone -Abs-OA-min for all zones in all Zone Group s that are in Occupied Mode  but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.\"\n - page_hint: 118\n\nCandidate 19:\n - section_id: \"5.16.3.2\"\n - title: \"DesMinOA* calculation for Title 24\"\n - trigger_condition: \"Title 24 ventilation; zones in Occupied Mode\"\n - required_behavior: \"DesMinOA* = sum of Zone-Des-OA-min for occupied zones, limited to DesMinOA\"\n - evidence_quote: \"DesMinOA* is the sum of Zone -Des-OA-min for all zones in all Zone Group s that are in Occup ied Mode  but shall be no larger than the design minimum outdoor airflow DesMinOA.\"\n - page_hint: 118\n\nCandidate 20:\n - section_id: \"5.16.4.1\"\n - title: \"MinDPsp calculation for ASHRAE 62.1\"\n - trigger_condition: \"Separate min OA damper with DP control, ASHRAE 62.1\"\n - required_behavior: \"MinDPsp = DesMinDP * (MinOAsp / DesVot)^2\"\n - evidence_quote: \"MinDPsp =DesMinDP [MinOAsp Des𝑉𝑜𝑡]2\"\n - page_hint: 119\n\nCandidate 21:\n - section_id: \"5.16.4.2\"\n - title: \"AbsDPsp* and DesDPsp* calculations for Title 24\"\n - trigger_condition: \"Separate min OA damper with DP control, Title 24\"\n - required_behavior: \"AbsDPsp* = AbsMinDP * (AbsMinOA* / AbsMinOA)^2; DesDPsp* = DesMinDP * (DesMinOA* / DesMinOA)^2\"\n - evidence_quote: \"AbsDPsp *= AbsMinDP [AbsMinOA * AbsMinOA]2\\nDesDPsp *= DesMinDP [DesMinOA * DesMinOA]2\"\n - page_hint: 119\n\nCandidate 22:\n - section_id: \"5.16.4.2\"\n - title: \"MinDPsp reset based on zone CO2 (Title 24)\"\n - trigger_condition: \"Title 24 ventilation, DP control\"\n - required_behavior: \"Reset MinDPsp from AbsDPsp* at 50% CO2 signal to DesDPsp* at 100% signal\"\n - evidence_quote: \"The minimum outdoor air DP setpoint  MinDPsp  shall be reset based on the highest zone CO 2 control -loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal.\"\n - page_hint: 119\n\nCandidate 23:\n - section_id: \"5.16.4.2\"\n - title: \"MinOAsp reset based on zone CO2 (Title 24)\"\n - trigger_condition: \"Title 24 ventilation, DP control\"\n - required_behavior: \"Reset MinOAsp from AbsMinOA* at 50% CO2 signal to DesMinOA* at 100% signal\"\n - evidence_quote: \"The minimum outdoor air setpoint  MinOAsp shall be reset based on the highest zone CO 2 control -loop signal from AbsMinOA* at 50% signal  to DesMinOA* at 100% signal.\"\n - page_hint: 119\n\nCandidate 24:\n - section_id: \"5.16.4.3\"\n - title: \"Open minimum outdoor air damper when fan ON and Occupied and MinDPsp>0\"\n - trigger_condition: \"Supply air fan proven ON, system Occupied, MinDPsp > 0\"\n - required_behavior: \"Open minimum outdoor air damper; otherwise close\"\n - evidence_quote: \"Open minimum outdoor air damper when the supply air fan is pro ven ON and the system is in Occupied Mode  and MinDPsp is greater than zero. Damper shall be closed otherwise.\"\n - page_hint: 119\n\nCandidate 25:\n - section_id: \"5.16.4.4\"\n - title: \"Minimum OA control enable conditions for return fans (DP)\"\n - trigger_condition: \"Unit with return fan; Occupied Mode; economizer high limit exceeded OR (min OA damper open AND return damper > MRA-P) for 10 min\"\n - required_behavior: \"Enable minimum outdoor air control\"\n - evidence_quote: \"Minimum outdoor air control shall be enabled when  the unit is in Occupied Mode  and either of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17 are exceeded.\\nii. When the minimum outdoor air damper is open and  the return air damper position is greater than MRA -P.\"\n - page_hint: 120\n\nCandidate 26:\n - section_id: \"5.16.4.4\"\n - title: \"Minimum OA control disable conditions for return fans (DP)\"\n - trigger_condition: \"No longer Occupied OR (economizer high limit not exceeded AND (min OA damper closed OR return damper < MRA-P - 10%)) for 10 min\"\n - required_behavior: \"Disable minimum outdoor air control\"\n - evidence_quote: \"Minimum outdoor air control shall be disabled when  the unit is no longer in Occupied Mode , or both of the following conditions are true for 10 minutes:\\ni. The economizer high limit conditions in Section 5.1.17  are not exceeded.\\nii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA -P.\"\n - page_hint: 120\n\nCandidate 27:\n - section_id: \"5.16.4.4\"\n - title: \"Minimum OA control enabled sequence for return fans (DP)\"\n - trigger_condition: \"Minimum outdoor air control enabled\"\n - required_behavior: \"Fully open return damper, wait 15 s, close economizer outdoor air damper, wait 3 min, release return damper to SAT loop, modulate MaxRA-P to maintain DP at MinDPsp\"\n - evidence_quote: \"When minimum outdoor air control is enabled, the normal sequ encing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence:\\ni. Fully open return air damper; and\\nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal across the minimum outdoor air damper.\\nii. Wait 15 seconds, then close the economizer outdoor air damper; and\\niii. Wait 3 minutes, then release return air da mper position for control by the SAT control loop in Section 5.16.2 .  Economizer outdoor air damper remains closed.\\niv. The maximum return air damper position endpoint Ma xRA -P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp .\"\n - page_hint: 120-121\n\nCandidate 28:\n - section_id: \"5.16.4.4\"\n - title: \"Return fan: Disabled sequence restores economizer damper\"\n - trigger_condition: \"Minimum outdoor air control disabled\"\n - required_behavior: \"Fully open economizer damper, set MaxRA-P to 100%, control per SAT loop\"\n - evidence_quote: \"When minimum outdoor air control is disabled :\\ni. Economizer outdoor air damper shall be fully opened .\\nii. MaxRA -P shall be set to 100% .\\niii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2 .\"\n - page_hint: 121\n\nCandidate 29:\n - section_id: \"5.16.4.4\"\n - title: \"Return fan MRA-P calculation\"\n - trigger_condition: \"Supply fan proven on, Occupied, MinDPsp>0\"\n - required_behavior: \"Calculate MRA-P scaling from 95% at 100% fan speed down to 20% at minimum speed; if not calculated, set to 100%\"\n - evidence_quote: \"When the supply air fan is proven on and the system is in Occup ied Mode and MinDPsp is greater than zero, the system shall calculate MRA -P.  The value of MRA -P shall scale from 95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan is at minimum speed.  When MRA -P is not being calcul ated for any reason, it shall be set to 100%.\"\n - page_hint: 120\n\nCandidate 30:\n - section_id: \"5.16.8.1\"\n - title: \"Relief dampers enable with supply fan\"\n - trigger_condition: \"Supply fan proven ON\"\n - required_behavior: \"Enable relief dampers; disable otherwise\"\n - evidence_quote: \"Relief dampers  shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\"\n - page_hint: 128\n\nCandidate 31:\n - section_id: \"5.16.8.2\"\n - title: \"Relief dampers building pressure control\"\n - trigger_condition: \"Relief dampers enabled\"\n - required_behavior: \"Use P-only loop to modulate dampers to maintain 12 Pa building static pressure; close when disabled\"\n - evidence_quote: \"When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.\"\n - page_hint: 128\n\nCandidate 32:\n - section_id: \"5.16.9.5\"\n - title: \"Building static pressure time averaging for relief fans\"\n - trigger_condition: \"Relief fan control active\"\n - required_behavior: \"Time-average building pressure with sliding 5-minute window and 15-second sampling; use highest averaged sensor in pressure zone\"\n - evidence_quote: \"Building static pressure shall be time averaged with a sliding 5 -minute window and 15 second sampling rate (to dampen fluctuations). The averaged va lue shall be that displayed and used for control.\\na. Where multiple building pressure sensors are used, each shall be time -averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.\"\n - page_hint: 129\n\nCandidate 33:\n - section_id: \"5.16.9.6\"\n - title: \"Relief fan control loop (P-only)\"\n - trigger_condition: \"Any supply fan within pressure zone proven ON\"\n - required_behavior: \"Single P-only loop maintains building pressure at 12 Pa setpoint; output 0-100%; disabled otherwise\"\n - evidence_quote: \"A single P-only control lo op for each pressure zone shall  maintains the building pressure at a setpoint  of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON.  The loop is disabled with output set to zero otherwise .\"\n - page_hint: 129\n\nCandidate 34:\n - section_id: \"5.16.9.7\"\n - title: \"Relief fan staging logic\"\n - trigger_condition: \"Relief system enabled\"\n - required_behavior: \"Stage 0: open dampers when loop >5%, close when drops to 0% for 5 min. Stage Up: when loop > min+15%, every 7 min start next fan. Stage Down: when loop < min speed, every 5 min shut off lag fan.\"\n - evidence_quote: \"Stage 0 (barometric relief ). When relief system is enabled , and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.\\nb. Stage Up . When control loop is above minimum speed plus 15%, start stage -up timer.  Each time the timer  reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group , per staging order , and reset the timer  to 0. The timer  is reset to 0 and frozen if control loop is below minimum speed plus 15%.\\nc. Stage Down . When PID loop is below minimum speed, start stage -down timer.  Each time the timer  reaches 5 minutes, shut off lag fan per staging order and reset the timer  to 0. The ti mer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\"\n - page_hint: 129-130\n\nCandidate 35:\n - section_id: \"5.16.10.5\"\n - title: \"Return fan direct building pressure control sequence\"\n - trigger_condition: \"Supply and return fans proven ON, min OA damper open\"\n - required_behavior: \"P-only loop to maintain 12 Pa building pressure; output 0-50% modulates exhaust dampers 0-100%; 51-100% resets return fan discharge static pressure setpoint from RFDSPmin to RFDSPmax\"\n - evidence_quote: \"A single P -only control loop  for each pressure zone  shall modulate  to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an outpu t ranging from 0% to 100%.  The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open.  The exhaust dampers shall be closed with loop output set to zero otherwis e.  All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. setpointsetpoint\\na. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open.\\nb. From 51% to 100%, the building pressure control loop shall reset the return -fan discharge static pressure setpoint  from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output. See Section 3.2.1.4  for RFDSPmin and RFDSPmax.\"\n - page_hint: 130-131\n\nCandidate 36:\n - section_id: \"5.16.11.2\"\n - title: \"Return fan airflow tracking S-R-DIFF* calculation\"\n - trigger_condition: \"Airflow tracking control\"\n - required_behavior: \"Calculate S-R-DIFF* = S-R-DIFF * (ΣVbz-A_all_occupied / ΣVbz-A_all_zones) for Standard 62.1, or S-R-DIFF* = S-R-DIFF * (ΣVarea-min_all_occupied / ΣVarea-min_all_zones) for Title 24\"\n - evidence_quote: \"The active differential airflow setpoint S -R-DIFF* shall be S -R-DIFF for the entire system (see Section 3.2.1.5 ) adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Zone Group s that are in Occupied Mode  relative to that in all zones served by the system.\\na. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠∑ 𝑉𝑏𝑧−𝐴 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠\\nb. 𝑆−𝑅−𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝐷𝐼𝐹𝐹∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑂𝑐𝑐𝑢𝑝𝑖𝑒𝑑  𝑍𝑜𝑛𝑒𝑠∑ 𝑉𝑎𝑟𝑒𝑎 −𝑚𝑖𝑛 𝑎𝑙𝑙 𝑍𝑜𝑛𝑒𝑠\"\n - page_hint: 132\n\nCandidate 37:\n - section_id: \"5.16.11.4\"\n - title: \"Supply fan airflow limit in airflow tracking\"\n - trigger_condition: \"Airflow tracking active\"\n - required_behavior: \"Limit supply fan speed via reverse-acting P-only loop with setpoint (Vrf-max + S-R-DIFF*), output 0-100% max fan speed\"\n - evidence_quote: \"Supply fan airflow shall be limited by a reverse -acting P -only loop whose setpoint  is (Vrf -max + S -R-DIFF*) and whose ou tput is maximum supply fan speed ranging from 0% to 100%.\"\n - page_hint: 132\n\nCandidate 38:\n - section_id: \"5.16.12.1\"\n - title: \"Freeze protection stage 1\"\n - trigger_condition: \"SAT drops below 4.4°C (40°F) for 5 min\"\n - required_behavior: \"Send heating plant requests, override OA damper to min, modulate heating coil to maintain SAT ≥6°C (42°F); disable when SAT >7°C (45°F) for 5 min\"\n - evidence_quote: \"If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , override the outdoor air damper to the minimum posit ion, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\"\n - page_hint: 133\n\nCandidate 39:\n - section_id: \"5.16.12.2\"\n - title: \"Freeze protection stage 2\"\n - trigger_condition: \"SAT drops below 3.3°C (38°F) for 5 min\"\n - required_behavior: \"Fully close economizer and min OA dampers for 1 hour, set Level 3 alarm; after 1 hour, resume min OA ventilation and return to stage 1\"\n - evidence_quote: \"If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall  resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1 ).\"\n - page_hint: 133\n\nCandidate 40:\n - section_id: \"5.16.12.3\"\n - title: \"Freeze protection stage 3\"\n - trigger_condition: \"Freeze-stat signal or SAT<3.3°C (38°F) for 15 min or <1°C (34°F) for 5 min\"\n - required_behavior: \"Shut down fans, close OA damper, open cooling coil 100%, energize CHW pump, send heating plant requests, modulate heating coil to maintain 27°C (80°F) air, Level 2 alarm; requires operator reset if triggered by low temperature sensor\"\n - evidence_quote: \"Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling -coil valve  to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\\na. If a freeze -protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switc h from the operator’s workstation. (If a freeze -stat with a physical reset switch is used instead, there shall be no software reset switch .)\"\n - page_hint: 133\n\nThat's 40 candidates. I'll now compile into JSON. Need to ensure the evidence_quote strings are properly escaped. We'll output."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 53218, "completion_tokens": 27882, "total_tokens": 81100, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 16462}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 53218}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
