{"candidate_id": "cand_ee9d7af4747ee778", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:fault_condition_3_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fault Condition 3: Temperature Rise Across Inactive Heating Coil", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "AHU heating coil", "summary": "If RAT_avg - SAT_avg ≥ sqrt(εSAT²+εRAT²) + ΔTSF and HC = 0%, then fault: temperature rise across inactive heating coil.", "trigger_condition": "RAT_avg - SAT_avg ≥ √(εSAT²+εRAT²) + ΔTSF AND HC = 0%", "required_behavior": "Report fault with possible diagnoses: HC sensor error, valve stuck open/leaking, gas/electric heat stuck on.", "configurable_values": [], "fault_condition": "Equation TRUE", "commissioning_check": null, "evidence_quote": "FC#3  Equation  RAT AVG - SAT AVG ≥  √ƐSAT2+ ƐRAT2 + ∆TSF\nand\nHC = 0 %\nDescription  Temperature rise across inactive heating coil\nPossible\nDiagnosis  HCET sensor error\nHCLT  sensor error\nHeating coil valve stuck open or leaking\nGas or electric heat stuck on", "page_hint": 150}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.17.4.5.  Table 5.17.4.5 shows potential fault conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e402e88fefb54078"], "chunk_id": "chunk_e402e88fefb54078", "page_no": 150, "source_page_nos": [150], "evidence_text": "5.17.4.5.  Table 5.17.4.5 shows potential fault conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote does not support the specific fault condition; only references table.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
