{"candidate_id": "cand_3f94f993b88bfa45", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_1:supply_fan_run_for_non_unoccupied_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Run for Non-Unoccupied Modes", "section_id": "5.18.4.1", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit mode not Unoccupied", "required_behavior": "Supply fan runs", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_0f0631f54d3e620d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_18_4_2:supply_fan_speed_ramp_limit", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Supply Fan Speed Ramp Limit", "section_id": "5.18.4.2", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "Supply fan VFD", "summary": "Fan speed changes limited to no more than 10% per minute.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% per minute maximum rate"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_7f89bf9394fea8a6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_3:medium_fan_speed_reset_based_on_outdoor_air_temperature", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Medium Fan Speed Reset Based on Outdoor Air Temperature", "section_id": "5.18.4.3", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "Supply fan", "summary": "Medium fan speed MedSpeed reset linearly from MinSpeed to MaxCoolSpeed based on outdoor air temperature relative to Endpoint #1 and Endpoint #2.", "trigger_condition": "OAT compared to endpoints", "required_behavior": "MedSpeed varies linearly between MinSpeed and MaxCoolSpeed", "configurable_values": ["Endpoint #1: min(zone temperature + 0.5°C (1°F), MaxDPT)", "Endpoint #2: min(zone temperature - 6°C (10°F), MaxDPT - 1°C (2°F))"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Medium fan speed MedSpeed  shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.\n1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT.\n2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Medium fan speed MedSpeed  shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.\n1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT.\n2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.3", "source_chunk_ids": ["chunk_b031b57f31cf49f8"], "chunk_id": "chunk_b031b57f31cf49f8", "page_no": 153, "source_page_nos": [153], "evidence_text": "b. Medium fan speed MedSpeed  shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.\n1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT.\n2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f1e52da0d156c660", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_4:supply_air_temperature_setpoint_deadband", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Setpoint Deadband", "section_id": "5.18.4.4", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "Deadband values of SATsp and SATsp-C shall be the average of zone heating and cooling setpoints, limited to no lower than 21°C (70°F) and no higher than 24°C (75°F).", "trigger_condition": null, "required_behavior": "Set SATsp and SATsp-C deadband within limits", "configurable_values": ["Minimum deadband: 21°C (70°F)", "Maximum deadband: 24°C (75°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The Deadband values of SATsp and SATsp -C shall be the average of the zone heating setpoint and the zone cooling setpoint  but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The Deadband values of SATsp and SATsp -C shall be the average of the zone heating setpoint and the zone cooling setpoint  but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.4", "source_chunk_ids": ["chunk_6fef2fedf985407b"], "chunk_id": "chunk_6fef2fedf985407b", "page_no": 153, "source_page_nos": [153], "evidence_text": "a. The Deadband values of SATsp and SATsp -C shall be the average of the zone heating setpoint and the zone cooling setpoint  but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_197cc05b52f488fe", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_6:supply_fan_speed_mapping_from_heating_cooling_loop_signals", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Speed Mapping from Heating/Cooling Loop Signals", "section_id": "5.18.4.6", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "Supply fan", "summary": "Fan speed setpoint determined from heating and cooling loop signals as per defined breakpoints: heating loop 100-50% → MaxHeatSpeed to MinSpeed; 50-0% → MinSpeed; deadband → MinSpeed; cooling loop 0-25% → MinSpeed; 25-50% → MinSpeed to MedSpeed; 50-75% → MedSpeed; 75-100% → MedSpeed to MaxCoolSpeed.", "trigger_condition": "Heating or cooling loop signal value", "required_behavior": "Set fan speed according to signal range as described", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. For a heating -loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\nb. For a heating -loop signal of 50% to 0%, fan speed setpoint  is MinSpeed.\nc. In deadband, fan speed setpoint  is MinSpeed.\nd. For a cooling -loop signal of 0% to 25%, fan speed is MinSpeed.\ne. For a cooling -loop signal of 25% to 50%, fan speed is reset from MinSpeed to Med Speed.\nf. For a cooling -loop signal of 50% to 75%, fan speed is MedSpeed.\ng. For a cooling -loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "page_hint": 154}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. For a heating -loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\nb. For a heating -loop signal of 50% to 0%, fan speed setpoint  is MinSpeed.\nc. In deadband, fan speed setpoint  is MinSpeed.\nd. For a cooling -loop signal of 0% to 25%, fan speed is MinSpeed.\ne. For a cooling -loop signal of 25% to 50%, fan speed is reset from MinSpeed to Med Speed.\nf. For a cooling -loop signal of 50% to 75%, fan speed is MedSpeed.\ng. For a cooling -loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.6", "source_chunk_ids": ["chunk_66f708264789485f"], "chunk_id": "chunk_66f708264789485f", "page_no": 154, "source_page_nos": [154], "evidence_text": "a. For a heating -loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\nb. For a heating -loop signal of 50% to 0%, fan speed setpoint  is MinSpeed.\nc. In deadband, fan speed setpoint  is MinSpeed.\nd. For a cooling -loop signal of 0% to 25%, fan speed is MinSpeed.\ne. For a cooling -loop signal of 25% to 50%, fan speed is reset from MinSpeed to Med Speed.\nf. For a cooling -loop signal of 50% to 75%, fan speed is MedSpeed.\ng. For a cooling -loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_25604d4d369cf52d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_6:supply_air_temperature_setpoint_mapping_from_heating_cooling_loop_signals", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Setpoint Mapping from Heating/Cooling Loop Signals", "section_id": "5.18.4.6", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "SATsp and SATsp-C setpoints determined from heating/cooling loop signals: heating 100-50% → SATsp = Heat_SAT; 50-0% → SATsp reset from Heat_SAT to deadband; deadband → SATsp = deadband; cooling 0-25% → SATsp resets from deadband to Cool_SAT-1°C, SATsp-C = deadband; 25-50% unchanged; 50-75% SATsp remains at Cool_SAT-1°C, SATsp-C resets from deadband to Cool_SAT; 75-100% unchanged.", "trigger_condition": "Heating or cooling loop signal value", "required_behavior": "Set SATsp and SATsp-C according to signal range as described", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "h. For a heating -loop signal of 100% to 50%, SATsp is Heat_SAT.\ni. For a heating -loop signal of 50 % to 0%, SATsp is reset from Heat_SAT to the deadband value.\nj. In deadband, SATsp is the deadband value.\nk. For a cooling -loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp -C is the deadband value.\nl. For a co oling -loop signal of 25% to 50%, SATsp and SATsp -C are unchanged.\nm. For a cooling -loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp -C is reset from the deadband value to Cool_SAT.\nn. For a cooling -loop signal of 75% to 100%, SATsp and SATsp -C are unchanged.", "page_hint": 154}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.18.4.6.  Figure 5.18.4.5 -2 separates Figure 5.18.4.5 -1 in two for clarity and to illustrate the relative", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_66f708264789485f"], "chunk_id": "chunk_66f708264789485f", "page_no": 154, "source_page_nos": [154], "evidence_text": "5.18.4.6.  Figure 5.18.4.5 -2 separates Figure 5.18.4.5 -1 in two for clarity and to illustrate the relative", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e2059d4105edbc38", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_3:cooling_coil_control_loop_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Coil Control Loop Enable", "section_id": "5.18.5.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Cooling coil", "summary": "Control loop for SATsp-C enabled when supply fan proven ON and Zone State is cooling; otherwise disabled and set to neutral. When enabled, modulates cooling coil to control SAT to SATsp-C.", "trigger_condition": "Supply fan proven ON and Zone State = cooling", "required_behavior": "Enable control loop; modulate cooling coil to maintain SATsp-C", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The control loop for SATsp -C is enabled when the supply fan is proven ON and the Zone State  is cooling and disabled and set to neutral otherwise. When enabled, supply air temperature shall be controlled to SATsp -C by modulating the cooling coil.", "page_hint": 156}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The control loop for SATsp -C is enabled when the supply fan is proven ON and the Zone State  is cooling and disabled and set to neutral otherwise. When enabled, supply air temperature shall be controlled to SATsp -C by modulating the cooling coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.3", "source_chunk_ids": ["chunk_0ecdc9cb594541f7"], "chunk_id": "chunk_0ecdc9cb594541f7", "page_no": 156, "source_page_nos": [156], "evidence_text": "The control loop for SATsp -C is enabled when the supply fan is proven ON and the Zone State  is cooling and disabled and set to neutral otherwise. When enabled, supply air temperature shall be controlled to SATsp -C by modulating the cooling coil.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_727906f240932390", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_2:minimum_outdoor_air_damper_control_without_oa_flow_measurement_minoa_p_determination", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Damper Control without OA Flow Measurement - MinOA-P Determination", "section_id": "5.18.6.2", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "Outdoor air dampers", "summary": "If MinOAsp is zero, MinOA-P shall be zero. If nonzero, MinOA-P set as a value between MinPos* and DesPos* proportional to MinOAsp relative to MinOA and DesOA; MinPos* and DesPos* are calculated from fan speed each minute.", "trigger_condition": "MinOAsp value", "required_behavior": "Set MinOA-P to 0 if MinOAsp=0, else interpolate between MinPos* and DesPos*", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If MinOAsp is zero, MinOA -P shall be zero (i.e., outdoor air damper fully closed).\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA -P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.", "page_hint": 157}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. If MinOAsp is zero, MinOA -P shall be zero (i.e., outdoor air damper fully closed).\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA -P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.2", "source_chunk_ids": ["chunk_61d2e774bafe48ab"], "chunk_id": "chunk_61d2e774bafe48ab", "page_no": 157, "source_page_nos": [157], "evidence_text": "d. If MinOAsp is zero, MinOA -P shall be zero (i.e., outdoor air damper fully closed).\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA -P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d30211157cac43f6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_3:minimum_outdoor_air_damper_control_with_oa_flow_measurement", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Damper Control with OA Flow Measurement", "section_id": "5.18.6.3", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "Outdoor air damper", "summary": "Minimum outdoor airflow maintained at MinOAsp by reverse-acting control loop modulating MinOA-P, enabled only when supply fan proven on and in Occupied Mode.", "trigger_condition": "Supply fan proven ON and Occupied Mode", "required_behavior": "Enable loop; control OA flow to setpoint by modulating MinOA-P", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode  and disabled and output set to zero otherwise.\nb. The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse -acting control loop whose output is mapped to MinOA -P.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode  and disabled and output set to zero otherwise.\nb. The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse -acting control loop whose output is mapped to MinOA -P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.3", "source_chunk_ids": ["chunk_eddfd4a81bed42c0"], "chunk_id": "chunk_eddfd4a81bed42c0", "page_no": 158, "source_page_nos": [158], "evidence_text": "a. Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode  and disabled and output set to zero otherwise.\nb. The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse -acting control loop whose output is mapped to MinOA -P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_96070eb4051b6eae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_2:economizer_disable_re_enable_delay", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Disable/Re-enable Delay", "section_id": "5.18.7.2", "section_title": "Economizer Lockout", "equipment_scope": "Economizer dampers", "summary": "Once the economizer is disabled, it shall not be reenabled within 10 minutes, and vice versa.", "trigger_condition": "Economizer disable or enable event", "required_behavior": "Enforce 10-minute minimum off/on time", "configurable_values": ["10 minutes minimum delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Once the economizer is disabled, it shall not be r eenabled within 10 minutes and vice versa.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Once the economizer is disabled, it shall not be r eenabled within 10 minutes and vice versa.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.2", "source_chunk_ids": ["chunk_e944c5057e744b7a"], "chunk_id": "chunk_e944c5057e744b7a", "page_no": 158, "source_page_nos": [158], "evidence_text": "Once the economizer is disabled, it shall not be r eenabled within 10 minutes and vice versa.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2335ad88f6810fec", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_3:economizer_damper_maximum_position_lockout", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Damper Maximum Position Lockout", "section_id": "5.18.7.3", "section_title": "Economizer Lockout", "equipment_scope": "Economizer damper", "summary": "When economizer enabled, MaxOA-P = 100%. When disabled, set MaxOA-P equal to MinOA-P.", "trigger_condition": "Economizer enabled/disabled state", "required_behavior": "Set MaxOA-P accordingly", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When economizer is enabled, MaxOA -P = 100%. When economizer is disabled, set MaxOA -P equal to MinOA -P.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When economizer is enabled, MaxOA -P = 100%. When economizer is disabled, set MaxOA -P equal to MinOA -P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.3", "source_chunk_ids": ["chunk_e944c5057e744b7a"], "chunk_id": "chunk_e944c5057e744b7a", "page_no": 158, "source_page_nos": [158], "evidence_text": "When economizer is enabled, MaxOA -P = 100%. When economizer is disabled, set MaxOA -P equal to MinOA -P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cd2450f6f7bbac2a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_1:relief_dampers_direct_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Dampers Direct Building Pressure Control", "section_id": "5.18.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Relief dampers", "summary": "Relief dampers enabled when supply fan proven ON; when enabled, P-only control modulates to maintain 12 Pa (0.05 in. water) building static pressure; close when disabled.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Enable dampers; modulate to maintain 12 Pa", "configurable_values": ["12 Pa (0.05 in. water) static pressure setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\nb. When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\nb. When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.1", "source_chunk_ids": ["chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_5d114ed4d6ad4215", "page_no": 159, "source_page_nos": [159], "evidence_text": "a. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\nb. When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_945f79b3a704300f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_2:relief_dampers_passive_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Dampers Passive Building Pressure Control", "section_id": "5.18.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Relief dampers", "summary": "Relief dampers enabled when supply fan proven ON and any outdoor air damper open; disabled and closed otherwise. Position reset linearly from MinRelief to MaxRelief as MinOAsp resets from MinOA to DesOA.", "trigger_condition": "Supply fan proven ON and any OA damper open", "required_behavior": "Enable dampers; set position proportional to MinOAsp", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.\nc. Relief -damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA .", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.18.8.2.  Passive Building Pressure Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_5d114ed4d6ad4215", "page_no": 159, "source_page_nos": [159], "evidence_text": "5.18.8.2.  Passive Building Pressure Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3a3ca2cdbb98456c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_10_1_a:exhaust_damper_interlock_with_supply_and_return_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Exhaust Damper Interlock with Supply and Return Fans", "section_id": "5.18.10.1.a", "section_title": "Return-Fan Control", "equipment_scope": "Exhaust damper", "summary": "Exhaust damper shall open whenever associated supply fan and return fan are proven ON, and shall be closed otherwise.", "trigger_condition": "Supply fan and return fan both proven ON", "required_behavior": "Open exhaust damper; close otherwise", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Exhaust damper shall open whenever associated supply fan and return fan are proven ON and shall be closed otherwise .", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Exhaust damper shall open whenever associated supply fan and return fan are proven ON and shall be closed otherwise .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.10.1.a", "source_chunk_ids": ["chunk_db74e106d5444186"], "chunk_id": "chunk_db74e106d5444186", "page_no": 159, "source_page_nos": [159], "evidence_text": "a. Exhaust damper shall open whenever associated supply fan and return fan are proven ON and shall be closed otherwise .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f34ede1cec91073b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_10_1_b:return_fan_run_interlock", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Run Interlock", "section_id": "5.18.10.1.b", "section_title": "Return-Fan Control", "equipment_scope": "Return fan", "summary": "Return fan shall run whenever associated supply fan is proven ON.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Run return fan", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Return fan shall run whenever associated supply fan is proven ON.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Return fan shall run whenever associated supply fan is proven ON.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.10.1.b", "source_chunk_ids": ["chunk_db74e106d5444186"], "chunk_id": "chunk_db74e106d5444186", "page_no": 159, "source_page_nos": [159], "evidence_text": "b. Return fan shall run whenever associated supply fan is proven ON.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2571098ddea4db02", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_10_1_d:return_fan_speed_tracking_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Speed Tracking Control", "section_id": "5.18.10.1.d", "section_title": "Return-Fan Control", "equipment_scope": "Return fan", "summary": "Return fan speed controlled to maintain speed equal to supply fan speed less differential S-R-SPD-DIFF*, where S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA).", "trigger_condition": "Return fan running", "required_behavior": "Modulate return fan speed to track supply fan speed minus adjusted differential", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Return -fan speed shall b e the  controlled to maintain return fan speed equal to supply fan speed less differential  S-R-SPD-DIFF*.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Return -fan speed shall b e the  controlled to maintain return fan speed equal to supply fan speed less differential  S-R-SPD-DIFF*.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.10.1.d", "source_chunk_ids": ["chunk_b585d9b7c3e04d8d"], "chunk_id": "chunk_b585d9b7c3e04d8d", "page_no": 159, "source_page_nos": [159], "evidence_text": "d. Return -fan speed shall b e the  controlled to maintain return fan speed equal to supply fan speed less differential  S-R-SPD-DIFF*.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7274ce4c6a4dd07f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_1:first_stage_freeze_protection", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "First-Stage Freeze Protection", "section_id": "5.18.11.1", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "If SAT drops below 4°C (40°F) for 5 minutes, send heating plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.", "trigger_condition": "SAT < 4°C (40°F) for 5 minutes", "required_behavior": "1. Send HHW plant requests; 2. Override OA damper to minimum; 3. Modulate heating coil to maintain SAT ≥ 6°C (42°F)", "configurable_values": ["SAT low threshold: 4°C (40°F)", "Duration: 5 minutes", "Heating setpoint: 6°C (42°F)", "Disable threshold: 7°C (45°F) for 5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5  minutes.", "page_hint": 160}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5  minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.1", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5  minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_da957285131d8981", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_2:second_stage_freeze_protection", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Second-Stage Freeze Protection", "section_id": "5.18.11.2", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "If SAT drops below 3°C (38°F) for 5 minutes, fully close economizer and minimum OA dampers for 1 hour, and set Level 3 alarm. After 1 hour, resume minimum OA ventilation and reenter first-stage freeze protection.", "trigger_condition": "SAT < 3°C (38°F) for 5 minutes", "required_behavior": "1. Close economizer and min OA dampers; 2. Set Level 3 alarm; 3. After 1 hour, resume min OA and revert to first-stage freeze protection", "configurable_values": ["SAT threshold: 3°C (38°F)", "Duration: 5 minutes", "Lockout time: 1 hour"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Sec tion 5.18.11.1 ).", "page_hint": 160}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.18.11.2.  If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "5.18.11.2.  If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c443f83b37b8fc16", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_3:third_stage_freeze_protection_shutdown", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Third-Stage Freeze Protection Shutdown", "section_id": "5.18.11.3", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "Upon freeze-stat signal, or if SAT < 3°C (38°F) for 15 min or < 1°C (34°F) for 5 min, shut down fans, close OA damper, set cooling coil valve to 100%, energize CHW pumps, send HHW plant requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), and set Level 2 alarm.", "trigger_condition": "Freeze-stat signal, or SAT < 3°C for 15 min, or SAT < 1°C for 5 min", "required_behavior": "1. Shut down supply and return/relief fans; 2. Close OA damper; 3. Set cooling coil valve to 100%; 4. Energize CHW pump system; 5. Send HHW plant requests; 6. Modulate heating coil to maintain SAT or MAT at 27°C (80°F); 7. Set Level 2 alarm", "configurable_values": ["SAT thresholds: 3°C (38°F) for 15 min, 1°C (34°F) for 5 min", "Heating setpoint: 27°C (80°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon signal from the freeze -stat (if installed), or if supply air temperature dro ps below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling -coil valve position 100%, and energize the CHW pump system. Send two (or more, as required t o ensure that heating plant is active) heating hot -water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by  freeze protection.", "page_hint": 160}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Upon signal from the freeze -stat (if installed), or if supply air temperature dro ps below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling -coil valve position 100%, and energize the CHW pump system. Send two (or more, as required t o ensure that heating plant is active) heating hot -water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by  freeze protection.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.3", "source_chunk_ids": ["chunk_09e364f8c3044e90"], "chunk_id": "chunk_09e364f8c3044e90", "page_no": 160, "source_page_nos": [160], "evidence_text": "Upon signal from the freeze -stat (if installed), or if supply air temperature dro ps below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling -coil valve position 100%, and energize the CHW pump system. Send two (or more, as required t o ensure that heating plant is active) heating hot -water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by  freeze protection.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_871c6b728cc6f2f6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_3_a:freeze_protection_shutdown_reset_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Shutdown Reset Condition", "section_id": "5.18.11.3.a", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "If freeze protection shutdown triggered by low air temperature sensor, it remains until reset by software switch from operator's workstation. If a freeze-stat with physical reset switch used, no software reset.", "trigger_condition": "Shutdown triggered by low air temperature sensor", "required_behavior": "Require operator reset unless physical freeze-stat used", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If a freeze protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation. (If a freeze stat with a physical reset switch is us ed instead, there shall be no software reset switch).", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If a freeze protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation. (If a freeze stat with a physical reset switch is us ed instead, there shall be no software reset switch).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.3.a", "source_chunk_ids": ["chunk_09e364f8c3044e90"], "chunk_id": "chunk_09e364f8c3044e90", "page_no": 160, "source_page_nos": [160], "evidence_text": "a. If a freeze protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation. (If a freeze stat with a physical reset switch is us ed instead, there shall be no software reset switch).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cef6fd008046e68b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_1:fan_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Maintenance Interval Alarm", "section_id": "5.18.12.1", "section_title": "Alarms", "equipment_scope": "Supply fan", "summary": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime > 1500 hours", "required_behavior": "Raise Level 4 alarm; reset counter on acknowledge", "configurable_values": ["1500 hour threshold"], "fault_condition": "Fan runtime exceeds 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_f53a85eea0724a27", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.18.12.2", "section_title": "Alarms", "equipment_scope": "Supply fan", "summary": "Fan alarm when status differs from command for 15 seconds. Commanded ON, status OFF: Level 2; commanded OFF, status ON: Level 4.", "trigger_condition": "Status mismatch for 15 seconds", "required_behavior": "Raise corresponding alarm level", "configurable_values": ["15 second delay"], "fault_condition": "Commanded ON, status OFF; or commanded OFF, status ON for 15 s", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_4da1d2e0c0bf7118", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.18.12.3", "section_title": "Alarms", "equipment_scope": "Air filter", "summary": "Alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes while fan speed > 20% of MaxCoolSpeed: Level 4. Alarm limit varies with fan speed x as DP100*(x)^1.4.", "trigger_condition": "Fan speed > 20% MaxCoolSpeed for 10 min and DP > max(alarm limit, 12.5 Pa)", "required_behavior": "Raise Level 4 alarm", "configurable_values": ["12.5 Pa (0.05”) fixed threshold", "DP100 design high limit", "Exponent 1.4 in DPx formula"], "fault_condition": "Filter DP exceeds threshold with fan speed above 20% MaxCoolSpeed for 10 minutes", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed  exceeds 20%  of MaxCoolSpeed :  Level 4.  The alarm limit shall vary with fan speed  as follows:\n𝐃𝐏𝐱=𝐃𝐃𝟎𝟎𝟎(𝐱)𝟏.𝟒", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.18.12.3.  Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_dfabfc661e494f62"], "chunk_id": "chunk_dfabfc661e494f62", "page_no": 161, "source_page_nos": [161], "evidence_text": "5.18.12.3.  Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5c6b08c15ec8f601", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_2_mat_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#2: MAT Too Low", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: MAT_avg + ε_MAT < min(RAT_avg - ε_RAT, OAT_avg - ε_OAT). Applies to OS #1–#5. Diagnosis: RAT, MAT, or OAT sensor error.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "MAT too low; should be between OAT and RAT", "commissioning_check": null, "evidence_quote": "FC #2\n(omit if no MAT sensor)  Equation  MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT),\n(OAT AVG - ƐOAT)]\nApplies to OS\n#1 – #5 Description  MAT too low; should be between OAT\nand RAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error", "page_hint": 165}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #2\n(omit if no MAT sensor)  Equation  MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT),\n(OAT AVG - ƐOAT)]\nApplies to OS\n#1 – #5 Description  MAT too low; should be between OAT\nand RAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_6309e9287fa74aca", "chunk_1cb7734f3edc400e"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141, 165], "evidence_text": "FC #2\n(omit if no MAT sensor)  Equation  MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT),\n(OAT AVG - ƐOAT)]\nApplies to OS\n#1 – #5 Description  MAT too low; should be between OAT\nand RAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_c1115fd2e3425ea5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_3_mat_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#3: MAT Too High", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: MAT_avg - ε_MAT > min(RAT_avg + ε_RAT, OAT_avg + ε_OAT). Applies to OS #1–#5. Diagnosis: RAT, MAT, or OAT sensor error.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "MAT too high; should be between OAT and RAT", "commissioning_check": null, "evidence_quote": "FC #3\n(omit if no MAT sensor)  Equation  MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT),\n(OAT AVG + Ɛ OAT)]\nApplies to OS\n#1 – #5 Description  MAT too high; should be between OAT\nand RAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #3\n(omit if no MAT sensor)  Equation  MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT),\n(OAT AVG + Ɛ OAT)]\nApplies to OS\n#1 – #5 Description  MAT too high; should be between OAT\nand RAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_55e193d187694401"], "chunk_id": "chunk_55e193d187694401", "page_no": 166, "source_page_nos": [166], "evidence_text": "FC #3\n(omit if no MAT sensor)  Equation  MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT),\n(OAT AVG + Ɛ OAT)]\nApplies to OS\n#1 – #5 Description  MAT too high; should be between OAT\nand RAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c250a6a1085902d7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_4_too_many_operating_state_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#4: Too Many Operating State Changes", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: ΔOS > ΔOS_max. Applies to OS #1–#5. Diagnosis: Unstable control due to poorly tuned loop or mechanical problem.", "trigger_condition": "Number of OS changes in last 60 min exceeds max", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "Too many changes in Operating State", "commissioning_check": null, "evidence_quote": "FC #4  Equation  OS > OS MAX\nApplies to OS\n#1 – #5 Description  Too many changes in Operating State\nPossible Diagnosis  Unstable control due to poorly tuned loop\nor mechanical problem", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #4  Equation  OS > OS MAX\nApplies to OS\n#1 – #5 Description  Too many changes in Operating State\nPossible Diagnosis  Unstable control due to poorly tuned loop\nor mechanical problem", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_6309e9287fa74aca", "chunk_55e193d187694401"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141, 166], "evidence_text": "FC #4  Equation  OS > OS MAX\nApplies to OS\n#1 – #5 Description  Too many changes in Operating State\nPossible Diagnosis  Unstable control due to poorly tuned loop\nor mechanical problem", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_807cbe93500540fa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_5_sat_too_low_in_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#5: SAT Too Low in Heating", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: SAT_avg + ε_SAT ≤ MAT_avg - ε_MAT + ΔT_SF. Applies to OS #1. Diagnosis: SAT or MAT sensor error, cooling coil leaking/stuck, heating coil stuck closed, fouled coil, HW temp low/unavailable, etc.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "SAT too low; should be higher than MAT", "commissioning_check": null, "evidence_quote": "FC #5\n(omit if no MAT sensor)  Equation  SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + TSF\nApplies to OS\n#1 Description  SAT too low; should be higher than MAT\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator\nfailure\nFouled or undersized heating coil\nHW temperature too low or HW\nunavailable\nGas or electric heat unavailable", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #5\n(omit if no MAT sensor)  Equation  SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + TSF\nApplies to OS\n#1 Description  SAT too low; should be higher than MAT\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator\nfailure\nFouled or undersized heating coil\nHW temperature too low or HW\nunavailable\nGas or electric heat unavailable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_6309e9287fa74aca", "chunk_55e193d187694401"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141, 166], "evidence_text": "FC #5\n(omit if no MAT sensor)  Equation  SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + TSF\nApplies to OS\n#1 Description  SAT too low; should be higher than MAT\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator\nfailure\nFouled or undersized heating coil\nHW temperature too low or HW\nunavailable\nGas or electric heat unavailable", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_0c734782f4418bc0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_6_oa_fraction_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#6: OA Fraction Too High", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: |RAT_avg - OAT_avg| ≥ ΔT_MIN and |RAT_avg - MAT_avg| > |OAT_avg - MAT_avg|. Applies to OS #1, #4. Diagnosis: sensor errors or leaking/stuck economizer damper.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "OA fraction too high; MAT should be closer to RAT than to OAT", "commissioning_check": null, "evidence_quote": "FC #6  Equation  | RAT AVG - OAT AVG | ≥ TMIN\nand\n| RAT AVG - MAT AVG | > | OAT AVG -\nMAT AVG |\nApplies to OS\n#1, #4  Description  OA fraction is too high; MAT should be\ncloser to RAT than to OAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error\nLeaking or stuck economizer damper or\nactuator", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #6  Equation  | RAT AVG - OAT AVG | ≥ TMIN\nand\n| RAT AVG - MAT AVG | > | OAT AVG -\nMAT AVG |\nApplies to OS\n#1, #4  Description  OA fraction is too high; MAT should be\ncloser to RAT than to OAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error\nLeaking or stuck economizer damper or\nactuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_55e193d187694401"], "chunk_id": "chunk_55e193d187694401", "page_no": 166, "source_page_nos": [166], "evidence_text": "FC #6  Equation  | RAT AVG - OAT AVG | ≥ TMIN\nand\n| RAT AVG - MAT AVG | > | OAT AVG -\nMAT AVG |\nApplies to OS\n#1, #4  Description  OA fraction is too high; MAT should be\ncloser to RAT than to OAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error\nLeaking or stuck economizer damper or\nactuator", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5196b5f890a5abe4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_7_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#7: SAT Too Low in Full Heating", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: SAT_avg < SATSP - ε_SAT and HC ≥ 99%. Applies to OS #1. Diagnosis: SAT sensor error, cooling coil leaking/stuck, heating coil stuck closed, fouled coil, HW temp low/unavailable, etc.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "SAT too low in full heating", "commissioning_check": null, "evidence_quote": "FC #7\n(omit if no heating coil)  Equation  SAT AVG < SATSP - ƐSAT\nand\nHC ≥ 99%\nApplies to OS\n#1 Description  SAT too low in full heating\nPossible Diagnosis  SAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator\nfailure\nFouled or undersized heating coil\nHW temperature too low or HW\nunavailable\nGas or electric heat is unavailable\nDX cooling is stuck on\nLeaking or stuck economizer damper or\nactuator", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #7\n(omit if no heating coil)  Equation  SAT AVG < SATSP - ƐSAT\nand\nHC ≥ 99%\nApplies to OS\n#1 Description  SAT too low in full heating\nPossible Diagnosis  SAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator\nfailure\nFouled or undersized heating coil\nHW temperature too low or HW\nunavailable\nGas or electric heat is unavailable\nDX cooling is stuck on\nLeaking or stuck economizer damper or\nactuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_55e193d187694401"], "chunk_id": "chunk_55e193d187694401", "page_no": 166, "source_page_nos": [166], "evidence_text": "FC #7\n(omit if no heating coil)  Equation  SAT AVG < SATSP - ƐSAT\nand\nHC ≥ 99%\nApplies to OS\n#1 Description  SAT too low in full heating\nPossible Diagnosis  SAT sensor error\nCooling coil valve leaking or stuck open\nHeating coil valve stuck closed or actuator\nfailure\nFouled or undersized heating coil\nHW temperature too low or HW\nunavailable\nGas or electric heat is unavailable\nDX cooling is stuck on\nLeaking or stuck economizer damper or\nactuator", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a27072a8ec416c6d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_8_sat_and_mat_not_approximately_equal", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#8: SAT and MAT Not Approximately Equal", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: |SAT_avg - ΔT_SF - MAT_avg| > sqrt(ε_SAT^2 + ε_MAT^2). Applies to OS #2. Diagnosis: sensor errors, cooling/heating coil stuck, etc.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "SAT and MAT should be approximately equal", "commissioning_check": null, "evidence_quote": "FC #8\n(omit if no MAT sensor)  Equation  | SAT AVG - TSF - MAT AVG | >\n√ƐSAT2+ ƐMAT2\nApplies to OS\n#2 Description  SAT and MAT should be approximately\nequal\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve leaking or stuck open\nDX cooling stuck on\nHeating coil valve leaking or stuck open\nGas or electric heat stuck on", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #8\n(omit if no MAT sensor)  Equation  | SAT AVG - TSF - MAT AVG | >\n√ƐSAT2+ ƐMAT2\nApplies to OS\n#2 Description  SAT and MAT should be approximately\nequal\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve leaking or stuck open\nDX cooling stuck on\nHeating coil valve leaking or stuck open\nGas or electric heat stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_62c6c1de31ba46a9"], "chunk_id": "chunk_62c6c1de31ba46a9", "page_no": 167, "source_page_nos": [167], "evidence_text": "FC #8\n(omit if no MAT sensor)  Equation  | SAT AVG - TSF - MAT AVG | >\n√ƐSAT2+ ƐMAT2\nApplies to OS\n#2 Description  SAT and MAT should be approximately\nequal\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve leaking or stuck open\nDX cooling stuck on\nHeating coil valve leaking or stuck open\nGas or electric heat stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1bd597af3f6076d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_9_oat_too_high_for_free_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#9: OAT Too High for Free Cooling", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: OAT_avg + ε_OAT > SATSP - ΔT_SF + ε_SAT. Applies to OS #2. Diagnosis: SAT/OAT sensor error, cooling coil stuck, DX cooling stuck.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "OAT is too high for free cooling without additional mechanical cooling", "commissioning_check": null, "evidence_quote": "FC #9  Equation  OAT AVG + Ɛ OAT > SATSP - TSF + Ɛ SAT\nApplies to OS\n#2 Description  OAT is too high for free cooling without\nadditional mechanical cooling\nPossible Diagnosis  SAT sensor error\nOAT sensor error\nCooling coil valve leaking or stuck open\nDX cooling stuck on", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #9  Equation  OAT AVG + Ɛ OAT > SATSP - TSF + Ɛ SAT\nApplies to OS\n#2 Description  OAT is too high for free cooling without\nadditional mechanical cooling\nPossible Diagnosis  SAT sensor error\nOAT sensor error\nCooling coil valve leaking or stuck open\nDX cooling stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_62c6c1de31ba46a9"], "chunk_id": "chunk_62c6c1de31ba46a9", "page_no": 167, "source_page_nos": [167], "evidence_text": "FC #9  Equation  OAT AVG + Ɛ OAT > SATSP - TSF + Ɛ SAT\nApplies to OS\n#2 Description  OAT is too high for free cooling without\nadditional mechanical cooling\nPossible Diagnosis  SAT sensor error\nOAT sensor error\nCooling coil valve leaking or stuck open\nDX cooling stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_229221487e741ba1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_10_oat_and_mat_not_approximately_equal", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#10: OAT and MAT Not Approximately Equal", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: |MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2). Applies to OS #3. Diagnosis: MAT/OAT sensor error, economizer damper leak/stuck.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "OAT and MAT should be approximately equal", "commissioning_check": null, "evidence_quote": "FC #10\n(omit if no MAT sensor)  Equation  | MAT AVG - OAT AVG |  >\n√ƐMAT2+ ƐOAT2\nApplies to OS\n#3 Description  OAT and MAT should be approximately\nequal\nPossible Diagnosis  MAT sensor error\nOAT sensor error\nLeaking or stuck economizer damper or\nactuator", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #10\n(omit if no MAT sensor)  Equation  | MAT AVG - OAT AVG |  >\n√ƐMAT2+ ƐOAT2\nApplies to OS\n#3 Description  OAT and MAT should be approximately\nequal\nPossible Diagnosis  MAT sensor error\nOAT sensor error\nLeaking or stuck economizer damper or\nactuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_b25b8a471b3e42a5", "chunk_62c6c1de31ba46a9"], "chunk_id": "chunk_b25b8a471b3e42a5", "page_no": 142, "source_page_nos": [142, 167], "evidence_text": "FC #10\n(omit if no MAT sensor)  Equation  | MAT AVG - OAT AVG |  >\n√ƐMAT2+ ƐOAT2\nApplies to OS\n#3 Description  OAT and MAT should be approximately\nequal\nPossible Diagnosis  MAT sensor error\nOAT sensor error\nLeaking or stuck economizer damper or\nactuator", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_4256d6557fb4ec43", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_11_oat_too_low_for_mechanical_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#11: OAT Too Low for Mechanical Cooling", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: OAT_avg + ε_OAT < SATSP - ΔT_SF - ε_SAT. Applies to OS #3. Diagnosis: SAT/OAT sensor error, heating coil stuck, economizer damper leak/stuck.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "OAT is too low for mechanical cooling", "commissioning_check": null, "evidence_quote": "FC #11  Equation  OAT AVG + Ɛ OAT < SAT SP - TSF - ƐSAT\nApplies to OS\n#3 Description  OAT is too low for mechanical  cooling\nPossible Diagnosis  SAT sensor error\nOAT sensor error\nHeating coil valve leaking or stuck open\nGas or electric heat stuck on\nLeaking or stuck economizer damper or\nactuator", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #11  Equation  OAT AVG + Ɛ OAT < SAT SP - TSF - ƐSAT\nApplies to OS\n#3 Description  OAT is too low for mechanical  cooling\nPossible Diagnosis  SAT sensor error\nOAT sensor error\nHeating coil valve leaking or stuck open\nGas or electric heat stuck on\nLeaking or stuck economizer damper or\nactuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_62c6c1de31ba46a9"], "chunk_id": "chunk_62c6c1de31ba46a9", "page_no": 167, "source_page_nos": [167], "evidence_text": "FC #11  Equation  OAT AVG + Ɛ OAT < SAT SP - TSF - ƐSAT\nApplies to OS\n#3 Description  OAT is too low for mechanical  cooling\nPossible Diagnosis  SAT sensor error\nOAT sensor error\nHeating coil valve leaking or stuck open\nGas or electric heat stuck on\nLeaking or stuck economizer damper or\nactuator", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_60cd0c331ca194d6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_12_sat_too_high_should_be_less_than_mat", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#12: SAT Too High; Should Be Less Than MAT", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: SAT_avg - ε_SAT - ΔT_SF ≥ MAT_avg + ε_MAT. Applies to OS #2–#4. Diagnosis: sensor errors, cooling coil stuck closed, fouled coil, CHW temp high/unavailable, etc.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "SAT too high; should be less than MAT", "commissioning_check": null, "evidence_quote": "FC #12\n(omit if no MAT sensor)  Equation  SAT AVG - ƐSAT - TSF ≥ MAT AVG + Ɛ MAT\nApplies to OS\n#2 – #4 Description  SAT too high; should be less than MAT\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve stuck closed or actuator\nfailure\nFouled or undersized cooling coil\nCHW temperature too high or CHW\nunavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #12\n(omit if no MAT sensor)  Equation  SAT AVG - ƐSAT - TSF ≥ MAT AVG + Ɛ MAT\nApplies to OS\n#2 – #4 Description  SAT too high; should be less than MAT\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve stuck closed or actuator\nfailure\nFouled or undersized cooling coil\nCHW temperature too high or CHW\nunavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_b25b8a471b3e42a5", "chunk_62c6c1de31ba46a9"], "chunk_id": "chunk_b25b8a471b3e42a5", "page_no": 142, "source_page_nos": [142, 167], "evidence_text": "FC #12\n(omit if no MAT sensor)  Equation  SAT AVG - ƐSAT - TSF ≥ MAT AVG + Ɛ MAT\nApplies to OS\n#2 – #4 Description  SAT too high; should be less than MAT\nPossible Diagnosis  SAT sensor error\nMAT sensor error\nCooling coil valve stuck closed or actuator\nfailure\nFouled or undersized cooling coil\nCHW temperature too high or CHW\nunavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_dd54a82b93ab928d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_13_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#13: SAT Too High in Full Cooling", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "SZVAV AHU", "summary": "Fault condition: SAT_avg > SATSP-C + ε_SAT and CC ≥ 99%. Applies to OS #3, #4. Diagnosis: SAT sensor error, cooling coil stuck closed, fouled coil, CHW temp low/unavailable, etc.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "SAT too high in full cooling", "commissioning_check": null, "evidence_quote": "FC #13  Equation  SAT AVG > SAT SP-C + Ɛ SAT\nand\nCC ≥ 99%\nApplies to OS #3,\n#4 Description  SAT too high in full cooling\nPossible Diagnosis  SAT sensor error\nCooling coil valve stuck closed or actuator\nfailure\nFouled or undersized cooling coil\nCHW temperature too low or CHW\nunavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "page_hint": 168}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #13  Equation  SAT AVG > SAT SP-C + Ɛ SAT\nand\nCC ≥ 99%\nApplies to OS #3,\n#4 Description  SAT too high in full cooling\nPossible Diagnosis  SAT sensor error\nCooling coil valve stuck closed or actuator\nfailure\nFouled or undersized cooling coil\nCHW temperature too low or CHW\nunavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_2a2e3c10c2c24238"], "chunk_id": "chunk_2a2e3c10c2c24238", "page_no": 168, "source_page_nos": [168], "evidence_text": "FC #13  Equation  SAT AVG > SAT SP-C + Ɛ SAT\nand\nCC ≥ 99%\nApplies to OS #3,\n#4 Description  SAT too high in full cooling\nPossible Diagnosis  SAT sensor error\nCooling coil valve stuck closed or actuator\nfailure\nFouled or undersized cooling coil\nCHW temperature too low or CHW\nunavailable\nDX cooling unavailable\nGas or electric heat stuck on\nHeating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b3259a2c8a67182a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_14_temperature_drop_across_inactive_cooling_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#14: Temperature Drop Across Inactive Cooling Coil", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "Cooling coil", "summary": "Fault condition: CCET_avg - CCLT_avg ≥ sqrt(ε_CCET^2 + ε_CCLT^2) + ΔT_SF*. Applies to OS #1, #2 (cooling coil inactive). Diagnosis: sensor errors, cooling coil stuck open/leaking, DX stuck on.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "Temperature drop across inactive cooling coil", "commissioning_check": null, "evidence_quote": "FC#1 4 Equation  CCET AVG - CCLT AVG ≥\n√ƐCCET2+ ƐCCLT2 + TSF*\n*Fan heat factor included or not depending\non location of sensors used for CCET and\nCCLT  Applies to OS\n#1, #2\nDescription  Temperature drop across inactive cooling\ncoil\nPossible Diagnosis  CCET sensor error\nCCLT  sensor error\nCooling coil valve s tuck open or leaking\nDX cooling stuck on", "page_hint": 168}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#1 4 Equation  CCET AVG - CCLT AVG ≥\n√ƐCCET2+ ƐCCLT2 + TSF*\n*Fan heat factor included or not depending\non location of sensors used for CCET and\nCCLT  Applies to OS\n#1, #2\nDescription  Temperature drop across inactive cooling\ncoil\nPossible Diagnosis  CCET sensor error\nCCLT  sensor error\nCooling coil valve s tuck open or leaking\nDX cooling stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_4abe0c11a1e54c1b", "chunk_2a2e3c10c2c24238"], "chunk_id": "chunk_4abe0c11a1e54c1b", "page_no": 143, "source_page_nos": [143, 168], "evidence_text": "FC#1 4 Equation  CCET AVG - CCLT AVG ≥\n√ƐCCET2+ ƐCCLT2 + TSF*\n*Fan heat factor included or not depending\non location of sensors used for CCET and\nCCLT  Applies to OS\n#1, #2\nDescription  Temperature drop across inactive cooling\ncoil\nPossible Diagnosis  CCET sensor error\nCCLT  sensor error\nCooling coil valve s tuck open or leaking\nDX cooling stuck on", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_5eeb0fbc5f8c8d45", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:fc_15_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#15: Temperature Rise Across Inactive Heating Coil", "section_id": "5.18.13.6", "section_title": "SZVAV AHU Fault Conditions", "equipment_scope": "Heating coil", "summary": "Fault condition: HCLT_avg - HCET_avg ≥ sqrt(ε_HCET^2 + ε_HCLT^2) + ΔT_SF*. Applies to OS #2–#4 (heating coil inactive). Diagnosis: sensor errors, heating coil stuck open/leaking, gas/electric heat stuck on.", "trigger_condition": "Equation true continuously for AlarmDelay minutes", "required_behavior": "Report Level 3 alarm with description and possible diagnoses", "configurable_values": [], "fault_condition": "Temperature rise across inactive heating coil", "commissioning_check": null, "evidence_quote": "FC#15  Equation  HCLT AVG - HCET AVG ≥\n√ƐHCET2+ ƐHCLT2 + TSF*\n*Fan heat factor included or not depending\non location of sensors used for HCET and\nHCLT  Applies to OS #2 –\n#4\nDescription  Temperature rise across inactive heating\ncoil\nPossible Diagnosis  HCET sensor error\nHCLT  sensor error\nHeating coil valve s tuck open or leaking\nGas or electric heat stuck on", "page_hint": 168}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#15  Equation  HCLT AVG - HCET AVG ≥\n√ƐHCET2+ ƐHCLT2 + TSF*\n*Fan heat factor included or not depending\non location of sensors used for HCET and\nHCLT  Applies to OS #2 –\n#4\nDescription  Temperature rise across inactive heating\ncoil\nPossible Diagnosis  HCET sensor error\nHCLT  sensor error\nHeating coil valve s tuck open or leaking\nGas or electric heat stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_2a2e3c10c2c24238"], "chunk_id": "chunk_2a2e3c10c2c24238", "page_no": 168, "source_page_nos": [168], "evidence_text": "FC#15  Equation  HCLT AVG - HCET AVG ≥\n√ƐHCET2+ ƐHCLT2 + TSF*\n*Fan heat factor included or not depending\non location of sensors used for HCET and\nHCLT  Applies to OS #2 –\n#4\nDescription  Temperature rise across inactive heating\ncoil\nPossible Diagnosis  HCET sensor error\nHCLT  sensor error\nHeating coil valve s tuck open or leaking\nGas or electric heat stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3c1bca846ee63c0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_13_9:afdd_evaluation_suspension_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Evaluation Suspension Conditions", "section_id": "5.18.13.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "AFDD fault condition evaluation suspended when AHU not operating, and for ModeDelay minutes after a change in mode of any Zone Group served.", "trigger_condition": "AHU off or mode change of Zone Group", "required_behavior": "Suspend evaluation for specified time", "configurable_values": ["ModeDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions  shall be suspended under the following conditions:\na. When AHU is not operating\nb. For a period of ModeDelay minutes following a change in mode  (e.g., from Warmup  Mode to Occupied Mode ) of any Zone Group  served by the AHU", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Evaluation of fault conditions  shall be suspended under the following conditions:\na. When AHU is not operating\nb. For a period of ModeDelay minutes following a change in mode  (e.g., from Warmup  Mode to Occupied Mode ) of any Zone Group  served by the AHU", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.9", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "Evaluation of fault conditions  shall be suspended under the following conditions:\na. When AHU is not operating\nb. For a period of ModeDelay minutes following a change in mode  (e.g., from Warmup  Mode to Occupied Mode ) of any Zone Group  served by the AHU", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_af8f9e8102dfcd45", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_13_10:afdd_fault_evaluation_based_on_os", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Evaluation Based on OS", "section_id": "5.18.13.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Fault conditions not applicable to the current Operating State shall not be evaluated.", "trigger_condition": "Current OS change", "required_behavior": "Skip evaluation of inapplicable fault conditions", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fault conditions  that are not applicable to the current OS shall not be evaluated.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fault conditions  that are not applicable to the current OS shall not be evaluated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.10", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 170, 268], "evidence_text": "Fault conditions  that are not applicable to the current OS shall not be evaluated.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_f7412113be0e4565", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_13_11:afdd_fault_alarm_delay", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "AFDD Fault Alarm Delay", "section_id": "5.18.13.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before being reported to the operator.", "trigger_condition": "Fault condition TRUE", "required_behavior": "Wait AlarmDelay minutes then report", "configurable_values": ["AlarmDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition  that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A fault condition  that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition  that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
