{"candidate_id": "cand_25604d4d369cf52d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_6:supply_air_temperature_setpoint_mapping_from_heating_cooling_loop_signals", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Setpoint Mapping from Heating/Cooling Loop Signals", "section_id": "5.18.4.6", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "SATsp and SATsp-C setpoints determined from heating/cooling loop signals: heating 100-50% → SATsp = Heat_SAT; 50-0% → SATsp reset from Heat_SAT to deadband; deadband → SATsp = deadband; cooling 0-25% → SATsp resets from deadband to Cool_SAT-1°C, SATsp-C = deadband; 25-50% unchanged; 50-75% SATsp remains at Cool_SAT-1°C, SATsp-C resets from deadband to Cool_SAT; 75-100% unchanged.", "trigger_condition": "Heating or cooling loop signal value", "required_behavior": "Set SATsp and SATsp-C according to signal range as described", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "h. For a heating -loop signal of 100% to 50%, SATsp is Heat_SAT.\ni. For a heating -loop signal of 50 % to 0%, SATsp is reset from Heat_SAT to the deadband value.\nj. In deadband, SATsp is the deadband value.\nk. For a cooling -loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp -C is the deadband value.\nl. For a co oling -loop signal of 25% to 50%, SATsp and SATsp -C are unchanged.\nm. For a cooling -loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp -C is reset from the deadband value to Cool_SAT.\nn. For a cooling -loop signal of 75% to 100%, SATsp and SATsp -C are unchanged.", "page_hint": 154}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.18.4.6.  Figure 5.18.4.5 -2 separates Figure 5.18.4.5 -1 in two for clarity and to illustrate the relative", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_66f708264789485f"], "chunk_id": "chunk_66f708264789485f", "page_no": 154, "source_page_nos": [154], "evidence_text": "5.18.4.6.  Figure 5.18.4.5 -2 separates Figure 5.18.4.5 -1 in two for clarity and to illustrate the relative", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
