{"extract_mode": "section_context", "focus_sections": ["5.18"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.18. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "d39c1eed9452e0e721e5159ebfe6163905f08d83", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "f861f5117561fa02084c0b9fa28e10795fdc3873", "content_chars": 159390}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "7cd24c7d-126a-4183-b878-876f082be2c2", "object": "chat.completion", "created": 1778173633, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Run for Non-Unoccupied Modes\",\n      \"section_id\": \"5.18.4.1\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"trigger_condition\": \"Unit mode not Unoccupied\",\n      \"required_behavior\": \"Supply fan runs\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .\",\n      \"page_hint\": 153,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Supply Fan Speed Ramp Limit\",\n      \"section_id\": \"5.18.4.2\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"Supply fan VFD\",\n      \"summary\": \"Fan speed changes limited to no more than 10% per minute.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"10% per minute maximum rate\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"page_hint\": 153,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Medium Fan Speed Reset Based on Outdoor Air Temperature\",\n      \"section_id\": \"5.18.4.3\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Medium fan speed MedSpeed reset linearly from MinSpeed to MaxCoolSpeed based on outdoor air temperature relative to Endpoint #1 and Endpoint #2.\",\n      \"trigger_condition\": \"OAT compared to endpoints\",\n      \"required_behavior\": \"MedSpeed varies linearly between MinSpeed and MaxCoolSpeed\",\n      \"configurable_values\": [\n        \"Endpoint #1: min(zone temperature + 0.5°C (1°F), MaxDPT)\",\n        \"Endpoint #2: min(zone temperature - 6°C (10°F), MaxDPT - 1°C (2°F))\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Medium fan speed MedSpeed  shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.\\n1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT.\\n2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).\",\n      \"page_hint\": 153,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Setpoint Deadband\",\n      \"section_id\": \"5.18.4.4\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Deadband values of SATsp and SATsp-C shall be the average of zone heating and cooling setpoints, limited to no lower than 21°C (70°F) and no higher than 24°C (75°F).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Set SATsp and SATsp-C deadband within limits\",\n      \"configurable_values\": [\n        \"Minimum deadband: 21°C (70°F)\",\n        \"Maximum deadband: 24°C (75°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The Deadband values of SATsp and SATsp -C shall be the average of the zone heating setpoint and the zone cooling setpoint  but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).\",\n      \"page_hint\": 153,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Speed Mapping from Heating/Cooling Loop Signals\",\n      \"section_id\": \"5.18.4.6\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Fan speed setpoint determined from heating and cooling loop signals as per defined breakpoints: heating loop 100-50% → MaxHeatSpeed to MinSpeed; 50-0% → MinSpeed; deadband → MinSpeed; cooling loop 0-25% → MinSpeed; 25-50% → MinSpeed to MedSpeed; 50-75% → MedSpeed; 75-100% → MedSpeed to MaxCoolSpeed.\",\n      \"trigger_condition\": \"Heating or cooling loop signal value\",\n      \"required_behavior\": \"Set fan speed according to signal range as described\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. For a heating -loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\\nb. For a heating -loop signal of 50% to 0%, fan speed setpoint  is MinSpeed.\\nc. In deadband, fan speed setpoint  is MinSpeed.\\nd. For a cooling -loop signal of 0% to 25%, fan speed is MinSpeed.\\ne. For a cooling -loop signal of 25% to 50%, fan speed is reset from MinSpeed to Med Speed.\\nf. For a cooling -loop signal of 50% to 75%, fan speed is MedSpeed.\\ng. For a cooling -loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.\",\n      \"page_hint\": 154,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Setpoint Mapping from Heating/Cooling Loop Signals\",\n      \"section_id\": \"5.18.4.6\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"SATsp and SATsp-C setpoints determined from heating/cooling loop signals: heating 100-50% → SATsp = Heat_SAT; 50-0% → SATsp reset from Heat_SAT to deadband; deadband → SATsp = deadband; cooling 0-25% → SATsp resets from deadband to Cool_SAT-1°C, SATsp-C = deadband; 25-50% unchanged; 50-75% SATsp remains at Cool_SAT-1°C, SATsp-C resets from deadband to Cool_SAT; 75-100% unchanged.\",\n      \"trigger_condition\": \"Heating or cooling loop signal value\",\n      \"required_behavior\": \"Set SATsp and SATsp-C according to signal range as described\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"h. For a heating -loop signal of 100% to 50%, SATsp is Heat_SAT.\\ni. For a heating -loop signal of 50 % to 0%, SATsp is reset from Heat_SAT to the deadband value.\\nj. In deadband, SATsp is the deadband value.\\nk. For a cooling -loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp -C is the deadband value.\\nl. For a co oling -loop signal of 25% to 50%, SATsp and SATsp -C are unchanged.\\nm. For a cooling -loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp -C is reset from the deadband value to Cool_SAT.\\nn. For a cooling -loop signal of 75% to 100%, SATsp and SATsp -C are unchanged.\",\n      \"page_hint\": 154,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Coil Control Loop Enable\",\n      \"section_id\": \"5.18.5.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Cooling coil\",\n      \"summary\": \"Control loop for SATsp-C enabled when supply fan proven ON and Zone State is cooling; otherwise disabled and set to neutral. When enabled, modulates cooling coil to control SAT to SATsp-C.\",\n      \"trigger_condition\": \"Supply fan proven ON and Zone State = cooling\",\n      \"required_behavior\": \"Enable control loop; modulate cooling coil to maintain SATsp-C\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The control loop for SATsp -C is enabled when the supply fan is proven ON and the Zone State  is cooling and disabled and set to neutral otherwise. When enabled, supply air temperature shall be controlled to SATsp -C by modulating the cooling coil.\",\n      \"page_hint\": 156,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Damper Control without OA Flow Measurement - MinOA-P Determination\",\n      \"section_id\": \"5.18.6.2\",\n      \"section_title\": \"Minimum Outdoor Air Control\",\n      \"equipment_scope\": \"Outdoor air dampers\",\n      \"summary\": \"If MinOAsp is zero, MinOA-P shall be zero. If nonzero, MinOA-P set as a value between MinPos* and DesPos* proportional to MinOAsp relative to MinOA and DesOA; MinPos* and DesPos* are calculated from fan speed each minute.\",\n      \"trigger_condition\": \"MinOAsp value\",\n      \"required_behavior\": \"Set MinOA-P to 0 if MinOAsp=0, else interpolate between MinPos* and DesPos*\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. If MinOAsp is zero, MinOA -P shall be zero (i.e., outdoor air damper fully closed).\\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA -P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.\",\n      \"page_hint\": 157,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Damper Control with OA Flow Measurement\",\n      \"section_id\": \"5.18.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control\",\n      \"equipment_scope\": \"Outdoor air damper\",\n      \"summary\": \"Minimum outdoor airflow maintained at MinOAsp by reverse-acting control loop modulating MinOA-P, enabled only when supply fan proven on and in Occupied Mode.\",\n      \"trigger_condition\": \"Supply fan proven ON and Occupied Mode\",\n      \"required_behavior\": \"Enable loop; control OA flow to setpoint by modulating MinOA-P\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode  and disabled and output set to zero otherwise.\\nb. The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse -acting control loop whose output is mapped to MinOA -P.\",\n      \"page_hint\": 158,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer Disable/Re-enable Delay\",\n      \"section_id\": \"5.18.7.2\",\n      \"section_title\": \"Economizer Lockout\",\n      \"equipment_scope\": \"Economizer dampers\",\n      \"summary\": \"Once the economizer is disabled, it shall not be reenabled within 10 minutes, and vice versa.\",\n      \"trigger_condition\": \"Economizer disable or enable event\",\n      \"required_behavior\": \"Enforce 10-minute minimum off/on time\",\n      \"configurable_values\": [\n        \"10 minutes minimum delay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Once the economizer is disabled, it shall not be r eenabled within 10 minutes and vice versa.\",\n      \"page_hint\": 158,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer Damper Maximum Position Lockout\",\n      \"section_id\": \"5.18.7.3\",\n      \"section_title\": \"Economizer Lockout\",\n      \"equipment_scope\": \"Economizer damper\",\n      \"summary\": \"When economizer enabled, MaxOA-P = 100%. When disabled, set MaxOA-P equal to MinOA-P.\",\n      \"trigger_condition\": \"Economizer enabled/disabled state\",\n      \"required_behavior\": \"Set MaxOA-P accordingly\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When economizer is enabled, MaxOA -P = 100%. When economizer is disabled, set MaxOA -P equal to MinOA -P.\",\n      \"page_hint\": 158,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Dampers Direct Building Pressure Control\",\n      \"section_id\": \"5.18.8.1\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Relief dampers\",\n      \"summary\": \"Relief dampers enabled when supply fan proven ON; when enabled, P-only control modulates to maintain 12 Pa (0.05 in. water) building static pressure; close when disabled.\",\n      \"trigger_condition\": \"Supply fan proven ON\",\n      \"required_behavior\": \"Enable dampers; modulate to maintain 12 Pa\",\n      \"configurable_values\": [\n        \"12 Pa (0.05 in. water) static pressure setpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\\nb. When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water)  building static pressure. Close damper when disabled.\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Dampers Passive Building Pressure Control\",\n      \"section_id\": \"5.18.8.2\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Relief dampers\",\n      \"summary\": \"Relief dampers enabled when supply fan proven ON and any outdoor air damper open; disabled and closed otherwise. Position reset linearly from MinRelief to MaxRelief as MinOAsp resets from MinOA to DesOA.\",\n      \"trigger_condition\": \"Supply fan proven ON and any OA damper open\",\n      \"required_behavior\": \"Enable dampers; set position proportional to MinOAsp\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.\\nc. Relief -damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA .\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Exhaust Damper Interlock with Supply and Return Fans\",\n      \"section_id\": \"5.18.10.1.a\",\n      \"section_title\": \"Return-Fan Control\",\n      \"equipment_scope\": \"Exhaust damper\",\n      \"summary\": \"Exhaust damper shall open whenever associated supply fan and return fan are proven ON, and shall be closed otherwise.\",\n      \"trigger_condition\": \"Supply fan and return fan both proven ON\",\n      \"required_behavior\": \"Open exhaust damper; close otherwise\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Exhaust damper shall open whenever associated supply fan and return fan are proven ON and shall be closed otherwise .\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Run Interlock\",\n      \"section_id\": \"5.18.10.1.b\",\n      \"section_title\": \"Return-Fan Control\",\n      \"equipment_scope\": \"Return fan\",\n      \"summary\": \"Return fan shall run whenever associated supply fan is proven ON.\",\n      \"trigger_condition\": \"Supply fan proven ON\",\n      \"required_behavior\": \"Run return fan\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Return fan shall run whenever associated supply fan is proven ON.\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Speed Tracking Control\",\n      \"section_id\": \"5.18.10.1.d\",\n      \"section_title\": \"Return-Fan Control\",\n      \"equipment_scope\": \"Return fan\",\n      \"summary\": \"Return fan speed controlled to maintain speed equal to supply fan speed less differential S-R-SPD-DIFF*, where S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA).\",\n      \"trigger_condition\": \"Return fan running\",\n      \"required_behavior\": \"Modulate return fan speed to track supply fan speed minus adjusted differential\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Return -fan speed shall b e the  controlled to maintain return fan speed equal to supply fan speed less differential  S-R-SPD-DIFF*.\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"First-Stage Freeze Protection\",\n      \"section_id\": \"5.18.11.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"If SAT drops below 4°C (40°F) for 5 minutes, send heating plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.\",\n      \"trigger_condition\": \"SAT < 4°C (40°F) for 5 minutes\",\n      \"required_behavior\": \"1. Send HHW plant requests; 2. Override OA damper to minimum; 3. Modulate heating coil to maintain SAT ≥ 6°C (42°F)\",\n      \"configurable_values\": [\n        \"SAT low threshold: 4°C (40°F)\",\n        \"Duration: 5 minutes\",\n        \"Heating setpoint: 6°C (42°F)\",\n        \"Disable threshold: 7°C (45°F) for 5 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5  minutes.\",\n      \"page_hint\": 160,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Second-Stage Freeze Protection\",\n      \"section_id\": \"5.18.11.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"If SAT drops below 3°C (38°F) for 5 minutes, fully close economizer and minimum OA dampers for 1 hour, and set Level 3 alarm. After 1 hour, resume minimum OA ventilation and reenter first-stage freeze protection.\",\n      \"trigger_condition\": \"SAT < 3°C (38°F) for 5 minutes\",\n      \"required_behavior\": \"1. Close economizer and min OA dampers; 2. Set Level 3 alarm; 3. After 1 hour, resume min OA and revert to first-stage freeze protection\",\n      \"configurable_values\": [\n        \"SAT threshold: 3°C (38°F)\",\n        \"Duration: 5 minutes\",\n        \"Lockout time: 1 hour\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Sec tion 5.18.11.1 ).\",\n      \"page_hint\": 160,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Third-Stage Freeze Protection Shutdown\",\n      \"section_id\": \"5.18.11.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Upon freeze-stat signal, or if SAT < 3°C (38°F) for 15 min or < 1°C (34°F) for 5 min, shut down fans, close OA damper, set cooling coil valve to 100%, energize CHW pumps, send HHW plant requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), and set Level 2 alarm.\",\n      \"trigger_condition\": \"Freeze-stat signal, or SAT < 3°C for 15 min, or SAT < 1°C for 5 min\",\n      \"required_behavior\": \"1. Shut down supply and return/relief fans; 2. Close OA damper; 3. Set cooling coil valve to 100%; 4. Energize CHW pump system; 5. Send HHW plant requests; 6. Modulate heating coil to maintain SAT or MAT at 27°C (80°F); 7. Set Level 2 alarm\",\n      \"configurable_values\": [\n        \"SAT thresholds: 3°C (38°F) for 15 min, 1°C (34°F) for 5 min\",\n        \"Heating setpoint: 27°C (80°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze -stat (if installed), or if supply air temperature dro ps below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling -coil valve position 100%, and energize the CHW pump system. Send two (or more, as required t o ensure that heating plant is active) heating hot -water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by  freeze protection.\",\n      \"page_hint\": 160,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Shutdown Reset Condition\",\n      \"section_id\": \"5.18.11.3.a\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"If freeze protection shutdown triggered by low air temperature sensor, it remains until reset by software switch from operator's workstation. If a freeze-stat with physical reset switch used, no software reset.\",\n      \"trigger_condition\": \"Shutdown triggered by low air temperature sensor\",\n      \"required_behavior\": \"Require operator reset unless physical freeze-stat used\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If a freeze protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation. (If a freeze stat with a physical reset switch is us ed instead, there shall be no software reset switch).\",\n      \"page_hint\": 161,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Maintenance Interval Alarm\",\n      \"section_id\": \"5.18.12.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime > 1500 hours\",\n      \"required_behavior\": \"Raise Level 4 alarm; reset counter on acknowledge\",\n      \"configurable_values\": [\n        \"1500 hour threshold\"\n      ],\n      \"fault_condition\": \"Fan runtime exceeds 1500 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4.  Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 161,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.18.12.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply fan\",\n      \"summary\": \"Fan alarm when status differs from command for 15 seconds. Commanded ON, status OFF: Level 2; commanded OFF, status ON: Level 4.\",\n      \"trigger_condition\": \"Status mismatch for 15 seconds\",\n      \"required_behavior\": \"Raise corresponding alarm level\",\n      \"configurable_values\": [\n        \"15 second delay\"\n      ],\n      \"fault_condition\": \"Commanded ON, status OFF; or commanded OFF, status ON for 15 s\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\\na. Commanded ON, status OFF: Level 2\\nb. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 161,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.18.12.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Air filter\",\n      \"summary\": \"Alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes while fan speed > 20% of MaxCoolSpeed: Level 4. Alarm limit varies with fan speed x as DP100*(x)^1.4.\",\n      \"trigger_condition\": \"Fan speed > 20% MaxCoolSpeed for 10 min and DP > max(alarm limit, 12.5 Pa)\",\n      \"required_behavior\": \"Raise Level 4 alarm\",\n      \"configurable_values\": [\n        \"12.5 Pa (0.05”) fixed threshold\",\n        \"DP100 design high limit\",\n        \"Exponent 1.4 in DPx formula\"\n      ],\n      \"fault_condition\": \"Filter DP exceeds threshold with fan speed above 20% MaxCoolSpeed for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed  exceeds 20%  of MaxCoolSpeed :  Level 4.  The alarm limit shall vary with fan speed  as follows:\\n𝐃𝐏𝐱=𝐃𝐃𝟎𝟎𝟎(𝐱)𝟏.𝟒\",\n      \"page_hint\": 161,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#2: MAT Too Low\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: MAT_avg + ε_MAT < min(RAT_avg - ε_RAT, OAT_avg - ε_OAT). Applies to OS #1–#5. Diagnosis: RAT, MAT, or OAT sensor error.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"MAT too low; should be between OAT and RAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #2\\n(omit if no MAT sensor)  Equation  MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT),\\n(OAT AVG - ƐOAT)]\\nApplies to OS\\n#1 – #5 Description  MAT too low; should be between OAT\\nand RAT\\nPossible Diagnosis  RAT sensor error\\nMAT sensor error\\nOAT sensor error\",\n      \"page_hint\": 165,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#3: MAT Too High\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: MAT_avg - ε_MAT > min(RAT_avg + ε_RAT, OAT_avg + ε_OAT). Applies to OS #1–#5. Diagnosis: RAT, MAT, or OAT sensor error.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"MAT too high; should be between OAT and RAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #3\\n(omit if no MAT sensor)  Equation  MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT),\\n(OAT AVG + Ɛ OAT)]\\nApplies to OS\\n#1 – #5 Description  MAT too high; should be between OAT\\nand RAT\\nPossible Diagnosis  RAT sensor error\\nMAT sensor error\\nOAT sensor error\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#4: Too Many Operating State Changes\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: ΔOS > ΔOS_max. Applies to OS #1–#5. Diagnosis: Unstable control due to poorly tuned loop or mechanical problem.\",\n      \"trigger_condition\": \"Number of OS changes in last 60 min exceeds max\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Too many changes in Operating State\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #4  Equation  OS > OS MAX\\nApplies to OS\\n#1 – #5 Description  Too many changes in Operating State\\nPossible Diagnosis  Unstable control due to poorly tuned loop\\nor mechanical problem\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#5: SAT Too Low in Heating\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: SAT_avg + ε_SAT ≤ MAT_avg - ε_MAT + ΔT_SF. Applies to OS #1. Diagnosis: SAT or MAT sensor error, cooling coil leaking/stuck, heating coil stuck closed, fouled coil, HW temp low/unavailable, etc.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT too low; should be higher than MAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #5\\n(omit if no MAT sensor)  Equation  SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + TSF\\nApplies to OS\\n#1 Description  SAT too low; should be higher than MAT\\nPossible Diagnosis  SAT sensor error\\nMAT sensor error\\nCooling coil valve leaking or stuck open\\nHeating coil valve stuck closed or actuator\\nfailure\\nFouled or undersized heating coil\\nHW temperature too low or HW\\nunavailable\\nGas or electric heat unavailable\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#6: OA Fraction Too High\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: |RAT_avg - OAT_avg| ≥ ΔT_MIN and |RAT_avg - MAT_avg| > |OAT_avg - MAT_avg|. Applies to OS #1, #4. Diagnosis: sensor errors or leaking/stuck economizer damper.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"OA fraction too high; MAT should be closer to RAT than to OAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #6  Equation  | RAT AVG - OAT AVG | ≥ TMIN\\nand\\n| RAT AVG - MAT AVG | > | OAT AVG -\\nMAT AVG |\\nApplies to OS\\n#1, #4  Description  OA fraction is too high; MAT should be\\ncloser to RAT than to OAT\\nPossible Diagnosis  RAT sensor error\\nMAT sensor error\\nOAT sensor error\\nLeaking or stuck economizer damper or\\nactuator\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#7: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: SAT_avg < SATSP - ε_SAT and HC ≥ 99%. Applies to OS #1. Diagnosis: SAT sensor error, cooling coil leaking/stuck, heating coil stuck closed, fouled coil, HW temp low/unavailable, etc.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT too low in full heating\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #7\\n(omit if no heating coil)  Equation  SAT AVG < SATSP - ƐSAT\\nand\\nHC ≥ 99%\\nApplies to OS\\n#1 Description  SAT too low in full heating\\nPossible Diagnosis  SAT sensor error\\nCooling coil valve leaking or stuck open\\nHeating coil valve stuck closed or actuator\\nfailure\\nFouled or undersized heating coil\\nHW temperature too low or HW\\nunavailable\\nGas or electric heat is unavailable\\nDX cooling is stuck on\\nLeaking or stuck economizer damper or\\nactuator\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#8: SAT and MAT Not Approximately Equal\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: |SAT_avg - ΔT_SF - MAT_avg| > sqrt(ε_SAT^2 + ε_MAT^2). Applies to OS #2. Diagnosis: sensor errors, cooling/heating coil stuck, etc.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT and MAT should be approximately equal\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #8\\n(omit if no MAT sensor)  Equation  | SAT AVG - TSF - MAT AVG | >\\n√ƐSAT2+ ƐMAT2\\nApplies to OS\\n#2 Description  SAT and MAT should be approximately\\nequal\\nPossible Diagnosis  SAT sensor error\\nMAT sensor error\\nCooling coil valve leaking or stuck open\\nDX cooling stuck on\\nHeating coil valve leaking or stuck open\\nGas or electric heat stuck on\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#9: OAT Too High for Free Cooling\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: OAT_avg + ε_OAT > SATSP - ΔT_SF + ε_SAT. Applies to OS #2. Diagnosis: SAT/OAT sensor error, cooling coil stuck, DX cooling stuck.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"OAT is too high for free cooling without additional mechanical cooling\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #9  Equation  OAT AVG + Ɛ OAT > SATSP - TSF + Ɛ SAT\\nApplies to OS\\n#2 Description  OAT is too high for free cooling without\\nadditional mechanical cooling\\nPossible Diagnosis  SAT sensor error\\nOAT sensor error\\nCooling coil valve leaking or stuck open\\nDX cooling stuck on\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#10: OAT and MAT Not Approximately Equal\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: |MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2). Applies to OS #3. Diagnosis: MAT/OAT sensor error, economizer damper leak/stuck.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"OAT and MAT should be approximately equal\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #10\\n(omit if no MAT sensor)  Equation  | MAT AVG - OAT AVG |  >\\n√ƐMAT2+ ƐOAT2\\nApplies to OS\\n#3 Description  OAT and MAT should be approximately\\nequal\\nPossible Diagnosis  MAT sensor error\\nOAT sensor error\\nLeaking or stuck economizer damper or\\nactuator\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#11: OAT Too Low for Mechanical Cooling\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: OAT_avg + ε_OAT < SATSP - ΔT_SF - ε_SAT. Applies to OS #3. Diagnosis: SAT/OAT sensor error, heating coil stuck, economizer damper leak/stuck.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"OAT is too low for mechanical cooling\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #11  Equation  OAT AVG + Ɛ OAT < SAT SP - TSF - ƐSAT\\nApplies to OS\\n#3 Description  OAT is too low for mechanical  cooling\\nPossible Diagnosis  SAT sensor error\\nOAT sensor error\\nHeating coil valve leaking or stuck open\\nGas or electric heat stuck on\\nLeaking or stuck economizer damper or\\nactuator\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#12: SAT Too High; Should Be Less Than MAT\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: SAT_avg - ε_SAT - ΔT_SF ≥ MAT_avg + ε_MAT. Applies to OS #2–#4. Diagnosis: sensor errors, cooling coil stuck closed, fouled coil, CHW temp high/unavailable, etc.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT too high; should be less than MAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #12\\n(omit if no MAT sensor)  Equation  SAT AVG - ƐSAT - TSF ≥ MAT AVG + Ɛ MAT\\nApplies to OS\\n#2 – #4 Description  SAT too high; should be less than MAT\\nPossible Diagnosis  SAT sensor error\\nMAT sensor error\\nCooling coil valve stuck closed or actuator\\nfailure\\nFouled or undersized cooling coil\\nCHW temperature too high or CHW\\nunavailable\\nDX cooling unavailable\\nGas or electric heat stuck on\\nHeating coil valve leaking or stuck open\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#13: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault condition: SAT_avg > SATSP-C + ε_SAT and CC ≥ 99%. Applies to OS #3, #4. Diagnosis: SAT sensor error, cooling coil stuck closed, fouled coil, CHW temp low/unavailable, etc.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"SAT too high in full cooling\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #13  Equation  SAT AVG > SAT SP-C + Ɛ SAT\\nand\\nCC ≥ 99%\\nApplies to OS #3,\\n#4 Description  SAT too high in full cooling\\nPossible Diagnosis  SAT sensor error\\nCooling coil valve stuck closed or actuator\\nfailure\\nFouled or undersized cooling coil\\nCHW temperature too low or CHW\\nunavailable\\nDX cooling unavailable\\nGas or electric heat stuck on\\nHeating coil valve leaking or stuck open\",\n      \"page_hint\": 168,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#14: Temperature Drop Across Inactive Cooling Coil\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"Cooling coil\",\n      \"summary\": \"Fault condition: CCET_avg - CCLT_avg ≥ sqrt(ε_CCET^2 + ε_CCLT^2) + ΔT_SF*. Applies to OS #1, #2 (cooling coil inactive). Diagnosis: sensor errors, cooling coil stuck open/leaking, DX stuck on.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Temperature drop across inactive cooling coil\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 4 Equation  CCET AVG - CCLT AVG ≥\\n√ƐCCET2+ ƐCCLT2 + TSF*\\n*Fan heat factor included or not depending\\non location of sensors used for CCET and\\nCCLT  Applies to OS\\n#1, #2\\nDescription  Temperature drop across inactive cooling\\ncoil\\nPossible Diagnosis  CCET sensor error\\nCCLT  sensor error\\nCooling coil valve s tuck open or leaking\\nDX cooling stuck on\",\n      \"page_hint\": 168,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#15: Temperature Rise Across Inactive Heating Coil\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"SZVAV AHU Fault Conditions\",\n      \"equipment_scope\": \"Heating coil\",\n      \"summary\": \"Fault condition: HCLT_avg - HCET_avg ≥ sqrt(ε_HCET^2 + ε_HCLT^2) + ΔT_SF*. Applies to OS #2–#4 (heating coil inactive). Diagnosis: sensor errors, heating coil stuck open/leaking, gas/electric heat stuck on.\",\n      \"trigger_condition\": \"Equation true continuously for AlarmDelay minutes\",\n      \"required_behavior\": \"Report Level 3 alarm with description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Temperature rise across inactive heating coil\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#15  Equation  HCLT AVG - HCET AVG ≥\\n√ƐHCET2+ ƐHCLT2 + TSF*\\n*Fan heat factor included or not depending\\non location of sensors used for HCET and\\nHCLT  Applies to OS #2 –\\n#4\\nDescription  Temperature rise across inactive heating\\ncoil\\nPossible Diagnosis  HCET sensor error\\nHCLT  sensor error\\nHeating coil valve s tuck open or leaking\\nGas or electric heat stuck on\",\n      \"page_hint\": 168,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Evaluation Suspension Conditions\",\n      \"section_id\": \"5.18.13.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"AFDD fault condition evaluation suspended when AHU not operating, and for ModeDelay minutes after a change in mode of any Zone Group served.\",\n      \"trigger_condition\": \"AHU off or mode change of Zone Group\",\n      \"required_behavior\": \"Suspend evaluation for specified time\",\n      \"configurable_values\": [\n        \"ModeDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions  shall be suspended under the following conditions:\\na. When AHU is not operating\\nb. For a period of ModeDelay minutes following a change in mode  (e.g., from Warmup  Mode to Occupied Mode ) of any Zone Group  served by the AHU\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Evaluation Based on OS\",\n      \"section_id\": \"5.18.13.10\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Fault conditions not applicable to the current Operating State shall not be evaluated.\",\n      \"trigger_condition\": \"Current OS change\",\n      \"required_behavior\": \"Skip evaluation of inapplicable fault conditions\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fault conditions  that are not applicable to the current OS shall not be evaluated.\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Alarm Delay\",\n      \"section_id\": \"5.18.13.11\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before being reported to the operator.\",\n      \"trigger_condition\": \"Fault condition TRUE\",\n      \"required_behavior\": \"Wait AlarmDelay minutes then report\",\n      \"configurable_values\": [\n        \"AlarmDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition  that evaluates as TRUE  must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are asked to extract candidates ONLY from the focus section text, which is 5.18. The standard context pack is provided but only for definitions/context, not for extraction. So we must extract knowledge from the provided FOCUS SECTION TEXT (pages 152-170). We need to return candidates with knowledge_type in: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Focus sections: 5.18 and subsections.\n\nWe need to read through the provided text and extract specific operational knowledge, like control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarms, fault diagnostic rules, commissioning checks. We need to provide verbatim evidence quotes from the focus section text. We must not quote from context pack. We must output JSON.\n\nThe focus section text is large, from page 152 to 170. It includes many subsections like 5.18.4 supply fan speed control and SAT setpoint reset, 5.18.4.1 supply fan run, 5.18.4.2 ramp function, 5.18.4.3 min/med/max fan speeds, 5.18.4.4 SAT setpoint deadband, 5.18.4.5/6 control maps, 5.18.5 supply air temperature control, 5.18.6 minimum outdoor air control, 5.18.7 economizer lockout, 5.18.8 relief dampers, 5.18.9 relief-fan control, 5.18.10 return-fan control, 5.18.11 freeze protection, 5.18.12 alarms, 5.18.13 AFDD, 5.18.14 commissioning overrides, 5.18.15 plant requests.\n\nWe need to extract each specific operational rule, not general descriptions.\n\nWe should go through each subsection and pick out explicit sequences, setpoints, conditions, and behaviors.\n\nI'll structure candidates as: knowledge_type, title (a descriptive title), section_id, section_title (from heading), equipment_scope, summary (short description), trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence (estimated). The evidence_quote must be exact contiguous substring from the focus text.\n\nWe must not exceed 40 candidates. We'll aim for most important ones.\n\nLet's start scanning.\n\nFirst, 5.18.4: Supply Fan Speed Control and Supply Air Temperature Set-Point Reset. There are several points.\n\n5.18.4.1: \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\" This is a simple rule. Candidate: operational_sequence, section 5.18.4.1, trigger: unit mode, required: fan runs.\n\nEvidence: \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\"\n\n5.18.4.2: \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\" So fan speed change rate limited. operational_sequence, parameter_spec (10% per minute). Evidence: the sentence.\n\n5.18.4.3: Minimum, medium, and maximum fan speeds. a. MinSpeed, MaxCoolSpeed, MaxHeatSpeed determined per Section 3.2.1. b. MedSpeed reset linearly based on OAT from MinSpeed when OAT >= Endpoint #1 to MaxCoolSpeed when OAT <= Endpoint #2. Endpoint definitions given. This is a reset logic. Operational sequence. Evidence: \"Minimum, medium, and maximum fan speeds shall be as follows:\" and subpoints a and b. We can quote the whole paragraph. But quote must be contiguous? The subpoints are part of the list. We can quote the list items. Or quote the relevant sentences.\n\nI'll extract as a candidate: Fan speed limits and MedSpeed reset. Evidence: \"a. Minimum speed MinSpeed, maximum cooling speed MaxCoolSpeed, and maximum heating speed MaxHeatSpeed shall be determined per Section 3.2.1 . b. Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2. 1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT. 2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).\"\n\n5.18.4.4: Minimum and maximum supply air temperature setpoints. a. Deadband values of SATsp and SATsp-C shall be the average of zone heating and cooling setpoints but no lower than 21°C (70°F) and no higher than 24°C (75°F). Operational sequence for setting SAT deadband.\n\nEvidence: \"a. The Deadband values of SATsp and SATsp -C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).\"\n\n5.18.4.5: When supply fan is proven ON, fan speed and SAT setpoints are controlled as shown in Figures. This is more of a reference to figures, but there is also text in 5.18.4.6 that describes the mapping from heating/cooling loop signals to fan speed and SAT. We can extract the mapping rules from 5.18.4.6.\n\n5.18.4.6: a through n. These are explicit rules. For each heating and cooling loop signal range, fan speed and SATsp and SATsp-C are set. This is a central operational sequence. We can extract these as operational_sequence candidates, maybe one for fan speed mapping and one for SAT mapping? But they are tied. However, 5.18.4.6 describes both fan speed and SAT setpoints simultaneously reset by the same signal: the Heating Loop or Cooling Loop. So we can extract the entire bullet list as evidence. But we need contiguous text. The bullets are contiguous in the text. So we can quote the whole a-n list. That is a bit long, but we can do it. Alternatively, split into two candidates: one for fan speed mapping, one for SAT mapping. Let's split to keep evidence concise.\n\nFan speed mapping:\n\"a. For a heating -loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\nb. For a heating -loop signal of 50% to 0%, fan speed setpoint is MinSpeed.\nc. In deadband, fan speed setpoint is MinSpeed.\nd. For a cooling -loop signal of 0% to 25%, fan speed is MinSpeed.\ne. For a cooling -loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed.\nf. For a cooling -loop signal of 50% to 75%, fan speed is MedSpeed.\ng. For a cooling -loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.\"\n\nSAT mapping:\n\"h. For a heating -loop signal of 100% to 50%, SATsp is Heat_SAT.\ni. For a heating -loop signal of 50 % to 0%, SATsp is reset from Heat_SAT to the deadband value.\nj. In deadband, SATsp is the deadband value.\nk. For a cooling -loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp -C is the deadband value.\nl. For a co oling -loop signal of 25% to 50%, SATsp and SATsp -C are unchanged.\nm. For a cooling -loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp -C is reset from the deadband value to Cool_SAT.\nn. For a cooling -loop signal of 75% to 100%, SATsp and SATsp -C are unchanged.\"\n\nWe'll create two candidates: \"Supply Fan Speed Mapping from Loop Signals\" and \"Supply Air Temperature Setpoint Mapping from Loop Signals\". Both under 5.18.4.6.\n\n5.18.5: Supply Air Temperature Control. 5.18.5.2: Control loop for SATsp enabled when supply fan proven ON, disabled and set to neutral otherwise. Then SAT controlled to SATsp by loop output mapped to sequence heating coil and economizer dampers. Also Figure. 5.18.5.2 shows mapping. But we need operational sequence. 5.18.5.2.a gives damper/valve mapping: \"Outdoor air damper position ...\" but the figure is referenced. The text: \"Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.\" This is not a precise rule, it references figure. But 5.18.5.3 gives control loop for SATsp-C: enabled when supply fan proven ON and Zone State is cooling, disabled and set to neutral otherwise, modulates cooling coil. That is precise. So extract 5.18.5.3 as an operational_sequence.\n\nAlso, 5.18.5.2 mentions outdoor air damper minimum and maximum positions are limited for economizer lockout and OA flow as per 5.18.6 and 5.18.6.3. That is a summary, not a specific rule.\n\nSo extract from 5.18.5.3.\n\n5.18.6: Minimum Outdoor Air Control. 5.18.6.2 describes control for units without OA flow measurement station. It has rules: a. min damper position setpoints per 3.2.2.2; b. once per minute calculate MinPos* as linear interpolation between MinPosMin and MinPosMax based on current fan speed; c. calculate DesPos* similarly; d. If MinOAsp zero, MinOA-P = zero; e. If MinOAsp nonzero, MinOA-P is value between MinPos* and DesPos* proportional to MinOAsp between MinOA and DesOA. That is specific.\n\nSo extract candidate for OA damper control without measurement station. Evidence quotes could include parts.\n\nSimilarly, 5.18.6.3 for units with OA flow measurement station: a. enable/disable minimum OA control loop; b. maintain minimum outdoor airflow rate at MinOAsp by reverse-acting loop mapped to MinOA-P. Extract.\n\n5.18.7 Economizer Lockout: 5.18.7.1 disable economizer dampers per 5.1.17; 5.18.7.2 once disabled, shall not reenable within 10 minutes, vice versa; 5.18.7.3 when enabled MaxOA-P=100%, when disabled set MaxOA-P = MinOA-P. Extract these.\n\n5.18.8 Relief Dampers: 5.18.8.1 Direct Building Pressure Control: a. relief dampers enabled when supply fan proven ON, disabled otherwise; b. when enabled, use P-only control to modulate relief dampers to maintain 12 Pa building static pressure. Close damper when disabled.\n\n5.18.8.2 Passive Building Pressure Control: a. relief-damper position setpoints per 3.2.2.3; b. relief dampers enabled when supply fan proven ON and any OA damper open, disabled and closed otherwise; c. relief-damper position reset linearly from MinRelief to MaxRelief as MinOAsp resets from MinOA to DesOA.\n\nExtract these as separate candidates? Or combine? They are alternative control methods. So separate.\n\n5.18.9 Relief-Fan Control: 5.18.9.1 refers to Section 5.16.9, so not much to extract from 5.18.9 itself. So skip.\n\n5.18.10 Return-Fan Control: 5.18.10.1 Speed Tracking: a. exhaust damper open when supply and return fans proven ON, closed otherwise; b. return fan run when supply fan proven ON; c. differential airflow setpoint formula S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA); d. return-fan speed controlled to maintain speed equal to supply fan speed less S-R-SPD-DIFF*.\n\nExtract these as operational sequences.\n\n5.18.10.2 refers to 5.16.10, so skip.\n\n5.18.11 Freeze Protection: three stages. 5.18.11.1 first stage: if SAT drops below 4°C (40°F) for 5 minutes, send HHW plant requests, override OA damper to minimum, modulate heating coil to maintain SAT at least 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.\n\n5.18.11.2 second stage: if SAT drops below 3°C (38°F) for 5 minutes, fully close both economizer and minimum OA dampers for 1 hour, set Level 3 alarm. After 1 hour resume minimum ventilation and reenter previous stage.\n\n5.18.11.3 third stage: upon freeze-stat signal or if SAT drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down fans, close OA damper, make cooling coil valve 100%, energize CHW pumps, send HHW plant requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), Level 2 alarm. And reset requirements.\n\nExtract each stage as separate candidates, as they are distinct.\n\n5.18.12 Alarms: 5.18.12.1 maintenance interval alarm after 1500 hours, Level 4, reset when acknowledged.\n\n5.18.12.2 fan alarm: if commanded ON, status OFF for 15 seconds, Level 2; if commanded OFF, status ON for 15 seconds, Level 4.\n\n5.18.12.3 filter pressure drop alarm: exceeds larger of alarm limit or 12.5 Pa (0.05\") for 10 minutes when fan speed > 20% of MaxCoolSpeed: Level 4. Alarm limit varies with speed: DPx = DP100 * (x)^1.4.\n\nExtract.\n\n5.18.13 AFDD: This section is huge. It includes fault conditions, internal variables, operating states. We need to extract fault diagnostic rules. Each fault condition is a candidate. There are 15 fault conditions, but FC#1 is not used. So we can extract each FC with its equation, description, diagnosis. They are in Table 5.18.13.6. But we need to extract them from the focus text, not from the table? The table is part of the focus text, so we can quote from the table. However, the table is presented as text in the manual, but in our provided text, it is formatted. We need to quote the exact text from the table for each FC. Since the table is long, we may extract each FC as a separate candidate, quoting the relevant row. But we must be careful to quote contiguous text. Each row is a block. We can quote the FC number, equation, applies to OS, description, possible diagnosis. We'll create a candidate for each applicable FC (FC#2 through FC#15). However, some are omitted if no MAT sensor, etc. But we can still include them as fault_diagnostic_rule, noting the condition depends on sensor presence. The candidate should represent the rule. We'll extract the equation and description as fault_condition, and the possible diagnosis. For operational simplicity, we can create separate candidates per FC. But there are 14 FCs. That's many, but we have room for up to 40. So we can include them.\n\nAdditionally, the AFDD section includes rules for when fault conditions are evaluated (5.18.13.7): which FCs evaluated in each OS. That can be a separate candidate? Possibly as operational_sequence for AFDD enable/disable, but it's more about mapping. I'll extract those as separate candidates? Or combine with the fault conditions? Since each FC's applies to OS is already in the table. So we don't need separate. But we also have 5.18.13.9, 5.18.13.10, 5.18.13.11, 5.18.13.12 about suspend conditions, mode delay, alarm delay, test mode. Those are operational_sequence for AFDD. We can extract those.\n\nAnd 5.18.13.5 gives internal variables defaults, which are parameter_spec.\n\nSo many candidates possible. Let's select high-value ones: AFDD fault conditions will be many but they are core diagnostics. We'll extract each FC from the table. We'll need to quote the exact text for each FC from the provided table. The table is given from page 165 to 168. We'll quote the line for each FC.\n\nAlso, 5.18.13.7 for mapping of FCs to OS: but that is already indicated in FC table's \"Applies to OS\". So not separate.\n\n5.18.13.8: operator can suppress alarm for any FC. That's a feature.\n\n5.18.13.9: evaluation suspended when AHU not operating, and for ModeDelay minutes after mode change.\n\n5.18.13.10: FCs not applicable to current OS not evaluated.\n\n5.18.13.11: fault must persist for AlarmDelay minutes before report.\n\n5.18.13.12: Test mode temporarily sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.\n\n5.18.13.13: when reported, Level 3 alarm with description and diagnosis.\n\nExtract these as operational_sequence rules for AFDD.\n\nAlso, 5.18.13.4: continuously calculate 5-minute rolling averages for listed points. That is a parameter_spec or commissioning_step? It's not really a step, it's a requirement for AFDD operation. Could be parameter_spec: required calculated values. But it's not a setpoint; it's a calculation. I'll skip unless it's a critical rule. The list of points needed is 5.18.13.3, which is required sensors. That could be parameter_spec. But I'll focus on operational rules.\n\n5.18.14: Testing/Commissioning Overrides: provide software switches to force HW valve full open/closed, CHW valve full open/closed. This is a commissioning_step. Extract.\n\n5.18.15: Plant Requests: 5.18.15.1 Chilled-Water Reset Requests: rules for sending 3,2,1,0 requests based on SAT exceeding SATsp-C and CHW valve position. Extract as operational_sequence.\n\nAlso, there may be hot-water plant requests elsewhere? Not in 5.18.15.1, it's only CHW.\n\nNow, compile candidates.\n\nWe need to provide page_hint. Page numbers are indicated in the text like [[page=153]], etc. For each quote, note the page.\n\nWe'll structure each candidate.\n\nLet's go section by section and extract.\n\nI'll start with 5.18.4.1: page_hint 153.\n\nCandidate 1:\ntitle: \"Supply Fan Run for Non-Unoccupied Modes\"\nsection_id: \"5.18.4.1\"\nsection_title: \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\"\nequipment_scope: \"SZVAV AHU supply fan\"\nknowledge_type: operational_sequence\nsummary: \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\"\ntrigger_condition: \"Unit mode not Unoccupied\"\nrequired_behavior: \"Supply fan runs\"\nevidence_quote: \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .\"\npage_hint: 153\nconfidence: 1.0\n\nCandidate 2: 5.18.4.2\ntitle: \"Supply Fan Speed Ramp Limit\"\nsection_id: \"5.18.4.2\"\nsummary: \"Fan speed changes limited to 10% per minute.\"\nevidence: \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\"\nConfigurable_values: [\"10% per minute ramp limit\"]\nNot specified if configurable, but it is a requirement. So parameter_spec can include the limit.\n\nCandidate 3: 5.18.4.3 - fan speed settings. This is a bit broad. I'll split into:\n- a: Minimum, maximum speeds determination\n- b: MedSpeed reset with endpoints.\n\nCreate candidate for MedSpeed reset. Include endpoints. evidence from b and subpoints. Configurable values: Endpoint #1, #2 conditions.\n\ncandidate:\ntitle: \"Medium Fan Speed Reset based on Outdoor Air Temperature\"\nsection_id: \"5.18.4.3\"\nknowledge_type: operational_sequence\nsummary: \"Medium fan speed MedSpeed reset linearly from MinSpeed to MaxCoolSpeed based on outdoor air temperature relative to Endpoint #1 and #2\"\ntrigger_condition: \"OAT compared to endpoints\"\nrequired_behavior: \"MedSpeed set linearly between MinSpeed and MaxCoolSpeed\"\nconfigurable_values: [\"Endpoint #1: min(zone temp+0.5°C, MaxDPT)\", \"Endpoint #2: min(zone temp-6°C, MaxDPT-1°C)\"]\nevidence_quote: \"b. Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2. 1. Endpoint #1: the lesser of zone temperature +0.5°C (1°F) and maximum supply air dew point MaxDPT. 2. Endpoint #2: the lesser of zone temperature minus 6°C (10°F) and the maximum supply air dew point MaxDPT minus 1°C (2°F).\"\n\nCandidate 4: 5.18.4.4 - SAT deadband.\ntitle: \"Supply Air Temperature Setpoint Deadband\"\nsection_id: \"5.18.4.4\"\nknowledge_type: operational_sequence\nsummary: \"Deadband values of SATsp and SATsp-C set to average of zone heating and cooling setpoints, limited to 21-24°C.\"\nevidence_quote: \"a. The Deadband values of SATsp and SATsp -C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).\"\n\nCandidate 5: 5.18.4.6 Fan speed mapping.\nI'll make two: one for fan speed, one for SAT.\n\nFan speed mapping:\ntitle: \"Supply Fan Speed Mapping from Heating/Cooling Loop Signals\"\nsection_id: \"5.18.4.6\"\nknowledge_type: operational_sequence\nsummary: \"Fan speed setpoint determined from heating and cooling loop signals as per the defined breakpoints.\"\nevidence_quote: \"a. For a heating -loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating -loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling -loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling -loop signal of 25% to 50%, fan speed is reset from MinSpeed to Med Speed. f. For a cooling -loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling -loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.\"\n\nCandidate 6: SAT setpoint mapping.\ntitle: \"Supply Air Temperature Setpoint Mapping from Heating/Cooling Loop Signals\"\nsection_id: \"5.18.4.6\"\nknowledge_type: operational_sequence\nsummary: \"SATsp and SATsp-C setpoints determined from heating and cooling loop signals as per the defined breakpoints.\"\nevidence_quote: \"h. For a heating -loop signal of 100% to 50%, SATsp is Heat_SAT. i. For a heating -loop signal of 50 % to 0%, SATsp is reset from Heat_SAT to the deadband value. j. In deadband, SATsp is the deadband value. k. For a cooling -loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp -C is the deadband value. l. For a co oling -loop signal of 25% to 50%, SATsp and SATsp -C are unchanged. m. For a cooling -loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp -C is reset from the deadband value to Cool_SAT. n. For a cooling -loop signal of 75% to 100%, SATsp and SATsp -C are unchanged.\"\n\nCandidate 7: SATsp-C control loop enable (5.18.5.3)\ntitle: \"Cooling Coil Control Loop for SATsp-C\"\nsection_id: \"5.18.5.3\"\nequipment_scope: \"Cooling coil\"\nknowledge_type: operational_sequence\nsummary: \"Control loop for SATsp-C enabled when supply fan proven ON and Zone State is cooling; otherwise disabled; modulates cooling coil to maintain SATsp-C.\"\ntrigger_condition: \"Supply fan proven ON and Zone State is cooling\"\nrequired_behavior: \"Enable control loop for SATsp-C, modulate cooling coil to maintain SATsp-C\"\nevidence_quote: \"The control loop for SATsp -C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise. When enabled, supply air temperature shall be controlled to SATsp -C by modulating the cooling coil.\"\n\nCandidate 8: Minimum OA damper control without flow measurement (5.18.6.2 a-e). I'll combine the operational steps into one candidate. But the evidence might be long. I'll split key rules: the calculation of MinPos* and DesPos* and the MinOA-P determination. Could be multiple candidates. I'll create one for the main control: MinOA-P determination based on MinOAsp.\n\nTitle: \"Minimum Outdoor Air Damper Control for Units without OA Flow Measurement\"\nsection_id: \"5.18.6.2\"\nknowledge_type: operational_sequence\nsummary: \"MinOA-P set based on MinOAsp, linearly interpolated between MinPos* and DesPos* proportional to MinOAsp between MinOA and DesOA; MinPos* and DesPos* calculated from fan speed.\"\nevidence: I need to quote the specific rules. The text:\n\"a. See Section 3.2.2.2 for minimum damper position setpoints.\nb. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.\nc. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate DesPos* as a linear interpolation between DesPosMin and DesPosMax based on the current fan speed.\nd. If MinOAsp is zero, MinOA -P shall be zero (i.e., outdoor air damper fully closed).\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA -P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.\"\nI can quote e and maybe b,c. But the key rule is e. So quote \"e. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA -P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.\" That gives the behavior. But the candidate should include the calculation of MinPos* and DesPos* as context. However, for evidence, we can just cite e. To be safe, I'll quote the whole list. But it's long. I'll quote e and mention the interpolation. I'll include d as well for completeness. Actually, d and e together give the complete rule.\n\nQuoting:\n\"d. If MinOAsp is zero, MinOA -P shall be zero (i.e., outdoor air damper fully closed).\ne. If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA -P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.\"\nThat is contiguous.\n\nCandidate 9: Minimum OA flow control with measurement station (5.18.6.3)\ntitle: \"Minimum Outdoor Air Damper Control with OA Flow Measurement\"\nsection_id: \"5.18.6.3\"\nknowledge_type: operational_sequence\nsummary: \"Minimum outdoor airflow maintained at MinOAsp by a reverse-acting control loop modulating MinOA-P, enabled when supply fan proven on and Occupied Mode.\"\nevidence: \"a. Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise. b. The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse -acting control loop whose output is mapped to MinOA -P.\"\n\nCandidate 10: Economizer lockout (5.18.7). Combine 5.18.7.1, .2, .3. But they are separate rules. I'll extract 5.18.7.2 and 5.18.7.3 as separate candidates because they are distinct.\n\nCandidate 10: Economizer disable/re-enable delay\ntitle: \"Economizer Re-enable Time Delay\"\nsection_id: \"5.18.7.2\"\nknowledge_type: operational_sequence\nsummary: \"Once economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.\"\nevidence: \"Once the economizer is disabled, it shall not be r eenabled within 10 minutes and vice versa.\"\n\nCandidate 11: Economizer dampers position on lockout\ntitle: \"Economizer Damper Maximum Position Lockout\"\nsection_id: \"5.18.7.3\"\nknowledge_type: operational_sequence\nsummary: \"When economizer enabled, MaxOA-P=100%; when disabled, set MaxOA-P equal to MinOA-P.\"\nevidence: \"When economizer is enabled, MaxOA -P = 100%. When economizer is disabled, set MaxOA -P equal to MinOA -P.\"\n\nCandidate 12: Relief dampers direct building pressure control (5.18.8.1)\ntitle: \"Relief Dampers Direct Building Pressure Control\"\nsection_id: \"5.18.8.1\"\nequipment_scope: \"Relief dampers\"\nknowledge_type: operational_sequence\nsummary: \"Relief dampers enabled when supply fan proven ON; when enabled, P-only control modulates to maintain 12 Pa building static pressure; close when disabled.\"\nevidence: \"a. Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise. b. When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water) building static pressure. Close damper when disabled.\"\n\nCandidate 13: Relief dampers passive building pressure control (5.18.8.2)\ntitle: \"Relief Dampers Passive Building Pressure Control\"\nsection_id: \"5.18.8.2\"\nequipment_scope: \"Relief dampers\"\nknowledge_type: operational_sequence\nsummary: \"Relief dampers enabled when supply fan proven ON and any OA damper open; position reset linearly from MinRelief to MaxRelief as MinOAsp resets from MinOA to DesOA.\"\nevidence: \"b. Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise. c. Relief -damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA .\"\n\nCandidate 14: Return fan speed tracking control (5.18.10.1)\nI'll combine the rules into one candidate? They are multiple. But I can extract key parts: exhaust damper open condition, return fan run condition, differential airflow setpoint calculation, return fan speed control. I'll create a candidate for the speed control: \"Return fan speed controlled to maintain speed equal to supply fan speed less S-R-SPD-DIFF*.\" Also include formula for S-R-SPD-DIFF*. So candidate:\n\ntitle: \"Return Fan Speed Tracking Control\"\nsection_id: \"5.18.10.1\"\nequipment_scope: \"Return fan\"\nknowledge_type: operational_sequence\nsummary: \"Return fan speed controlled to supply fan speed minus adjusted differential S-R-SPD-DIFF*; differential adjusted by MinOAsp/DesOA; return fan runs when supply fan proven ON.\"\nevidence: \"d. Return -fan speed shall b e the controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.\" and inclusion of formula: \"c. The active differential airflow setpoint S -R-SPD-DIFF* shall be S -R-SPD-DIFF ... adjusted by ... MinOAsp relative to DesOA.\" Actually, the formula is: \"𝑆−𝑅−𝑆𝑃𝐷 −𝐷𝐼𝐹𝐹∗= 𝑆−𝑅−𝑆𝑃𝐷 −𝐷𝐼𝐹𝐹𝑀𝑖𝑛𝑂𝐴𝑠𝑝 𝐷𝑒𝑠𝑂𝐴\". I can quote c and d. Also b for run condition.\n\nCandidate 15: Return fan exhaust damper open (5.18.10.1.a): \"Exhaust damper shall open whenever associated supply fan and return fan are proven ON and shall be closed otherwise.\" That's a simple rule. I'll include it as a separate candidate or combine with the speed tracking. I'll keep separate for clarity.\n\nCandidate 15: \"Exhaust Damper Interlock with Supply and Return Fans\"\nsection_id: \"5.18.10.1.a\"\nknowledge_type: operational_sequence\nevidence: \"a. Exhaust damper shall open whenever associated supply fan and return fan are proven ON and shall be closed otherwise .\"\n\nCandidate 16: Return fan run (5.18.10.1.b): \"b. Return fan shall run whenever associated supply fan is proven ON.\"\n\nCandidate 17: Freeze protection stage 1 (5.18.11.1)\ntitle: \"First-Stage Freeze Protection\"\nsection_id: \"5.18.11.1\"\nknowledge_type: operational_sequence\nsummary: \"If SAT < 4°C (40°F) for 5 min, send HHW plant requests, override OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C (42°F); disable when SAT > 7°C (45°F) for 5 min.\"\nevidence: \"If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\"\n\nCandidate 18: Freeze protection stage 2 (5.18.11.2)\ntitle: \"Second-Stage Freeze Protection\"\nsection_id: \"5.18.11.2\"\nknowledge_type: operational_sequence\nsummary: \"If SAT < 3°C (38°F) for 5 min, fully close economizer and min OA dampers for 1 hour, set Level 3 alarm; after 1 hour resume min ventilation and reenter previous stage.\"\nevidence: \"If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Sec tion 5.18.11.1 ).\"\n\nCandidate 19: Freeze protection stage 3 (5.18.11.3)\ntitle: \"Third-Stage Freeze Protection Shutdown\"\nsection_id: \"5.18.11.3\"\nknowledge_type: operational_sequence\nsummary: \"Upon freeze-stat signal or if SAT < 3°C (38°F) for 15 min or < 1°C (34°F) for 5 min, shut down fans, close OA damper, set cooling coil valve 100%, energize CHW pumps, send HHW plant requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), Level 2 alarm.\"\nevidence: \"Upon signal from the freeze -stat (if installed), or if supply air temperature dro ps below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling -coil valve position 100%, and energize the CHW pump system. Send two (or more, as required t o ensure that heating plant is active) heating hot -water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\"\n\nCandidate 20: Freeze protection stage 3 reset (5.18.11.3.a)\ntitle: \"Freeze Protection Shutdown Reset Condition\"\nsection_id: \"5.18.11.3.a\"\nknowledge_type: operational_sequence\nsummary: \"If triggered by low air temperature sensor, shutdown remains until reset by software switch from operator's workstation; if freeze-stat with physical reset used, no software reset.\"\nevidence: \"a. If a freeze protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation. (If a freeze stat with a physical reset switch is used instead, there shall be no software reset switch).\"\n\nCandidate 21: Maintenance alarm (5.18.12.1)\ntitle: \"Fan Maintenance Interval Alarm\"\nsection_id: \"5.18.12.1\"\nknowledge_type: fault_diagnostic_rule (alarm)\nsummary: \"Maintenance interval alarm when fan operated >1500 hours: Level 4. Reset counter when acknowledged.\"\nevidence: \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\"\n\nCandidate 22: Fan alarm (5.18.12.2)\ntitle: \"Fan Status Mismatch Alarm\"\nsection_id: \"5.18.12.2\"\nknowledge_type: fault_diagnostic_rule\nsummary: \"Commanded ON, status OFF: Level 2; Commanded OFF, status ON: Level 4, after 15 seconds.\"\nevidence: \"a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4\"\n\nBut quote: \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\" and then a,b. So I'll combine.\n\nCandidate 23: Filter pressure drop alarm (5.18.12.3)\ntitle: \"Filter Pressure Drop Alarm\"\nsection_id: \"5.18.12.3\"\nknowledge_type: fault_diagnostic_rule\nsummary: \"Alarm when filter DP exceeds larger of alarm limit or 12.5 Pa for 10 min while fan speed >20% MaxCoolSpeed: Level 4. Limit varies as DP100*(x)^1.4.\"\nevidence: \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed : Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4 where DP100 is the high limit pressure drop at design airflow ...\"\n\nCandidate 24-37: AFDD fault conditions. I'll create a candidate for each fault condition FC#2 through FC#15. Each will be fault_diagnostic_rule. I'll extract the equation and description and possible diagnosis from the table. I'll include the OS applicability as part of the rule? The table includes \"Applies to OS\" but I'll include it in summary. The evidence will be the row text except the FC number? I need to quote exactly. For each FC, the text in the table is formatted with columns. In the provided text, it's presented as separate cells. I'll quote the contiguous block for one FC. For example, for FC#2:\n\nIn the provided text, FC#2 is:\nFC #2 (omit if no MAT sensor) Equation MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description MAT too low; should be between OAT and RAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error\n\nBut in the text, it spans multiple lines. I need to copy the exact string from the source. The table appears as:\nFC #2\n(omit if no MAT sensor)  Equation  MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT),\n(OAT AVG - ƐOAT)]\nApplies to OS\n#1 – #5 Description  MAT too low; should be between OAT\nand RAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error\n\nSo I can quote the relevant cells. For brevity and completeness, I'll quote: \"MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]\" and the description/diagnosis. But evidence_quote should be a contiguous substring. I can quote the whole block for that FC from the table. The table is presented with line breaks. I'll copy the block starting from \"FC #2\" to the diagnosis lines. To be precise, I'll copy the text exactly as it appears, including line breaks if necessary. The candidate summary will describe the fault condition. I'll do this for each FC.\n\nSimilarly for FC#3, etc. I'll not include FC#1 because it's \"not used\".\n\nThus, 14 candidates for FC#2 through FC#15.\n\nI also need to include the AFDD operational rules: evaluation suspension, mode delay, alarm delay, test mode. These are in 5.18.13.9-5.18.13.12. I'll create candidates for each.\n\nCandidate 38: AFDD evaluation suspension conditions (5.18.13.9)\ntitle: \"AFDD Evaluation Suspension Conditions\"\nsection_id: \"5.18.13.9\"\nknowledge_type: operational_sequence\nsummary: \"AFDD fault condition evaluation suspended when AHU not operating, and for ModeDelay minutes after change in mode of any Zone Group served.\"\nevidence: \"a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode ) of any Zone Group served by the AHU\"\n\nCandidate 39: AFDD fault false if not applicable to OS (5.18.13.10)\ntitle: \"AFDD Fault Evaluation Based on Operating State\"\nsection_id: \"5.18.13.10\"\nknowledge_type: operational_sequence\nsummary: \"Fault conditions not applicable to current OS shall not be evaluated.\"\nevidence: \"Fault conditions that are not applicable to the current OS shall not be evaluated.\"\n\nCandidate 40: AFDD fault alarm delay (5.18.13.11)\ntitle: \"AFDD Fault Alarm Delay\"\nsection_id: \"5.18.13.11\"\nknowledge_type: operational_sequence\nsummary: \"A fault condition must evaluate as TRUE continuously for AlarmDelay minutes before being reported.\"\nevidence: \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\"\n\nI can also include test mode (5.18.13.12) but I think we have enough. I'll consider if I should include the internal variables as parameter_spec. But that's not high-value operational sequence. I'll skip.\n\nNow, commissioning overrides (5.18.14) and plant requests (5.18.15). Already have some plant requests but I'll include the chilled-water reset requests as separate candidate.\n\nCandidate for 5.18.15.1: Chilled-water reset requests.\n\ntitle: \"Chilled-Water Reset Requests for SZVAV AHU\"\nsection_id: \"5.18.15.1\"\nequipment_scope: \"Chilled water plant\"\nknowledge_type: operational_sequence\nsummary: \"Send requests based on SAT exceeding SATsp-C by certain degrees or CHW valve position >95%.\"\nevidence: \"a. If the supply air temperature exceeds SATsp -C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds SATsp -C by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85 %. d. Else if the CHW valve position is less than 95%, send 0 requests.\"\n\nCandidate for testing/commissioning overrides (5.18.14):\ntitle: \"SZVAV AHU Valve Overrides for Commissioning\"\nsection_id: \"5.18.14\"\nknowledge_type: commissioning_step\nsummary: \"Provide software switches to force HW valve full open/closed if HW coil present, and CHW valve full open/closed if CHW coil present.\"\nevidence: \"a. force HW valve full open if there is a hot -water coil, b. force HW valve full closed if there is a hot -water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.\"\n\nAlso, 5.18.5.2 includes mapping of heating coil and economizer but that's in figure. I could extract the mapping description: \"Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.\" That is less specific. Not a precise rule. So skip.\n\nAlso, 5.18.4.5: \"When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3.\" Not specific.\n\nNow, I need to consider the maximum number of candidates: 40. I have currently: 1-23 for operational/alarm, plus FCs 2-15 (14) = 37, plus AFDD suspension conditions (2? Actually 38-39-40) = 40, plus test mode? That would exceed. I'll include the 14 FCs, plus main AFDD rules, plus the earlier ones. That might exceed 40. Let's count carefully.\n\nFrom above:\n1. 5.18.4.1\n2. 5.18.4.2\n3. 5.18.4.3 MedSpeed\n4. 5.18.4.4 SAT deadband\n5. 5.18.4.6 fan speed mapping\n6. 5.18.4.6 SAT mapping\n7. 5.18.5.3 SATsp-C control\n8. 5.18.6.2 OA damper w/o flow (d+e)\n9. 5.18.6.3 OA damper w/ flow\n10. 5.18.7.2 economizer delay\n11. 5.18.7.3 economizer MaxOA-P\n12. 5.18.8.1 relief direct pressure\n13. 5.18.8.2 relief passive\n14. 5.18.10.1.a exhaust damper\n15. 5.18.10.1.b return fan run\n16. 5.18.10.1.d return fan speed tracking\n17. 5.18.11.1 freeze stage1\n18. 5.18.11.2 freeze stage2\n19. 5.18.11.3 freeze stage3\n20. 5.18.11.3.a freeze reset\n21. 5.18.12.1 fan maint alarm\n22. 5.18.12.2 fan status alarm\n23. 5.18.12.3 filter DP alarm\n24-37: FC#2 through FC#15 (14 candidates)\n38. AFDD suspension (5.18.13.9)\n39. AFDD not applicable OS (5.18.13.10)\n40. AFDD alarm delay (5.18.13.11)\n\nThat's 40. I'll drop the test mode (5.18.13.12) and the commissioning overrides (5.18.14) and plant requests (5.18.15) if needed. But I might be able to include them and omit some less critical ones? I think the list above hits exactly 40. I'll include the commissioning overrides as a separate candidate? That would exceed 40. I'll check: I listed up to 23, then 24-37 is 14, then 38,39,40. That's 23+14+3=40. So no room for commissioning overrides and plant requests. However, I could replace some FCs with other high-value rules. But FCs are important. I'll keep as is. However, I can also compress some candidates. For example, FCs could be combined into a table-like candidate? But each FC is a distinct fault rule, so better separate. But number wise, I'm at max. I'll proceed with 40.\n\nNow, for each FC candidate, I'll need to provide evidence quotes. I'll structure as:\n\nFC #2: title \"MAT Too Low Fault\" etc. I'll copy the evidence from the table.\n\nI need to be careful about quoting the exact text. For each FC row, I'll quote the row as presented. For FC#2, the text in the provided section is:\n\n[[page=165]]\nFC #2\n(omit if no MAT\nsensor)  Equation  MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT),\n(OAT AVG - ƐOAT)]\nApplies to OS\n#1 – #5 Description  MAT too low; should be between OAT\nand RAT\nPossible Diagnosis  RAT sensor error\nMAT sensor error\nOAT sensor error\n\nI'll quote from \"MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]\" through diagnosis. But I need contiguous text. The contiguous block might be: \"MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description MAT too low; should be between OAT and RAT Possible Diagnosis RAT sensor error MAT sensor error OAT sensor error\". That seems contiguous enough. I'll include the FC #2 line if needed, but I can start from Equation. I'll include \"FC #2 ...\" to make it clear, but I'll keep it as a contiguous substring. I'll include the whole line.\n\nSimilarly for others.\n\nNow, generate the JSON.\n\nI'll assign section_title based on the hierarchy. For FCs, they are in 5.18.13.6, so section_id \"5.18.13.6\", section_title \"SZVAV AHU Fault Conditions\". For AFDD operational rules, section_id \"5.18.13.9\" etc.\n\nI'll create the JSON array. The output must be strict JSON, no extra text. I'll include page_hint where known. From the provided text, page numbers are given like [[page=153]], etc. I'll extract page from those anchors. For candidates from 5.18.4.x, pages are around 153-155. For 5.18.5, page 156-157. For 5.18.6, page 157-158. For 5.18.7, page 158. For 5.18.8, page 158-159. For 5.18.10, page 159. For 5.18.11, page 160-161. For 5.18.12, page 161. For 5.18.13, pages 162-170. For FCs, they span multiple pages. I'll assign page_hint as the page where the FC starts. For FC#2, it's on page 165 [[page=165]], etc.\n\nNow, create candidates.\n\nI'll do this step by step.\n\nNote: Some candidates have configurable_values. I'll include them where applicable. For AFDD internal variables, there are default values. But I'm not extracting those. For the operational sequences I'm extracting, I'll put configurable_values if the rule specifies adjustable parameters.\n\nFor example, in freeze protection, there are setpoints like 4°C, 5 minutes, those are configurable but not explicitly stated as adjustable; but Section 5.1.10 says all setpoints are adjustable. So I could note them as configurable. I'll include in summary the specific values.\n\nFor MedSpeed endpoints, those are configurable based on zone temp, MaxDPT. So not fixed.\n\nNow construct the JSON response.\n\nI'll output a JSON with \"candidates\" array.\n\nI will omit skipped_reason if none. I'll include confidence as 0.9 for most, 1.0 for clear quotes.\n\nLet's write the JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 41464, "completion_tokens": 23983, "total_tokens": 65447, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 11898}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 41464}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
