{"candidate_id": "cand_81ff101597ac0974", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_14_a_3:splr_up_for_variable_speed_centrifugal_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SPLR UP for Variable Speed Centrifugal Chillers", "section_id": "5.20.4.14.a.3", "section_title": "Chiller Staging", "equipment_scope": "Variable speed centrifugal chillers", "summary": "When any chillers in the current stage are variable speed centrifugal, SPLR UP calculated as Min(Max(0.45, E*LIFT+F), 0.9) with LIFT=CWRT-CHWSTSP, E=0.9/(LIFTmax-LIFTmin), F=E*(0.4*LIFTmax - 1.4*LIFTmin).", "trigger_condition": "Any chillers in the current operating stage are variable speed centrifugal.", "required_behavior": "SPLR UP = Min(Max(0.45, E*LIFT+F), 0.9) using prescribed E and F based on averaged LIFTminX and LIFTmaxX.", "configurable_values": ["LIFTminX", "LIFTmaxX for each chiller"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any chillers in the current operating stage are variable speed centrifugal, SPLR UP shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝑈𝑃=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)", "page_hint": 180}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When any chillers in the current operating stage are variable speed centrifugal, SPLR UP shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝑈𝑃=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.14.a.3", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_43a745adfae6aa48", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_14_b_3:splr_dn_for_variable_speed_centrifugal_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SPLR DN for Variable Speed Centrifugal Chillers", "section_id": "5.20.4.14.b.3", "section_title": "Chiller Staging", "equipment_scope": "Variable speed centrifugal chillers", "summary": "When a variable speed centrifugal chiller operates in the next lower stage, SPLR DN shall be calculated similarly as SPLR UP: Min(Max(0.45, E*LIFT+F), 0.9) with same definitions.", "trigger_condition": "A variable speed centrifugal chiller operates in the next lower stage.", "required_behavior": "SPLR DN = Min(Max(0.45, E*LIFT+F), 0.9) using same E and F but based on averaged LIFTminX and LIFTmaxX from chillers in the next lower stage.", "configurable_values": ["LIFTminX", "LIFTmaxX for each chiller"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a variable speed centrifugal chiller operates in the next lower stage, SPLR DN shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝐷𝑁=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)", "page_hint": 181}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When a variable speed centrifugal chiller operates in the next lower stage, SPLR DN shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝐷𝑁=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.14.b.3", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_a2b8ea4e9a648f89", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15_j:stage_up_from_wse_only_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up from WSE Only Mode", "section_id": "5.20.4.15.j", "section_title": "Chiller Staging", "equipment_scope": "Primary-only plant with WSE", "summary": "When only WSE enabled, stage up if CHW supply temperature > setpoint by 2°F for 20 minutes or > 4°F for 10 minutes.", "trigger_condition": "CHWST > setpoint by 2°F for 20 min or 4°F for 10 min when only WSE enabled.", "required_behavior": "Initiate stage up to bring on chillers.", "configurable_values": ["2°F 20 min", "4°F 10 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "j. When only the Waterside Economizer is enabled, stage up if either of the following is true: 1. CHW supply temperature is 2°F > setpoint for 20 minutes; or 2. CHW supply temperature is 4°F > setpoint for 10 minutes.", "page_hint": 183}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "j. When only the Waterside Economizer is enabled, stage up if either of the following is true: 1. CHW supply temperature is 2°F > setpoint for 20 minutes; or 2. CHW supply temperature is 4°F > setpoint for 10 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15.j", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_cdc7366d209211e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_7_a:primary_chw_pump_staging_based_on_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Staging Based on Flow Ratio", "section_id": "5.20.6.7.a", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Headered variable speed primary CHW pumps", "summary": "Start next lag pump if CHWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes.", "trigger_condition": "CHWFR > Operating Pumps / (N-0.03) for 10 minutes.", "required_behavior": "Start next lag pump.", "configurable_values": ["N (number of pumps at design)", "0.03 offset", "10 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > (Number of Operating Pumps)/(N-.03)", "page_hint": 203}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > (Number of Operating Pumps)/(N-.03)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.7.a", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_5ad985070c9b8b9c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3_a_1:secondary_chw_pump_staging_based_on_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Staging Based on Flow Ratio", "section_id": "5.20.7.3.a.1", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary CHW pumps serving multiple coils", "summary": "Start next lag pump if SCHWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes.", "trigger_condition": "SCHWFR > Operating Pumps / (N-0.03) for 10 minutes.", "required_behavior": "Start next lag pump.", "configurable_values": ["N", "0.03 offset", "10 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > (Number of Operating Pumps)/(N-.03)", "page_hint": 205}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > (Number of Operating Pumps)/(N-.03)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3.a.1", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_2ee422dee9619b84", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2_a_4:cooling_tower_fan_speed_limit_based_on_oplr", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Fan Speed Limit Based on OPLR", "section_id": "5.20.12.2.a.4", "section_title": "Cooling Towers", "equipment_scope": "Cooling towers in CWRT control mode", "summary": "Maximum tower speed limited based on OPLR: reset PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR.", "trigger_condition": "CWRT control sequence active.", "required_behavior": "Limit maximum tower speed: PlrTowerMaxSpd = linear interpolation between 70% at 0% OPLR and 100% at 50% OPLR.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Maximum tower speed shall be limited based on OPLR . Reset the variable PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR .", "page_hint": 214}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maximum tower speed shall be limited based on OPLR . Reset the variable PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2.a.4", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_1951b049643e7e70", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_3_a:cooling_tower_bypass_valve_freeze_protection", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Bypass Valve Freeze Protection", "section_id": "5.20.12.3.a", "section_title": "Cooling Towers", "equipment_scope": "Cooling tower bypass valves in freezing weather", "summary": "If any condenser water pump on, all tower fans off, and CWST from tower falls below 40°F for 5 minutes, fully open tower bypass valve to basins.", "trigger_condition": "CW pump on, tower fans off, CWST < 40°F for 5 min.", "required_behavior": "Fully open tower bypass valve to basins.", "configurable_values": ["40°F", "5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If any condenser water pump is on, all tower fans are off, and CWST from the tower falls below 40°F for 5 minutes, fully open the tower bypass valve to the tower basins.", "page_hint": 218}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If any condenser water pump is on, all tower fans are off, and CWST from the tower falls below 40°F for 5 minutes, fully open the tower bypass valve to the tower basins.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.3.a", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_7c5c17ee1f0c797d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_1:chiller_stage_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Definition", "section_id": "5.20.4.1", "section_title": "Chiller Staging", "equipment_scope": "Chiller plant", "summary": "Chiller stages defined by a table indicating which chillers are enabled; interchangeable chillers indicated with 'or' must be lead/lag alternated.", "trigger_condition": null, "required_behavior": "Stages as per project-specific table; interchangeable chillers lead/lag per Section 5.1.15.3.", "configurable_values": ["Project-specific enabled chillers table"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chiller stages shall be defined as follows: The following table is project specific and must indicate the chillers that are required to run in each stage. Where chillers are interchangeable and should be lead/lag alternated, that must be indicated with an \"or\" in the enabled chillers column.", "page_hint": 177}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_efc20dbc28b3401e"], "chunk_id": "chunk_efc20dbc28b3401e", "page_no": 54, "source_page_nos": [54], "evidence_text": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_665a0bf9595820e7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_1:freeze_protection_for_tower_basin_heaters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection for Tower Basin Heaters", "section_id": "5.20.15.1", "section_title": "Freeze Protection", "equipment_scope": "Tower basin heaters", "summary": "Enable basin heater when basin temperature < 38°F; disable when > 40°F.", "trigger_condition": "Basin temperature < 38°F (enable), > 40°F (disable).", "required_behavior": "Turn on/off basin heater.", "configurable_values": ["38°F", "40°F"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Enable basin heater whenever basin temperature drops below 38°F. b. Disable basin heater whenever basin temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.20.15.1.  Tower Basin Heaters", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9c241b10ed94179"], "chunk_id": "chunk_c9c241b10ed94179", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.15.1.  Tower Basin Heaters", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_9eb73c6c0029aeed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_16_2:total_plant_power_calculation_for_performance_monitoring", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Total Plant Power Calculation for Performance Monitoring", "section_id": "5.20.16.2", "section_title": "Performance Monitoring", "equipment_scope": "Chilled water plant", "summary": "Calculate total plant power as sum of chiller, pump, and cooling tower fan power; for VFD motors use actual power from VFD interface, for fixed speed assume BHP*0.746/0.93.", "trigger_condition": "Continuous calculation every 30 seconds.", "required_behavior": "Compute total plant power as described.", "configurable_values": ["motor efficiency 0.93"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Total plant power. Calculate total plant power as the sum of chiller power, pump power, and cooling tower fan power. For motors with VFDs, power shall be actual power as read through the VFD network interface. For fixed speed motors (e.g., CW pumps without VFDs), power shall be assumed to be fixed at BHP (from equipment schedule) * 0.746 / 0.93 (approximate motor efficiency).", "page_hint": 219}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.20.16.2.  Total plant power. Calculate total plant power as the sum of chiller powe r, pump power, and", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.16.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6ee1217d614f425d"], "chunk_id": "chunk_6ee1217d614f425d", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.16.2.  Total plant power. Calculate total plant power as the sum of chiller powe r, pump power, and", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
