{"candidate_id": "cand_161f0efe4343608c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_2:chiller_plant_enable_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Enable Conditions", "section_id": "5.20.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Chiller plant", "summary": "Enable the plant in the lowest stage when it has been disabled for at least 15 minutes, and all of the following are true: number of Chiller Plant Requests exceeds I (default 0, adjustable), OAT > CH-LOT, and the chiller plant enable schedule is active.", "trigger_condition": "Plant has been disabled for at least 15 minutes.", "required_behavior": "Enable plant in lowest stage if number of Chiller Plant Requests > I, OAT > CH-LOT, and schedule active.", "configurable_values": ["I (default 0, adjustable)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.", "page_hint": 172}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2543aaa4b3c34732"], "chunk_id": "chunk_2543aaa4b3c34732", "page_no": 172, "source_page_nos": [172], "evidence_text": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.2.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_db85be90b1828ecb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_3:chiller_plant_disable_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Disable Conditions", "section_id": "5.20.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Chiller plant", "summary": "Disable the plant when it has been enabled for at least 15 minutes and any of the following: number of Chiller Plant Requests ≤ I for 3 minutes, OAT < CH-LOT – 1°F, or chiller plant enable schedule inactive.", "trigger_condition": "Plant has been enabled for at least 15 minutes.", "required_behavior": "Disable plant if any of the three conditions are met.", "configurable_values": ["I (default 0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "page_hint": 172}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.3", "source_chunk_ids": ["chunk_5bb9fe9f566243cb"], "chunk_id": "chunk_5bb9fe9f566243cb", "page_no": 172, "source_page_nos": [172], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.2.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1b221a3aac5763e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_20_2_1:chiller_plant_enabling_schedule_default", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Chiller Plant Enabling Schedule Default", "section_id": "5.20.2.1", "section_title": "Plant Enable/Disable", "equipment_scope": "Chiller plant", "summary": "The chiller plant shall include an enabling schedule; default schedule is 24/7, adjustable.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Default schedule 24/7 (adjustable)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The chiller plant shall include an enabling schedule that allows operators to lock out the plant during off-hours, holidays, or any other scheduled event, e.g., to allow off-hour operation of HVAC systems except the chiller plant. The default schedule shall be 24/7 (adjustable).", "page_hint": 172}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The chiller plant shall include an enabling schedule that allows operators to lock out the plant during off-hours, holidays, or any other scheduled event, e.g., to allow off-hour operation of HVAC systems except the chiller plant. The default schedule shall be 24/7 (adjustable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.1", "source_chunk_ids": ["chunk_2543aaa4b3c34732"], "chunk_id": "chunk_2543aaa4b3c34732", "page_no": 172, "source_page_nos": [172], "evidence_text": "The chiller plant shall include an enabling schedule that allows operators to lock out the plant during off-hours, holidays, or any other scheduled event, e.g., to allow off-hour operation of HVAC systems except the chiller plant. The default schedule shall be 24/7 (adjustable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded parameter spec from Section 5.20.2.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_91198757f3d20643", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_1:waterside_economizer_enable_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Waterside Economizer Enable Conditions", "section_id": "5.20.3.1", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside economizer (WSE)", "summary": "Enable WSE if disabled for at least 20 minutes and CHWRT upstream of HX > predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "trigger_condition": "WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.", "required_behavior": "Enable WSE.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "page_hint": 175}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.1", "source_chunk_ids": ["chunk_44862f0d856f4bd0"], "chunk_id": "chunk_44862f0d856f4bd0", "page_no": 175, "source_page_nos": [175], "evidence_text": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.3.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0fd83f215f5a45b5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_2:waterside_economizer_disable_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Waterside Economizer Disable Conditions", "section_id": "5.20.3.2", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside economizer", "summary": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX minus 1°F for 2 minutes.", "trigger_condition": "WSE has run for at least 20 minutes and CHW temp downstream > CHWRT upstream - 1°F for 2 min.", "required_behavior": "Disable WSE.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "page_hint": 176}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.2", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.3.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0e93b417542d9a0c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_5:wse_in_line_chw_return_valve_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE In-line CHW Return Valve Modulation", "section_id": "5.20.3.5", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside economizer in-line CHW return line valve", "summary": "When enabled, modulate valve by direct-acting PID to maintain DP across CHW side of HX at HX DP-Design, mapping 0% output to 0% open, 100% output to 100% open, with launch bias at 100% open. Valve fully open when loop disabled.", "trigger_condition": "WSE in-line CHW return line valve enabled.", "required_behavior": "Modulate valve via direct-acting PID to maintain HX DP at HX DP-Design.", "configurable_values": ["HX DP-Design", "loop output mapping 0-100% to 0-100% open"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the WSE in-line CHW return line valve is enabled, it shall be modulated by a direct-acting PID loop to maintain the DP across the CHW side of the HX at HX DP-Design. Map the loop output from 0% open at 0% output to 100% open at 100% output. Bias the loop to launch from 100% output. The valve shall be fully open when loop is disabled.", "page_hint": 176}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.20.3.5.  When the WSE in -line CHW return line valve is enabled, it shall be modulated by a direct -acting", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a0c474cac5fc4832"], "chunk_id": "chunk_a0c474cac5fc4832", "page_no": 176, "source_page_nos": [176], "evidence_text": "5.20.3.5.  When the WSE in -line CHW return line valve is enabled, it shall be modulated by a direct -acting", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.3.5.", "judge_verdict": "accepted"}
{"candidate_id": "cand_84a6d126109165da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_20_3_9:wse_hx_pump_speed_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "WSE HX Pump Speed Reset Trim & Respond Parameters", "section_id": "5.20.3.9", "section_title": "Waterside Economizer Control", "equipment_scope": "WSE HX pump", "summary": "Trim & Respond parameters for resetting WSE HX pump speed: Device = WSE HX pump proven on; SP0 = HxPumpDesSpd; SPmin = Minimum Speed; SPmax = HxPumpDesSpd; Td = 15 min; T = 2 min; I = 0; R = WSE HX Pump Speed Reset Requests; SPtrim = +2%; SPres = -3%; SPres-max = -6%.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SP0 = HxPumpDesSpd", "SPmin = Minimum Speed", "SPmax = HxPumpDesSpd", "Td = 15 minutes", "T = 2 minutes", "I = 0", "R = WSE HX Pump Speed Reset Requests", "SPtrim = +2%", "SPres = -3%", "SPres-max = -6%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%", "page_hint": 177}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.20.3.9.  When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_dbe87aae9a0448c5"], "chunk_id": "chunk_dbe87aae9a0448c5", "page_no": 176, "source_page_nos": [176], "evidence_text": "5.20.3.9.  When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded parameter spec from Section 5.20.3.9.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f197961991f69e4b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_11:economizer_only_chw_bypass_valve_operation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer-Only CHW Bypass Valve Operation", "section_id": "5.20.3.11", "section_title": "Waterside Economizer Control", "equipment_scope": "Economizer-only CHW bypass valve", "summary": "Open bypass valve when economizer enabled and all chiller isolation valves commanded closed. Close when any chiller isolation valve commanded open and exceeds 25% open.", "trigger_condition": "Economizer enabled and all chiller isolation valves commanded closed.", "required_behavior": "Open the economizer-only CHW bypass valve. Close it when any chiller isolation valve is commanded open and exceeds 25% open.", "configurable_values": ["25% open threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When economizer is enabled and all chiller isolation valves are commanded closed, open the economizer-only CHW bypass valve. Close bypass valve when any chiller isolation valve is commanded open and exceeds 25% open (as determined by valve position (if provided), or either nominal valve timing or valve ramp rate, whichever is slower).", "page_hint": 177}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When economizer is enabled and all chiller isolation valves are commanded closed, open the economizer-only CHW bypass valve. Close bypass valve when any chiller isolation valve is commanded open and exceeds 25% open (as determined by valve position (if provided), or either nominal valve timing or valve ramp rate, whichever is slower).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.11", "source_chunk_ids": ["chunk_9aabfac470494deb"], "chunk_id": "chunk_9aabfac470494deb", "page_no": 177, "source_page_nos": [177], "evidence_text": "When economizer is enabled and all chiller isolation valves are commanded closed, open the economizer-only CHW bypass valve. Close bypass valve when any chiller isolation valve is commanded open and exceeds 25% open (as determined by valve position (if provided), or either nominal valve timing or valve ramp rate, whichever is slower).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.3.11.", "judge_verdict": "accepted"}
{"candidate_id": "cand_679ab0d540740757", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15_a:minimum_stage_runtime", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Stage Runtime", "section_id": "5.20.4.15.a", "section_title": "Chiller Staging", "equipment_scope": "Chiller plant", "summary": "Each stage shall have a minimum runtime of 15 minutes.", "trigger_condition": null, "required_behavior": "Each stage minimum runtime 15 minutes.", "configurable_values": ["15 minutes (adjustable)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.", "page_hint": 181}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15.a", "source_chunk_ids": ["chunk_e114f0fa970b42cb"], "chunk_id": "chunk_e114f0fa970b42cb", "page_no": 181, "source_page_nos": [181], "evidence_text": "Each stage shall have a minimum runtime of 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.4.15.a.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a90f47209262fa47", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15_g_2:stage_up_efficiency_condition_for_primary_only_plants", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up Efficiency Condition for Primary-Only Plants", "section_id": "5.20.4.15.g.2", "section_title": "Chiller Staging", "equipment_scope": "Primary-only chiller plant without waterside economizer", "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing faster than 2.5% per minute averaged over 5 minutes.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min over 5 min.", "required_behavior": "Initiate stage up.", "configurable_values": ["15 minutes", "2.5% per minute rate"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15.g.2", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057", "chunk_3c5231641019449d", "chunk_46417cdd23154fd0"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184, 185], "evidence_text": "Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Grounded operational sequence from Section 5.20.4.15.g.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2d4419dc0ca2c70e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15_g_3_i:failsafe_stage_up_dp_condition_for_parallel_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Failsafe Stage Up DP Condition for Parallel Chillers", "section_id": "5.20.4.15.g.3.i", "section_title": "Chiller Staging", "equipment_scope": "Primary-only parallel chiller plant", "summary": "Stage up if CHW DP is 2 psi less than setpoint for 15 minutes.", "trigger_condition": "CHW DP < setpoint by 2 psi for 15 minutes.", "required_behavior": "Initiate stage up.", "configurable_values": ["2 psi", "15 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "i. CHW DP is 2 psi < setpoint for 15 minutes;", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "i. CHW DP is 2 psi < setpoint for 15 minutes;", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15.g.3.i", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183], "evidence_text": "i. CHW DP is 2 psi < setpoint for 15 minutes;", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Grounded operational sequence from Section 5.20.4.15.g.3.i.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2cc2eaf670d93edf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15_g_3_ii:failsafe_stage_up_chwst_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Failsafe Stage Up CHWST Condition", "section_id": "5.20.4.15.g.3.ii", "section_title": "Chiller Staging", "equipment_scope": "Primary-only chiller plant", "summary": "Stage up if CHW supply temperature is 2°F greater than setpoint for 15 minutes.", "trigger_condition": "CHW supply temperature > setpoint + 2°F for 15 minutes.", "required_behavior": "Initiate stage up.", "configurable_values": ["2°F", "15 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ii. CHW supply temperature is 2°F > setpoint for 15 minutes.", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "ii. CHW supply temperature is 2°F > setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15.g.3.ii", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183], "evidence_text": "ii. CHW supply temperature is 2°F > setpoint for 15 minutes.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Grounded operational sequence from Section 5.20.4.15.g.3.ii.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d2cb96ee6bf64d67", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15_h:stage_down_condition_for_primary_only_plants", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down Condition for Primary-Only Plants", "section_id": "5.20.4.15.h", "section_title": "Chiller Staging", "equipment_scope": "Primary-only chiller plant", "summary": "Stage down if next available lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min over 5 min, and failsafe stage up condition not true.", "trigger_condition": "Next lower stage OPLR < SPLR DN for 15 min, not increasing fast, and no failsafe.", "required_behavior": "Initiate stage down.", "configurable_values": ["15 minutes", "2.5% per minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "h. Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 182}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "h. Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15.h", "source_chunk_ids": ["chunk_5725abaf58f2407e"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182], "evidence_text": "h. Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.4.15.h.", "judge_verdict": "accepted"}
{"candidate_id": "cand_398b50481f79a2b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15_l:stage_down_to_wse_only_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down to WSE Only Mode", "section_id": "5.20.4.15.l", "section_title": "Chiller Staging", "equipment_scope": "Primary-only plant with WSE", "summary": "Stage down to WSE-only if WseTower-MaxSpeed < 100%, WSE enabled, and PHXLWT 1°F < CHW supply temp setpoint.", "trigger_condition": "WseTower-MaxSpeed < 100%, WSE enabled, and PHXLWT < CHWSTsp - 1°F.", "required_behavior": "Initiate stage down to WSE only.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "l. When only the Waterside Economizer is enabled in the next lower stage, stage down if all of the following are true: 1. WseTower-MaxSpeed is less than 100%; and 2. WSE is enabled; and 3. PHXLWT is 1°F < CHW supply temp setpoint.", "page_hint": 183}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "l. When only the Waterside Economizer is enabled in the next lower stage, stage down if all of the following are true: 1. WseTower-MaxSpeed is less than 100%; and 2. WSE is enabled; and 3. PHXLWT is 1°F < CHW supply temp setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15.l", "source_chunk_ids": ["chunk_1dcc50f55c6c4057"], "chunk_id": "chunk_1dcc50f55c6c4057", "page_no": 183, "source_page_nos": [183], "evidence_text": "l. When only the Waterside Economizer is enabled in the next lower stage, stage down if all of the following are true: 1. WseTower-MaxSpeed is less than 100%; and 2. WSE is enabled; and 3. PHXLWT is 1°F < CHW supply temp setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.4.15.l.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6aef80c5eacb7658", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15_n_3_i:failsafe_stage_up_for_primary_secondary_based_on_secondary_recirculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Failsafe Stage Up for Primary-Secondary Based on Secondary Recirculation", "section_id": "5.20.4.15.n.3.i", "section_title": "Chiller Staging", "equipment_scope": "Primary-secondary chiller plant", "summary": "Stage up if secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and enabled primary pumps at max speed.", "trigger_condition": "Secondary CHWST > primary CHWST + 2°F for 10 min and primary pumps at max speed.", "required_behavior": "Initiate stage up.", "configurable_values": ["2°F", "10 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed;", "page_hint": 184}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed;", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15.n.3.i", "source_chunk_ids": ["chunk_46417cdd23154fd0"], "chunk_id": "chunk_46417cdd23154fd0", "page_no": 185, "source_page_nos": [185], "evidence_text": "i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed;", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.4.15.n.3.i.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3511621a8911e09d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_16_a:demand_limit_before_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Demand Limit Before Stage-Up", "section_id": "5.20.4.16.a", "section_title": "Chiller Staging", "equipment_scope": "Water-cooled primary-only parallel chiller plant with headered pumps", "summary": "Before stage-up, command operating chillers to reduce demand to 75% of current load; wait until demand <80% or max 5 minutes.", "trigger_condition": "Stage-up command issued.", "required_behavior": "Command operating chillers to reduce demand to 75%; wait ≤5 min until demand <80% before proceeding.", "configurable_values": ["75% demand reduction target", "80% threshold", "5 minute max wait"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Command operating chillers to reduce demand to 75% of their current load. Wait until actual demand <80% of current load up to a maximum of 5 minutes before proceeding.", "page_hint": 185}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. Command operating chillers to reduce demand to 75% of their current load. Wait until actual demand <80% of current load up to a maximum of 5 minutes before proceeding.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.16.a", "source_chunk_ids": ["chunk_898c4a930d1e43e3", "chunk_bd8288c9438243e3", "chunk_36c7c8140f8e449b"], "chunk_id": "chunk_898c4a930d1e43e3", "page_no": 187, "source_page_nos": [187, 189, 191], "evidence_text": "a. Command operating chillers to reduce demand to 75% of their current load. Wait until actual demand <80% of current load up to a maximum of 5 minutes before proceeding.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Grounded operational sequence from Section 5.20.4.16.a.", "judge_verdict": "accepted"}
{"candidate_id": "cand_dcd6747da0d0e6d4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_17_c:close_chw_isolation_valve_after_chiller_shut_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Close CHW Isolation Valve After Chiller Shut-Off", "section_id": "5.20.4.17.c", "section_title": "Chiller Staging", "equipment_scope": "Water-cooled primary-only parallel chiller plant with headered pumps", "summary": "When the controller of the chiller being shut off indicates no request for CHW flow or 3 minutes elapsed, slowly close its CHW isolation valve.", "trigger_condition": "Chiller shut off and no request for CHW flow or 3 min elapsed.", "required_behavior": "Slowly close chiller's CHW isolation valve.", "configurable_values": ["3 minutes delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. When the controller of the chiller being shut off indicates no request for chilled water flow or 3 minutes has elapsed, slowly close the chiller’s CHW isolation valve to avoid a sudden change in flow through other operating chillers.", "page_hint": 187}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. When the controller of the chiller being shut off indicates no request for chilled water flow or 3 minutes has elapsed, slowly close the chiller’s CHW isolation valve to avoid a sudden change in flow through other operating chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.17.c", "source_chunk_ids": ["chunk_2f02f6250dbf4e36", "chunk_a244939a4f22486c"], "chunk_id": "chunk_2f02f6250dbf4e36", "page_no": 187, "source_page_nos": [187, 189], "evidence_text": "c. When the controller of the chiller being shut off indicates no request for chilled water flow or 3 minutes has elapsed, slowly close the chiller’s CHW isolation valve to avoid a sudden change in flow through other operating chillers.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Grounded operational sequence from Section 5.20.4.17.c.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2ecb7345753566ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_16_e:slowly_open_chw_isolation_valve_during_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Slowly Open CHW Isolation Valve During Stage-Up", "section_id": "5.20.4.16.e", "section_title": "Chiller Staging", "equipment_scope": "Water-cooled primary-only parallel chiller plant with headered pumps", "summary": "Slowly open the CHW isolation valve of the chiller being enabled; determine valve timing in the field to prevent nuisance trips.", "trigger_condition": "During stage-up, after starting CW pump and enabling head pressure control.", "required_behavior": "Slowly open CHW isolation valve of the enabling chiller.", "configurable_values": ["valve timing determined in field"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "e. Slowly open CHW isolation valve of the chiller being enabled. Determine valve timing in the field as that required to prevent nuisance trips.", "page_hint": 186}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "e. Slowly open CHW isolation valve of the chiller being enabled. Determine valve timing in the field as that required to prevent nuisance trips.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.16.e", "source_chunk_ids": ["chunk_f63cf4901abc4a58"], "chunk_id": "chunk_f63cf4901abc4a58", "page_no": 188, "source_page_nos": [188], "evidence_text": "e. Slowly open CHW isolation valve of the chiller being enabled. Determine valve timing in the field as that required to prevent nuisance trips.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.4.16.e.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4cc4d3e73a848519", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2_a_b:chilled_water_plant_reset_dp_and_chwst_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled Water Plant Reset DP and CHWST Setpoint Mapping", "section_id": "5.20.5.2.a-b", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Primary-only and primary-secondary serving DP controlled loops", "summary": "Reset DP setpoint from CHW-DPmin to CHW-DPmax over 0-50% loop output; reset CHWST setpoint from CHWSTmax to CHWSTmin over 50-100% loop output.", "trigger_condition": "CHW Plant Reset loop active.", "required_behavior": "Map DP setpoint and CHWST setpoint as described.", "configurable_values": ["CHW-DPmin", "CHW-DPmax", "CHWSTmax", "CHWSTmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "page_hint": 199}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2.a-b", "source_chunk_ids": ["chunk_acf8959893124b6a"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200], "evidence_text": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.5.2.a-b.", "judge_verdict": "accepted"}
{"candidate_id": "cand_29009aa7d0bc258e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_20_5_2_c:chw_plant_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "CHW Plant Reset Trim & Respond Parameters", "section_id": "5.20.5.2.c", "section_title": "Chilled Water Plant Reset", "equipment_scope": "CHW Plant Reset", "summary": "Trim & Respond parameters: SP0=100%, SPmin=0%, SPmax=100%, Td=15 min, T=5 min, I=2, R=Cooling CHWST Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+7%.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SP0=100%", "SPmin=0%", "SPmax=100%", "Td=15 min", "T=5 min", "I=2", "R=Cooling CHWST Reset Requests", "SPtrim=-2%", "SPres=+3%", "SPres-max=+7%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "page_hint": 200}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2.c", "source_chunk_ids": ["chunk_acf8959893124b6a"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200], "evidence_text": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded parameter spec from Section 5.20.5.2.c.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c0ab95edf80a6f60", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_20_5_4:coil_pumped_loops_chwst_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Coil Pumped Loops CHWST Reset Trim & Respond Parameters", "section_id": "5.20.5.4", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Coil pumped loops", "summary": "Trim & Respond parameters: SP0=CHWSTmin, SPmin=CHWSTmin, SPmax=60°F, Td=15 min, T=5 min, I=2, R=Cooling CHWST Reset Requests, SPtrim=+0.75°F, SPres=-1°F, SPres-max=-2.5°F.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SP0=CHWSTmin", "SPmin=CHWSTmin", "SPmax=60°F", "Td=15 min", "T=5 min", "I=2", "R=Cooling CHWST Reset Requests", "SPtrim=+0.75°F", "SPres=-1°F", "SPres-max=-2.5°F"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max -2.5°F", "page_hint": 201}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max -2.5°F", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.4", "source_chunk_ids": ["chunk_13dbf44034f3462e"], "chunk_id": "chunk_13dbf44034f3462e", "page_no": 201, "source_page_nos": [201], "evidence_text": "Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max -2.5°F", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded parameter spec from Section 5.20.5.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4ce26697b7673d66", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_8:primary_chw_pump_speed_control_to_dp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Speed Control to DP", "section_id": "5.20.6.8", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary CHW pumps", "summary": "When any pump proven on, control pump speed by reverse-acting PID to maintain differential pressure at setpoint CHW-DPsp; all pumps same speed.", "trigger_condition": "Any pump proven on.", "required_behavior": "Reverse-acting PID loop maintains DP; same speed to all pumps.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "page_hint": 203}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.8", "source_chunk_ids": ["chunk_7b8b51380d094e52"], "chunk_id": "chunk_7b8b51380d094e52", "page_no": 203, "source_page_nos": [203], "evidence_text": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.6.8.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e7d903d5c5d46902", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_1:minimum_flow_bypass_valve_setpoint_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Setpoint Calculation", "section_id": "5.20.8.1", "section_title": "Chilled Water Minimum Flow Bypass Valve", "equipment_scope": "Primary-only parallel chiller plants", "summary": "Bypass valve modulates to maintain minimum flow setpoint = highest MinFlowRatio (CHW-MinFlowX/CHW-DesFlowX) multiplied by sum of CHW-DesFlowX of operating chillers.", "trigger_condition": "Chillers operating.", "required_behavior": "Modulate bypass valve to computed minimum flow setpoint.", "configurable_values": ["CHW-MinFlowX", "CHW-DesFlowX for each chiller"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "page_hint": 208}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.1", "source_chunk_ids": ["chunk_3ba2e7933b3f45a2"], "chunk_id": "chunk_3ba2e7933b3f45a2", "page_no": 208, "source_page_nos": [208], "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.8.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c73bbabbeb472c7c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_1:condenser_water_pumps_lead_lag", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pumps Lead/Lag", "section_id": "5.20.9.1", "section_title": "Condenser Water Pumps", "equipment_scope": "Headered condenser water pumps", "summary": "Condenser water pumps shall be lead/lag controlled per Section 5.1.15.3.", "trigger_condition": null, "required_behavior": "Lead/lag control per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Condenser water pumps shall be lead/lag controlled per Section 5.1.15.3.", "page_hint": 208}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Condenser water pumps shall be lead/lag controlled per Section 5.1.15.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.1", "source_chunk_ids": ["chunk_162d6cd4ecd045d6"], "chunk_id": "chunk_162d6cd4ecd045d6", "page_no": 208, "source_page_nos": [208], "evidence_text": "Condenser water pumps shall be lead/lag controlled per Section 5.1.15.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.9.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f2d6df05ef3a55b6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_3:head_pressure_control_mapping_for_fixed_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Mapping for Fixed Speed CW Pumps", "section_id": "5.20.10.3", "section_title": "Head Pressure Control", "equipment_scope": "Fixed speed condenser water pumps", "summary": "For each chiller, map loop output 0-50% to reset HpTowerMaxSpd from 100% to min speed, 50-100% to reset head pressure control valve from 100% open to MinCWVlvPos.", "trigger_condition": "Loop enabled.", "required_behavior": "Mapping: 0-50% output -> HpTowerMaxSpd 100% to min speed; 50-100% -> valve position 100% to MinCWVlvPos.", "configurable_values": ["MinCWVlvPos", "minimum tower speed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "page_hint": 210}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.3", "source_chunk_ids": ["chunk_d0ffd85246154a62"], "chunk_id": "chunk_d0ffd85246154a62", "page_no": 210, "source_page_nos": [210], "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.10.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_157ddb56aef5c577", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1_b:cooling_tower_staging_map", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Staging Map", "section_id": "5.20.12.1.b", "section_title": "Cooling Towers", "equipment_scope": "Cooling towers", "summary": "Quantity of enabled cooling tower cells shall map to Plant Stage as per table (e.g., Stage 0:0, 0+WSE:2, 1:2, etc.).", "trigger_condition": "Plant Stage change.", "required_behavior": "Enable the number of tower cells per the stage mapping table.", "configurable_values": ["Stage-to-cell mapping must be edited per plant"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "page_hint": 213}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1.b", "source_chunk_ids": ["chunk_f4f6f01771884a9a"], "chunk_id": "chunk_f4f6f01771884a9a", "page_no": 213, "source_page_nos": [213], "evidence_text": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.12.1.b.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4710abca96307a20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_13_1:tower_make_up_water_valve_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Make-up Water Valve Control", "section_id": "5.20.13.1", "section_title": "Tower Make-up Water", "equipment_scope": "Cooling tower make-up water", "summary": "Make-up water valve shall open when water level falls below T-level-min-fill; close when above T-level-max-fill.", "trigger_condition": "Water level below T-level-min-fill (open), above T-level-max-fill (close).", "required_behavior": "Open/close make-up water valve based on level sensor.", "configurable_values": ["T-level-min-fill", "T-level-max-fill"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "page_hint": 219}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.13.1", "source_chunk_ids": ["chunk_964ccec3156a45d2"], "chunk_id": "chunk_964ccec3156a45d2", "page_no": 219, "source_page_nos": [219], "evidence_text": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded operational sequence from Section 5.20.13.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e5b7694291a173e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_1:alarm_pump_maintenance_interval", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm: Pump Maintenance Interval", "section_id": "5.20.17.1", "section_title": "Alarms", "equipment_scope": "Pumps", "summary": "Generate Level 4 alarm when pump operated for more than 3000 hours per Staging Runtime.", "trigger_condition": "Staging Runtime > 3000 hours.", "required_behavior": "Issue Level 4 maintenance alarm; reset counter on acknowledgement.", "configurable_values": ["3000 hours"], "fault_condition": "Pump has operated for more than 3000 hours as indicated by the Staging Runtime", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "page_hint": 221}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.1", "source_chunk_ids": ["chunk_e300fed083bf4d15", "chunk_e317f17b37c54171"], "chunk_id": "chunk_e300fed083bf4d15", "page_no": 221, "source_page_nos": [221, 254], "evidence_text": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Grounded alarm rule from Section 5.20.17.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_18cfa666ea668be7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_differential_pressure_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Differential Pressure Too High with Pumps Off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chiller plant", "summary": "Fault condition when DP AVG > ƐDP and status CHWP = Off, in OS #1.", "trigger_condition": "DP AVG > ƐDP and Status CHWP = Off", "required_behavior": "Report fault: 'Differential pressure is too high with the chilled water pumps off'.", "configurable_values": ["ƐDP (default 2 psi)"], "fault_condition": "DP AVG > ƐDP and Status CHWP = Off", "commissioning_check": null, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "page_hint": 229}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_04d67ec775084ab2"], "chunk_id": "chunk_04d67ec775084ab2", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded fault diagnostic rule from Section 5.20.18.6.", "judge_verdict": "accepted"}
{"candidate_id": "cand_98195148483bf86f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_chilled_water_supply_temperature_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Chilled Water Supply Temperature Too High", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chiller plant", "summary": "Fault condition when CHWST AVG - ƐCHWT ≥ CHWSTSP, applied in OS #2-#5.", "trigger_condition": "CHWST AVG - ƐCHWT ≥ CHWSTSP", "required_behavior": "Report fault: 'Chilled water supply temperature is too high'.", "configurable_values": ["ƐCHWT (default 2°F)"], "fault_condition": "CHWST AVG - ƐCHWT ≥ CHWSTSP", "commissioning_check": null, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "page_hint": 230}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dff5936d76c943ed"], "chunk_id": "chunk_dff5936d76c943ed", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Grounded fault diagnostic rule from Section 5.20.18.6.", "judge_verdict": "accepted"}
