{"extract_mode": "section_context", "focus_sections": ["5.20"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.20. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "48d652f510e2fd7a8b107e17bbe904c4da94b24d", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "ee57b8934968e78914f9cf2a7da6b319902930b9", "content_chars": 293922}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "3ff327c2-9153-4586-bed5-4029c56fdacc", "object": "chat.completion", "created": 1778173934, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Enable Conditions\",\n      \"section_id\": \"5.20.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"Enable the plant in the lowest stage when it has been disabled for at least 15 minutes, and all of the following are true: number of Chiller Plant Requests exceeds I (default 0, adjustable), OAT > CH-LOT, and the chiller plant enable schedule is active.\",\n      \"trigger_condition\": \"Plant has been disabled for at least 15 minutes.\",\n      \"required_behavior\": \"Enable plant in lowest stage if number of Chiller Plant Requests > I, OAT > CH-LOT, and schedule active.\",\n      \"configurable_values\": [\n        \"I (default 0, adjustable)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Disable Conditions\",\n      \"section_id\": \"5.20.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"Disable the plant when it has been enabled for at least 15 minutes and any of the following: number of Chiller Plant Requests ≤ I for 3 minutes, OAT < CH-LOT – 1°F, or chiller plant enable schedule inactive.\",\n      \"trigger_condition\": \"Plant has been enabled for at least 15 minutes.\",\n      \"required_behavior\": \"Disable plant if any of the three conditions are met.\",\n      \"configurable_values\": [\n        \"I (default 0)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Chiller Plant Enabling Schedule Default\",\n      \"section_id\": \"5.20.2.1\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"The chiller plant shall include an enabling schedule; default schedule is 24/7, adjustable.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Default schedule 24/7 (adjustable)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The chiller plant shall include an enabling schedule that allows operators to lock out the plant during off-hours, holidays, or any other scheduled event, e.g., to allow off-hour operation of HVAC systems except the chiller plant. The default schedule shall be 24/7 (adjustable).\",\n      \"page_hint\": 172,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Enable Conditions\",\n      \"section_id\": \"5.20.3.1\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside economizer (WSE)\",\n      \"summary\": \"Enable WSE if disabled for at least 20 minutes and CHWRT upstream of HX > predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"trigger_condition\": \"WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.\",\n      \"required_behavior\": \"Enable WSE.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"page_hint\": 175,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Disable Conditions\",\n      \"section_id\": \"5.20.3.2\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside economizer\",\n      \"summary\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX minus 1°F for 2 minutes.\",\n      \"trigger_condition\": \"WSE has run for at least 20 minutes and CHW temp downstream > CHWRT upstream - 1°F for 2 min.\",\n      \"required_behavior\": \"Disable WSE.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).\",\n      \"page_hint\": 176,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"WSE In-line CHW Return Valve Modulation\",\n      \"section_id\": \"5.20.3.5\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside economizer in-line CHW return line valve\",\n      \"summary\": \"When enabled, modulate valve by direct-acting PID to maintain DP across CHW side of HX at HX DP-Design, mapping 0% output to 0% open, 100% output to 100% open, with launch bias at 100% open. Valve fully open when loop disabled.\",\n      \"trigger_condition\": \"WSE in-line CHW return line valve enabled.\",\n      \"required_behavior\": \"Modulate valve via direct-acting PID to maintain HX DP at HX DP-Design.\",\n      \"configurable_values\": [\n        \"HX DP-Design\",\n        \"loop output mapping 0-100% to 0-100% open\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the WSE in-line CHW return line valve is enabled, it shall be modulated by a direct-acting PID loop to maintain the DP across the CHW side of the HX at HX DP-Design. Map the loop output from 0% open at 0% output to 100% open at 100% output. Bias the loop to launch from 100% output. The valve shall be fully open when loop is disabled.\",\n      \"page_hint\": 176,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"WSE HX Pump Speed Reset Trim & Respond Parameters\",\n      \"section_id\": \"5.20.3.9\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"WSE HX pump\",\n      \"summary\": \"Trim & Respond parameters for resetting WSE HX pump speed: Device = WSE HX pump proven on; SP0 = HxPumpDesSpd; SPmin = Minimum Speed; SPmax = HxPumpDesSpd; Td = 15 min; T = 2 min; I = 0; R = WSE HX Pump Speed Reset Requests; SPtrim = +2%; SPres = -3%; SPres-max = -6%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SP0 = HxPumpDesSpd\",\n        \"SPmin = Minimum Speed\",\n        \"SPmax = HxPumpDesSpd\",\n        \"Td = 15 minutes\",\n        \"T = 2 minutes\",\n        \"I = 0\",\n        \"R = WSE HX Pump Speed Reset Requests\",\n        \"SPtrim = +2%\",\n        \"SPres = -3%\",\n        \"SPres-max = -6%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%\",\n      \"page_hint\": 177,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer-Only CHW Bypass Valve Operation\",\n      \"section_id\": \"5.20.3.11\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Economizer-only CHW bypass valve\",\n      \"summary\": \"Open bypass valve when economizer enabled and all chiller isolation valves commanded closed. Close when any chiller isolation valve commanded open and exceeds 25% open.\",\n      \"trigger_condition\": \"Economizer enabled and all chiller isolation valves commanded closed.\",\n      \"required_behavior\": \"Open the economizer-only CHW bypass valve. Close it when any chiller isolation valve is commanded open and exceeds 25% open.\",\n      \"configurable_values\": [\n        \"25% open threshold\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When economizer is enabled and all chiller isolation valves are commanded closed, open the economizer-only CHW bypass valve. Close bypass valve when any chiller isolation valve is commanded open and exceeds 25% open (as determined by valve position (if provided), or either nominal valve timing or valve ramp rate, whichever is slower).\",\n      \"page_hint\": 177,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Definition\",\n      \"section_id\": \"5.20.4.1\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"Chiller stages defined by a table indicating which chillers are enabled; interchangeable chillers indicated with 'or' must be lead/lag alternated.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Stages as per project-specific table; interchangeable chillers lead/lag per Section 5.1.15.3.\",\n      \"configurable_values\": [\n        \"Project-specific enabled chillers table\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chiller stages shall be defined as follows: The following table is project specific and must indicate the chillers that are required to run in each stage. Where chillers are interchangeable and should be lead/lag alternated, that must be indicated with an \\\"or\\\" in the enabled chillers column.\",\n      \"page_hint\": 177,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SPLR UP for Variable Speed Centrifugal Chillers\",\n      \"section_id\": \"5.20.4.14.a.3\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Variable speed centrifugal chillers\",\n      \"summary\": \"When any chillers in the current stage are variable speed centrifugal, SPLR UP calculated as Min(Max(0.45, E*LIFT+F), 0.9) with LIFT=CWRT-CHWSTSP, E=0.9/(LIFTmax-LIFTmin), F=E*(0.4*LIFTmax - 1.4*LIFTmin).\",\n      \"trigger_condition\": \"Any chillers in the current operating stage are variable speed centrifugal.\",\n      \"required_behavior\": \"SPLR UP = Min(Max(0.45, E*LIFT+F), 0.9) using prescribed E and F based on averaged LIFTminX and LIFTmaxX.\",\n      \"configurable_values\": [\n        \"LIFTminX\",\n        \"LIFTmaxX for each chiller\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any chillers in the current operating stage are variable speed centrifugal, SPLR UP shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝑈𝑃=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)\",\n      \"page_hint\": 180,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SPLR DN for Variable Speed Centrifugal Chillers\",\n      \"section_id\": \"5.20.4.14.b.3\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Variable speed centrifugal chillers\",\n      \"summary\": \"When a variable speed centrifugal chiller operates in the next lower stage, SPLR DN shall be calculated similarly as SPLR UP: Min(Max(0.45, E*LIFT+F), 0.9) with same definitions.\",\n      \"trigger_condition\": \"A variable speed centrifugal chiller operates in the next lower stage.\",\n      \"required_behavior\": \"SPLR DN = Min(Max(0.45, E*LIFT+F), 0.9) using same E and F but based on averaged LIFTminX and LIFTmaxX from chillers in the next lower stage.\",\n      \"configurable_values\": [\n        \"LIFTminX\",\n        \"LIFTmaxX for each chiller\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a variable speed centrifugal chiller operates in the next lower stage, SPLR DN shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝐷𝑁=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)\",\n      \"page_hint\": 181,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Stage Runtime\",\n      \"section_id\": \"5.20.4.15.a\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"Each stage shall have a minimum runtime of 15 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Each stage minimum runtime 15 minutes.\",\n      \"configurable_values\": [\n        \"15 minutes (adjustable)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each stage shall have a minimum runtime of 15 minutes.\",\n      \"page_hint\": 181,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up Efficiency Condition for Primary-Only Plants\",\n      \"section_id\": \"5.20.4.15.g.2\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only chiller plant without waterside economizer\",\n      \"summary\": \"Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing faster than 2.5% per minute averaged over 5 minutes.\",\n      \"trigger_condition\": \"Current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min over 5 min.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [\n        \"15 minutes\",\n        \"2.5% per minute rate\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Failsafe Stage Up DP Condition for Parallel Chillers\",\n      \"section_id\": \"5.20.4.15.g.3.i\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only parallel chiller plant\",\n      \"summary\": \"Stage up if CHW DP is 2 psi less than setpoint for 15 minutes.\",\n      \"trigger_condition\": \"CHW DP < setpoint by 2 psi for 15 minutes.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [\n        \"2 psi\",\n        \"15 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"i. CHW DP is 2 psi < setpoint for 15 minutes;\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Failsafe Stage Up CHWST Condition\",\n      \"section_id\": \"5.20.4.15.g.3.ii\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only chiller plant\",\n      \"summary\": \"Stage up if CHW supply temperature is 2°F greater than setpoint for 15 minutes.\",\n      \"trigger_condition\": \"CHW supply temperature > setpoint + 2°F for 15 minutes.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [\n        \"2°F\",\n        \"15 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ii. CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down Condition for Primary-Only Plants\",\n      \"section_id\": \"5.20.4.15.h\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only chiller plant\",\n      \"summary\": \"Stage down if next available lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min over 5 min, and failsafe stage up condition not true.\",\n      \"trigger_condition\": \"Next lower stage OPLR < SPLR DN for 15 min, not increasing fast, and no failsafe.\",\n      \"required_behavior\": \"Initiate stage down.\",\n      \"configurable_values\": [\n        \"15 minutes\",\n        \"2.5% per minute\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"h. Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Failsafe Stage Up for Primary-Secondary Based on Secondary Recirculation\",\n      \"section_id\": \"5.20.4.15.n.3.i\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-secondary chiller plant\",\n      \"summary\": \"Stage up if secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and enabled primary pumps at max speed.\",\n      \"trigger_condition\": \"Secondary CHWST > primary CHWST + 2°F for 10 min and primary pumps at max speed.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [\n        \"2°F\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed;\",\n      \"page_hint\": 184,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up from WSE Only Mode\",\n      \"section_id\": \"5.20.4.15.j\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only plant with WSE\",\n      \"summary\": \"When only WSE enabled, stage up if CHW supply temperature > setpoint by 2°F for 20 minutes or > 4°F for 10 minutes.\",\n      \"trigger_condition\": \"CHWST > setpoint by 2°F for 20 min or 4°F for 10 min when only WSE enabled.\",\n      \"required_behavior\": \"Initiate stage up to bring on chillers.\",\n      \"configurable_values\": [\n        \"2°F 20 min\",\n        \"4°F 10 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"j. When only the Waterside Economizer is enabled, stage up if either of the following is true: 1. CHW supply temperature is 2°F > setpoint for 20 minutes; or 2. CHW supply temperature is 4°F > setpoint for 10 minutes.\",\n      \"page_hint\": 183,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down to WSE Only Mode\",\n      \"section_id\": \"5.20.4.15.l\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-only plant with WSE\",\n      \"summary\": \"Stage down to WSE-only if WseTower-MaxSpeed < 100%, WSE enabled, and PHXLWT 1°F < CHW supply temp setpoint.\",\n      \"trigger_condition\": \"WseTower-MaxSpeed < 100%, WSE enabled, and PHXLWT < CHWSTsp - 1°F.\",\n      \"required_behavior\": \"Initiate stage down to WSE only.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"l. When only the Waterside Economizer is enabled in the next lower stage, stage down if all of the following are true: 1. WseTower-MaxSpeed is less than 100%; and 2. WSE is enabled; and 3. PHXLWT is 1°F < CHW supply temp setpoint.\",\n      \"page_hint\": 183,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Demand Limit Before Stage-Up\",\n      \"section_id\": \"5.20.4.16.a\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Water-cooled primary-only parallel chiller plant with headered pumps\",\n      \"summary\": \"Before stage-up, command operating chillers to reduce demand to 75% of current load; wait until demand <80% or max 5 minutes.\",\n      \"trigger_condition\": \"Stage-up command issued.\",\n      \"required_behavior\": \"Command operating chillers to reduce demand to 75%; wait ≤5 min until demand <80% before proceeding.\",\n      \"configurable_values\": [\n        \"75% demand reduction target\",\n        \"80% threshold\",\n        \"5 minute max wait\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Command operating chillers to reduce demand to 75% of their current load. Wait until actual demand <80% of current load up to a maximum of 5 minutes before proceeding.\",\n      \"page_hint\": 185,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Slowly Open CHW Isolation Valve During Stage-Up\",\n      \"section_id\": \"5.20.4.16.e\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Water-cooled primary-only parallel chiller plant with headered pumps\",\n      \"summary\": \"Slowly open the CHW isolation valve of the chiller being enabled; determine valve timing in the field to prevent nuisance trips.\",\n      \"trigger_condition\": \"During stage-up, after starting CW pump and enabling head pressure control.\",\n      \"required_behavior\": \"Slowly open CHW isolation valve of the enabling chiller.\",\n      \"configurable_values\": [\n        \"valve timing determined in field\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"e. Slowly open CHW isolation valve of the chiller being enabled. Determine valve timing in the field as that required to prevent nuisance trips.\",\n      \"page_hint\": 186,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Close CHW Isolation Valve After Chiller Shut-Off\",\n      \"section_id\": \"5.20.4.17.c\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Water-cooled primary-only parallel chiller plant with headered pumps\",\n      \"summary\": \"When the controller of the chiller being shut off indicates no request for CHW flow or 3 minutes elapsed, slowly close its CHW isolation valve.\",\n      \"trigger_condition\": \"Chiller shut off and no request for CHW flow or 3 min elapsed.\",\n      \"required_behavior\": \"Slowly close chiller's CHW isolation valve.\",\n      \"configurable_values\": [\n        \"3 minutes delay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. When the controller of the chiller being shut off indicates no request for chilled water flow or 3 minutes has elapsed, slowly close the chiller’s CHW isolation valve to avoid a sudden change in flow through other operating chillers.\",\n      \"page_hint\": 187,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Plant Reset DP and CHWST Setpoint Mapping\",\n      \"section_id\": \"5.20.5.2.a-b\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Primary-only and primary-secondary serving DP controlled loops\",\n      \"summary\": \"Reset DP setpoint from CHW-DPmin to CHW-DPmax over 0-50% loop output; reset CHWST setpoint from CHWSTmax to CHWSTmin over 50-100% loop output.\",\n      \"trigger_condition\": \"CHW Plant Reset loop active.\",\n      \"required_behavior\": \"Map DP setpoint and CHWST setpoint as described.\",\n      \"configurable_values\": [\n        \"CHW-DPmin\",\n        \"CHW-DPmax\",\n        \"CHWSTmax\",\n        \"CHWSTmin\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"page_hint\": 199,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"CHW Plant Reset Trim & Respond Parameters\",\n      \"section_id\": \"5.20.5.2.c\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"CHW Plant Reset\",\n      \"summary\": \"Trim & Respond parameters: SP0=100%, SPmin=0%, SPmax=100%, Td=15 min, T=5 min, I=2, R=Cooling CHWST Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+7%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SP0=100%\",\n        \"SPmin=0%\",\n        \"SPmax=100%\",\n        \"Td=15 min\",\n        \"T=5 min\",\n        \"I=2\",\n        \"R=Cooling CHWST Reset Requests\",\n        \"SPtrim=-2%\",\n        \"SPres=+3%\",\n        \"SPres-max=+7%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%\",\n      \"page_hint\": 200,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Coil Pumped Loops CHWST Reset Trim & Respond Parameters\",\n      \"section_id\": \"5.20.5.4\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Coil pumped loops\",\n      \"summary\": \"Trim & Respond parameters: SP0=CHWSTmin, SPmin=CHWSTmin, SPmax=60°F, Td=15 min, T=5 min, I=2, R=Cooling CHWST Reset Requests, SPtrim=+0.75°F, SPres=-1°F, SPres-max=-2.5°F.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SP0=CHWSTmin\",\n        \"SPmin=CHWSTmin\",\n        \"SPmax=60°F\",\n        \"Td=15 min\",\n        \"T=5 min\",\n        \"I=2\",\n        \"R=Cooling CHWST Reset Requests\",\n        \"SPtrim=+0.75°F\",\n        \"SPres=-1°F\",\n        \"SPres-max=-2.5°F\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max -2.5°F\",\n      \"page_hint\": 201,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Staging Based on Flow Ratio\",\n      \"section_id\": \"5.20.6.7.a\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Headered variable speed primary CHW pumps\",\n      \"summary\": \"Start next lag pump if CHWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes.\",\n      \"trigger_condition\": \"CHWFR > Operating Pumps / (N-0.03) for 10 minutes.\",\n      \"required_behavior\": \"Start next lag pump.\",\n      \"configurable_values\": [\n        \"N (number of pumps at design)\",\n        \"0.03 offset\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > (Number of Operating Pumps)/(N-.03)\",\n      \"page_hint\": 203,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Speed Control to DP\",\n      \"section_id\": \"5.20.6.8\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary CHW pumps\",\n      \"summary\": \"When any pump proven on, control pump speed by reverse-acting PID to maintain differential pressure at setpoint CHW-DPsp; all pumps same speed.\",\n      \"trigger_condition\": \"Any pump proven on.\",\n      \"required_behavior\": \"Reverse-acting PID loop maintains DP; same speed to all pumps.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.\",\n      \"page_hint\": 203,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump Staging Based on Flow Ratio\",\n      \"section_id\": \"5.20.7.3.a.1\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Secondary CHW pumps serving multiple coils\",\n      \"summary\": \"Start next lag pump if SCHWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes.\",\n      \"trigger_condition\": \"SCHWFR > Operating Pumps / (N-0.03) for 10 minutes.\",\n      \"required_behavior\": \"Start next lag pump.\",\n      \"configurable_values\": [\n        \"N\",\n        \"0.03 offset\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > (Number of Operating Pumps)/(N-.03)\",\n      \"page_hint\": 205,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Setpoint Calculation\",\n      \"section_id\": \"5.20.8.1\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only parallel chiller plants\",\n      \"summary\": \"Bypass valve modulates to maintain minimum flow setpoint = highest MinFlowRatio (CHW-MinFlowX/CHW-DesFlowX) multiplied by sum of CHW-DesFlowX of operating chillers.\",\n      \"trigger_condition\": \"Chillers operating.\",\n      \"required_behavior\": \"Modulate bypass valve to computed minimum flow setpoint.\",\n      \"configurable_values\": [\n        \"CHW-MinFlowX\",\n        \"CHW-DesFlowX for each chiller\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pumps Lead/Lag\",\n      \"section_id\": \"5.20.9.1\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Headered condenser water pumps\",\n      \"summary\": \"Condenser water pumps shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Lead/lag control per Section 5.1.15.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Condenser water pumps shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control Mapping for Fixed Speed CW Pumps\",\n      \"section_id\": \"5.20.10.3\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Fixed speed condenser water pumps\",\n      \"summary\": \"For each chiller, map loop output 0-50% to reset HpTowerMaxSpd from 100% to min speed, 50-100% to reset head pressure control valve from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"Loop enabled.\",\n      \"required_behavior\": \"Mapping: 0-50% output -> HpTowerMaxSpd 100% to min speed; 50-100% -> valve position 100% to MinCWVlvPos.\",\n      \"configurable_values\": [\n        \"MinCWVlvPos\",\n        \"minimum tower speed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"page_hint\": 210,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Staging Map\",\n      \"section_id\": \"5.20.12.1.b\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling towers\",\n      \"summary\": \"Quantity of enabled cooling tower cells shall map to Plant Stage as per table (e.g., Stage 0:0, 0+WSE:2, 1:2, etc.).\",\n      \"trigger_condition\": \"Plant Stage change.\",\n      \"required_behavior\": \"Enable the number of tower cells per the stage mapping table.\",\n      \"configurable_values\": [\n        \"Stage-to-cell mapping must be edited per plant\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4\",\n      \"page_hint\": 213,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Fan Speed Limit Based on OPLR\",\n      \"section_id\": \"5.20.12.2.a.4\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling towers in CWRT control mode\",\n      \"summary\": \"Maximum tower speed limited based on OPLR: reset PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR.\",\n      \"trigger_condition\": \"CWRT control sequence active.\",\n      \"required_behavior\": \"Limit maximum tower speed: PlrTowerMaxSpd = linear interpolation between 70% at 0% OPLR and 100% at 50% OPLR.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maximum tower speed shall be limited based on OPLR . Reset the variable PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR .\",\n      \"page_hint\": 214,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Bypass Valve Freeze Protection\",\n      \"section_id\": \"5.20.12.3.a\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling tower bypass valves in freezing weather\",\n      \"summary\": \"If any condenser water pump on, all tower fans off, and CWST from tower falls below 40°F for 5 minutes, fully open tower bypass valve to basins.\",\n      \"trigger_condition\": \"CW pump on, tower fans off, CWST < 40°F for 5 min.\",\n      \"required_behavior\": \"Fully open tower bypass valve to basins.\",\n      \"configurable_values\": [\n        \"40°F\",\n        \"5 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If any condenser water pump is on, all tower fans are off, and CWST from the tower falls below 40°F for 5 minutes, fully open the tower bypass valve to the tower basins.\",\n      \"page_hint\": 218,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Make-up Water Valve Control\",\n      \"section_id\": \"5.20.13.1\",\n      \"section_title\": \"Tower Make-up Water\",\n      \"equipment_scope\": \"Cooling tower make-up water\",\n      \"summary\": \"Make-up water valve shall open when water level falls below T-level-min-fill; close when above T-level-max-fill.\",\n      \"trigger_condition\": \"Water level below T-level-min-fill (open), above T-level-max-fill (close).\",\n      \"required_behavior\": \"Open/close make-up water valve based on level sensor.\",\n      \"configurable_values\": [\n        \"T-level-min-fill\",\n        \"T-level-max-fill\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection for Tower Basin Heaters\",\n      \"section_id\": \"5.20.15.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Tower basin heaters\",\n      \"summary\": \"Enable basin heater when basin temperature < 38°F; disable when > 40°F.\",\n      \"trigger_condition\": \"Basin temperature < 38°F (enable), > 40°F (disable).\",\n      \"required_behavior\": \"Turn on/off basin heater.\",\n      \"configurable_values\": [\n        \"38°F\",\n        \"40°F\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Enable basin heater whenever basin temperature drops below 38°F. b. Disable basin heater whenever basin temperature rises above 40°F.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: Chilled Water Supply Temperature Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"Fault condition when CHWST AVG - ƐCHWT ≥ CHWSTSP, applied in OS #2-#5.\",\n      \"trigger_condition\": \"CHWST AVG - ƐCHWT ≥ CHWSTSP\",\n      \"required_behavior\": \"Report fault: 'Chilled water supply temperature is too high'.\",\n      \"configurable_values\": [\n        \"ƐCHWT (default 2°F)\"\n      ],\n      \"fault_condition\": \"CHWST AVG - ƐCHWT ≥ CHWSTSP\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers\",\n      \"page_hint\": 230,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: Differential Pressure Too High with Pumps Off\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"Fault condition when DP AVG > ƐDP and status CHWP = Off, in OS #1.\",\n      \"trigger_condition\": \"DP AVG > ƐDP and Status CHWP = Off\",\n      \"required_behavior\": \"Report fault: 'Differential pressure is too high with the chilled water pumps off'.\",\n      \"configurable_values\": [\n        \"ƐDP (default 2 psi)\"\n      ],\n      \"fault_condition\": \"DP AVG > ƐDP and Status CHWP = Off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error\",\n      \"page_hint\": 229,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Total Plant Power Calculation for Performance Monitoring\",\n      \"section_id\": \"5.20.16.2\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Calculate total plant power as sum of chiller, pump, and cooling tower fan power; for VFD motors use actual power from VFD interface, for fixed speed assume BHP*0.746/0.93.\",\n      \"trigger_condition\": \"Continuous calculation every 30 seconds.\",\n      \"required_behavior\": \"Compute total plant power as described.\",\n      \"configurable_values\": [\n        \"motor efficiency 0.93\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Total plant power. Calculate total plant power as the sum of chiller power, pump power, and cooling tower fan power. For motors with VFDs, power shall be actual power as read through the VFD network interface. For fixed speed motors (e.g., CW pumps without VFDs), power shall be assumed to be fixed at BHP (from equipment schedule) * 0.746 / 0.93 (approximate motor efficiency).\",\n      \"page_hint\": 219,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Alarm: Pump Maintenance Interval\",\n      \"section_id\": \"5.20.17.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Pumps\",\n      \"summary\": \"Generate Level 4 alarm when pump operated for more than 3000 hours per Staging Runtime.\",\n      \"trigger_condition\": \"Staging Runtime > 3000 hours.\",\n      \"required_behavior\": \"Issue Level 4 maintenance alarm; reset counter on acknowledgement.\",\n      \"configurable_values\": [\n        \"3000 hours\"\n      ],\n      \"fault_condition\": \"Pump has operated for more than 3000 hours as indicated by the Staging Runtime\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are asked to extract candidates from the FOCUS SECTION TEXT, but only for sections whose primary section_id equals 5.20 or starts with 5.20. followed by a number. Since the focus scope is 5.20, we extract from all subsections under 5.20. The text provided includes many subsections from 5.20.1 to 5.20.18. We need to extract operational knowledge like control sequences, enable/disable, reset logic, staging, setpoints, timers, alarm/fault diagnostic rules, commissioning checks, and application guidance.\n\nWe must return at most 40 candidates. Each candidate must have a verbatim evidence_quote from the focus text.\n\nWe'll go through the text and identify clear operational sequences, parameter specifications, fault diagnostic rules, commissioning steps, application guidance.\n\nStart with section 5.20.\n\n5.20.1: just definitions, skip.\n\n5.20.2: Plant Enable/Disable. Several subsections.\n- 5.20.2.1: schedule, default 24/7 adjustable. This is a configurable parameter? Could be application guidance or parameter spec. But it's more of a configuration. We'll include as parameter_spec for schedule.\nQuote: \"The chiller plant shall include an enabling schedule that allows operators to lock out the plant during off-hours, holidays, or any other scheduled event, e.g., to allow off-hour operation of HVAC systems except the chiller plant. The default schedule shall be 24/7 (adjustable).\"\n- 5.20.2.2: Enable conditions: plant disabled for 15 min, a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), b. OAT > CH-LOT, c. schedule active. This is operational_sequence.\n- 5.20.2.3: Disable conditions: plant enabled for 15 min, a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT < CH-LOT – 1°F, or c. schedule inactive. operational_sequence.\n- 5.20.2.4 and 5.20.2.5: Enable and disable sequences for plants with waterside economizer. But these sections have retain/delete notes. We need to capture the actual sequence elements. They are conditional: if plant has waterside economizer. However, the text includes both sections; we can extract the standard parts that apply to all, but the standard notes that one must retain or delete based on plant type. Since the focus section includes both, we can still extract candidates because they are part of the documented sequence, but they are not universally required. We'll extract them as operational_sequence with appropriate equipment_scope.\n- Similarly, 5.20.2.6 and 5.20.2.7 for plants without waterside economizer.\n\nBut note: these sections have a lot of retained/deleted parts. We'll attempt to capture the core rules. For example, in 5.20.2.4, the sequence for when the plant is enabled in Chiller Mode or WSE Mode. We can extract specific actions like \"Open the CW isolation valve of the waterside economizer\" and \"Stage on lead primary CHW pump, CW pump, and cooling tower(s) per Sections ...\". These are operational_sequence. However, many of these are conditional. We'll try to capture them with appropriate context.\n\nWe need to be careful: \"Retain the following sentence for primary-only plants. Delete otherwise.\" So the knowledge is only applicable to certain plant types. We'll include the applicable plant type in the candidate title or equipment_scope.\n\nFrom 5.20.2.4: \"When the plant is enabled: a. If the plant is enabled in WSE Mode (see Section 5.20.4.15): 1. Open the CW isolation valve of the waterside economizer.\" That is for plants with headered primary CHW pumps? It's part of a conditional block. We'll extract the whole set for that scenario.\n\nMaybe it's better to extract as separate candidates per each numbered step.\n\nBut there are many small details. We should prioritize high-level rules.\n\nWe also have 5.20.3: Waterside Economizer Control. Many sequences with equations. 5.20.3.1: enable WSE conditions. 5.20.3.2: disable WSE. 5.20.3.3: tuning. 5.20.3.4-5.20.3.10: sequences for different plant types. 5.20.3.11: bypass valve.\n\n5.20.4: Chiller Staging. This is huge: many conditions, equations, stage up/down logic, and many pairs of staging steps (5.20.4.16-5.20.4.35) for different plant configurations. We'll need to extract key rules.\n\n5.20.5: Chilled Water Plant Reset. Trim & Respond parameters.\n\n5.20.6: Primary Chilled Water Pumps. Lead/lag, enable/disable, staging, speed control.\n\n5.20.7: Secondary Chilled Water Pumps.\n\n5.20.8: Minimum Flow Bypass Valve.\n\n5.20.9: Condenser Water Pumps.\n\n5.20.10: Head Pressure Control.\n\n5.20.11: Water Treatment Override.\n\n5.20.12: Cooling Towers: staging, fan control (CWRT Control, CWST Control, WSE Mode), bypass valves.\n\n5.20.13: Tower Make-up Water.\n\n5.20.14: Emergency Chiller Off.\n\n5.20.15: Freeze Protection.\n\n5.20.16: Performance Monitoring.\n\n5.20.17: Alarms.\n\n5.20.18: AFDD: operating states, fault conditions, listed per OS. This includes many fault conditions with equations and possible diagnoses. These are fault_diagnostic_rules.\n\nGiven the focus is on section 5.20 and there is lots of material, we can pick the most significant operational sequences, fault diagnostic rules, and some commissioning steps or application guidance.\n\nWe must return up to 40 candidates. We'll list candidates with evidence quotes.\n\nLet's start extracting:\n\n1. Plant enable schedule (5.20.2.1) - parameter_spec: default schedule 24/7 adjustable.\n2. Plant enable conditions (5.20.2.2)\n3. Plant disable conditions (5.20.2.3)\n4. Enable plant in WSE mode for waterside economizer (5.20.2.4) - might be multiple.\n5. Enable plant in chiller mode (5.20.2.4)\n6. Disable plant with waterside economizer (5.20.2.5)\n7. Without waterside economizer enable (5.20.2.6)\n8. Without waterside economizer disable (5.20.2.7)\n\nBut many of these have sub-steps conditional on plant type. We'll try to capture each specific sub-rule.\n\n9. Waterside economizer enable (5.20.3.1) with PHXLWT equation.\n10. Waterside economizer disable (5.20.3.2)\n11. PHXLWT tuning (5.20.3.3)\n12. Modulating HX bypass valve control (5.20.3.5)\n13. Variable speed HX pump control (5.20.3.8-5.20.3.9)\n14. Economizer-only bypass valve (5.20.3.11)\n15. Chiller stage definition (5.20.4.1) - maybe application_guidance.\n16. Lead/lag of interchangeable chillers (5.20.4.2/3/4/5)\n17. Qrequired calculation primary-only (5.20.4.7) or primary-secondary (5.20.4.8)\n18. SPLR UP/DN reset logic (5.20.4.14) with equations.\n19. Staging consistency requirements (5.20.4.15) including minimum runtimes.\n20. Stage up conditions for primary-only without WSE (5.20.4.15.g)\n21. Stage down conditions for primary-only without WSE (5.20.4.15.h)\n22. Stage up for primary-only with WSE (5.20.4.15.i-k)\n23. Stage down with WSE (5.20.4.15.l-m)\n24. Staging steps for different configurations (5.20.4.16-5.20.4.35) – maybe capture one representative stage-up command? But each pair is specific. We can capture a few important ones like 5.20.4.16 for primary-only parallel with headered pumps.\n25. Chilled water plant reset DP and CHWST setpoint mapping (5.20.5.2)\n26. Trim & Respond parameters for CHW Plant Reset (5.20.5.2.c)\n27. Coil pumped loops reset (5.20.5.4)\n28. Primary CHW pump lead/lag and staging (5.20.6.1, 5.20.6.7)\n29. Primary CHW pump speed control for DP (5.20.6.8)\n30. Secondary CHW pump staging (5.20.7.3)\n31. Minimum flow bypass valve setpoint calculation (5.20.8.1/2/3)\n32. Condenser water pump lead/lag and staging (5.20.9.1, 5.20.9.6)\n33. Head pressure control mapping (5.20.10.3/4/5/6)\n34. Cooling tower staging (5.20.12.1.b)\n35. Cooling tower fan control CWRT sequence (5.20.12.2.a)\n36. Cooling tower fan control CWST sequence (5.20.12.2.b)\n37. WSE mode tower control (5.20.12.2.c)\n38. Tower bypass valve freeze protection (5.20.12.3)\n39. Tower make-up water valve control (5.20.13.1)\n40. Emergency chiller off (5.20.14.1/2)\n41. Freeze protection: basin heaters (5.20.15.1)\n42. Performance monitoring calculations (5.20.16.2, .3, .4, .5, .6)\n43. Alarms: maintenance interval (5.20.17.1, .2), chiller alarm (5.20.17.3), etc.\n44. AFDD: many fault conditions, operating states. Could extract a few key fault diagnostic rules.\n\nWe need to limit to 40. We'll prioritize the most important operational sequences, parameter specs, and fault diagnostic rules. We'll try to include a variety.\n\nNow, we must ensure that each candidate's evidence_quote is copied verbatim from the FOCUS SECTION TEXT. We'll quote the exact sentence or table row.\n\nAlso note: for some sections like 5.20.2.4, the text includes \"Retain the following sentence for primary-only plants. Delete otherwise.\" It's an editor instruction, not a sequence. The actual sequence text is after that. For evidence, we should quote the sequence text, not the instruction. But the quote must be contiguous. So we can quote the line(s) that contain the sequence. For example, for 5.20.2.4.a.2: \"Stage on lead primary CHW pump, CW pump, and cooling tower(s) per Sections 5.20.6, 5.20.9, and 5.20.12 respectively.\" That is the behavior. The trigger is \"When the plant is enabled: a. If the plant is enabled in WSE Mode\". We can combine trigger and action in the summary, but evidence_quote must directly support. We'll include the parts that clearly state the rule.\n\nSometimes the rule is in a table or equation.\n\nWe'll go section by section and extract up to 40. I'll list candidates with section_id, title, summary, evidence_quote, page_hint from [[page=]] anchors.\n\nThe page numbers are indicated in the text. For example, the section 5.20 starts at [[page=172]] and goes up to 234. We'll use the page number nearest to the quote.\n\nLet's compile.\n\nCandidate 1: Plant Enable Schedule (5.20.2.1)\n- knowledge_type: parameter_spec\n- title: \"Chiller Plant Enabling Schedule\"\n- summary: The plant shall have an enabling schedule with default 24/7 adjustable.\n- evidence_quote: \"The chiller plant shall include an enabling schedule that allows operators to lock out the plant during off-hours, holidays, or any other scheduled event, e.g., to allow off-hour operation of HVAC systems except the chiller plant. The default schedule shall be 24/7 (adjustable).\"\n- page_hint: 172\n- confidence: 0.9\n\nCandidate 2: Plant Enable Conditions (5.20.2.2)\n- knowledge_type: operational_sequence\n- title: \"Chiller Plant Enable Conditions\"\n- summary: Enable the plant in the lowest stage when disabled for 15 minutes, number of Chiller Plant Requests > I (default 0), OAT > CH-LOT, and schedule active.\n- evidence_quote: \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\"\n- page_hint: 172\n- confidence: 0.9\n\nCandidate 3: Plant Disable Conditions (5.20.2.3)\n- knowledge_type: operational_sequence\n- title: \"Chiller Plant Disable Conditions\"\n- summary: Disable the plant when enabled for 15 minutes and either number of requests <= I for 3 minutes, OAT < CH-LOT – 1°F, or schedule inactive.\n- evidence_quote: \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\"\n- page_hint: 172\n- confidence: 0.9\n\nCandidate 4: When plant enabled in WSE mode, open CW isolation valve of WSE (5.20.2.4.a.1) – this is for plants with waterside economizer. The full condition: \"When the plant is enabled: a. If the plant is enabled in WSE Mode: 1. Open the CW isolation valve of the waterside economizer.\" We'll capture that.\n- evidence_quote: \"When the plant is enabled: a. If the plant is enabled in WSE Mode (see Section 5.20.4.15 ): 1. Open the CW isolation valve of the waterside economizer.\"\n- page_hint: 172\n- confidence: 0.9\n- But note: this section says \"Retain the following two sections (5.20.2.4 and 5.20.2.5) if the plant has a waterside economizer. Delete otherwise.\" So it's conditional. We can include it as applicable to plants with WSE.\n\nCandidate 5: When plant enabled in Chiller Mode, primary-only stage on lead primary CHW pump, CW pump, cooling towers (5.20.2.4.b.4) – for primary-only plants with WSE? Actually 5.20.2.4.b says \"If the plant is enabled in Chiller Mode:\" and then for primary-only: \"4. Stage on lead primary CHW pump, CW pump, and cooling towers per Sections 5.20.6, 5.20.9, and 5.20.12 respectively.\" But this is under 5.20.2.4, which is retained only if plant has WSE. So this applies to primary-only plants with WSE. We'll capture it as operational_sequence.\n- evidence_quote: \"4. Stage on lead primary CHW pump, CW pump, and cooling towers per Sections 5.20.6, 5.20.9, and 5.20.12 respectively.\" (need complete context) Actually the full sentence is part of a list. We can quote the entire sub-item: \"Retain the following sentence for primary-only plants. Delete otherwise. 4. Stage on lead primary CHW pump, CW pump, and cooling towers per Sections 5.20.6, 5.20.9, and 5.20.12 respectively.\" But that includes the editor note. Better to quote just the sequence text: \"4. Stage on lead primary CHW pump, CW pump, and cooling towers per Sections 5.20.6, 5.20.9, and 5.20.12 respectively.\" That is sufficient as the required behavior. We'll set page_hint to 173.\n\nCandidate 6: Enable lead chiller after pumps proven on (5.20.2.4.b.5)\n- evidence_quote: \"5. Once the lead pumps are proven on, enable the lead chiller.\"\n- page_hint: 173\n\nCandidate 7: Plant disable with WSE: close CHW isolation valve after 3 min or no CHW request (5.20.2.5.b) – for headered primary CHW pumps? The text: \"b. For each enabled chiller, close the CHW isolation valve after 3 minutes or the chiller is not requesting CHW flow.\" And preceding: \"Retain the following sentence for plants with headered primary CHW pumps. Delete otherwise.\" So we can extract that as a rule for plants with headered primary CHW pumps and WSE.\n- evidence_quote: \"For each enabled chiller, close the CHW isolation valve after 3 minutes or the chiller is not requesting CHW flow.\"\n- page_hint: 173\n\nCandidate 8: Similarly CW isolation valve (5.20.2.5.c): \"For each enabled chiller, close the CW isolation valve after 3 minutes or the chiller is not requesting CW flow.\"\n\nCandidate 9: For primary-secondary with WSE, disable operating pumps (5.20.2.5.d): \"Disable the operating primary CHW pump(s) (if enabled), secondary CHW pump(s), CW pump(s), and cooling tower(s) per Sections 5.20.6, 5.20.7, 5.20.9, and 5.20.12 respectively.\" But this is only for primary-secondary plants. We'll capture.\n\nNow 5.20.2.6 and 5.20.2.7 for plants without WSE. Similar patterns.\n\nCandidate 10: Without WSE, enable plant: open CHW isolation valve of lead chiller (parallel chillers) (5.20.2.6.a)\n- evidence_quote: \"a. Open the CHW isolation valve of the lead chiller.\" (page 174)\n- note: only for plants with parallel chillers and headered primary CHW pumps.\n\nCandidate 11: Without WSE, disable: shut off enabled chiller(s) (5.20.2.7.a)\n- evidence_quote: \"a. Shut off the enabled chiller(s).\"\n\nBut there are many substeps. We'll select a few most generic.\n\nNow Waterside Economizer Control (5.20.3):\n- 5.20.3.1: Enable WSE: \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F. PHXLWT is: ...\" This is a rich operational sequence with equations.\nCandidate 12: WSE enable conditions with PHXLWT equation.\n- evidence_quote: \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F. PHXLWT is: 𝑃𝐻𝑋𝐿𝑊𝑇 =𝑇𝑊𝐵+𝑃𝐴 𝐻𝑋+𝑃𝐴 𝐶𝑇 𝑃𝐴 𝐻𝑋=𝐷𝐴 𝐻𝑋∗𝑃𝐿𝑅 𝐻𝑋 𝑃𝐴 𝐶𝑇=𝑚∗(𝐷𝑇 𝑊𝐵−𝑇𝑊𝐵)+𝐷𝐴 𝐶𝑇\" but that's not contiguous because the equations are on separate lines. We can quote the first sentence and then the equation part as one block? The text has it as a paragraph: \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F. PHXLWT is: ...\" but the quote would be long. We'll include just the enable condition sentence: \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\" and summarize the equation as configurable. That is okay because the equation is part of the definition of PHXLWT, but the trigger is that condition. So we'll quote the trigger sentence.\n\nCandidate 13: WSE disable condition (5.20.3.2): \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).\"\n\nCandidate 14: PHXLWT Tuning (5.20.3.3): \"a. Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes. b. Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled. ...\" We can extract as a tuning rule.\n\nCandidate 15: WSE in-line CHW return valve modulation (5.20.3.5) for plants with modulating HX bypass: \"When the WSE in-line CHW return line valve is enabled, it shall be modulated by a direct-acting PID loop to maintain the DP across the CHW side of the HX at HX DP-Design. Map the loop output from 0% open at 0% output to 100% open at 100% output. Bias the loop to launch from 100% output. The valve shall be fully open when loop is disabled.\"\n\nCandidate 16: WSE HX pump speed reset using Trim & Respond (5.20.3.9) with parameters table. We can capture the table as parameter_spec.\n\nCandidate 17: Economizer-only bypass valve (5.20.3.11): \"When economizer is enabled and all chiller isolation valves are commanded closed, open the economizer-only CHW bypass valve. Close bypass valve when any chiller isolation valve is commanded open and exceeds 25% open (as determined by valve position (if provided), or either nominal valve timing or valve ramp rate, whichever is slower).\"\n\nNow Chiller Staging (5.20.4):\n- 5.20.4.1: Stage definition table. Could be application_guidance.\n- 5.20.4.7: Qrequired equation for primary-only plants: \"𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑 =𝐹𝐿𝑂𝑊 𝑃(𝐶𝐻𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆𝑇 𝑆𝑃)/24 [𝑡𝑜𝑛𝑠]\". This is parameter_spec or operational_sequence. It's a calculation.\n- 5.20.4.8: Qrequired equation for primary-secondary with flow meters.\n- 5.20.4.9: Holding Qrequired fixed during stage transition.\n- 5.20.4.10: OPLR calculation.\n- 5.20.4.11: OPLR MIN calculation.\n- 5.20.4.14: SPLR UP/DN reset based on chiller types, with equations for variable speed centrifugal. We'll extract the SPLR UP for variable speed centrifugal as an operational_sequence with equation.\n- 5.20.4.15: Staging consistency requirements: minimum runtimes, timers, etc.\n- 5.20.4.15.g: Stage up conditions for primary-only without WSE.\n- 5.20.4.15.h: Stage down.\n- Similar for with WSE and primary-secondary.\n\nWe'll pick key ones.\n\nCandidate 18: SPLR UP for variable speed centrifugal chillers (5.20.4.14.a.3): \"When any chillers in the current operating stage are variable speed centrifugal, SPLR UP shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝑈𝑃=𝑀𝑖𝑛(𝑀𝑎𝑥(0.45,𝐸∗𝐿𝐼𝐹𝑇+𝐹),0.9) ...\" We'll quote the equation block.\n\nCandidate 19: SPLR DN for variable speed centrifugal chillers (5.20.4.14.b.3): similar equation.\n\nCandidate 20: Minimum stage runtime (5.20.4.15.a): \"Each stage shall have a minimum runtime of 15 minutes.\"\n\nCandidate 21: Staging up for primary-only without WSE, efficiency condition (5.20.4.15.g.2): \"Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\"\n\nCandidate 22: Failsafe stage up condition for parallel chillers, CHW DP 2 psi < setpoint for 15 min (5.20.4.15.g.3.i). \n- evidence_quote: \"CHW DP is 2 psi < setpoint for 15 minutes\"\n\nCandidate 23: Failsafe stage up condition CHW supply temperature 2°F > setpoint for 15 min (5.20.4.15.g.3.ii).\n\nCandidate 24: Stage down for primary-only without WSE (5.20.4.15.h): \"Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.\"\n\nCandidate 25: For primary-secondary without WSE, stage up failsafe: secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 min and primary pumps at max speed (5.20.4.15.n.3.i).\n\nCandidate 26: For primary-secondary without WSE, stage up failsafe: primary CHW supply temperature 2°F > setpoint for 15 min (5.20.4.15.n.3.ii).\n\nCandidate 27: For primary-secondary without WSE, stage down: same as primary-only stage down? Actually 5.20.4.15.o: \"Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.\"\n\nCandidate 28: For primary-only with WSE, stage up from WSE only: CHW supply temperature > setpoint for 20 min or 4°F for 10 min (5.20.4.15.j.1 and .2).\n\nCandidate 29: For primary-only with WSE, stage down to WSE only: WseTower-MaxSpeed < 100%, WSE enabled, PHXLWT 1°F < CHW supply temp setpoint (5.20.4.15.l).\n\nNow Staging Steps (5.20.4.16-5.20.4.35). There are many pairs. We can capture one representative stage-up command for a common plant type. For example, 5.20.4.16 for primary-only parallel with headered CHW and CW pumps. That sequence includes demand limit, bypass setpoint, starting CW pump, opening isolation valve, starting chiller. We'll extract a few key actions as separate candidates or combine? But they are steps within a procedure. We could capture the entire step list as one operational_sequence? The evidence_quote would be long. We'll break into individual critical steps: e.g., requirement to command operating chillers to reduce demand to 75% before stage-up (5.20.4.16.a), slowly open CHW isolation valve (5.20.4.16.e).\n\nCandidate 30: \"Command operating chillers to reduce demand to 75% of their current load. Wait until actual demand <80% of current load up to a maximum of 5 minutes before proceeding.\" (from 5.20.4.16.a)\n\nCandidate 31: \"Slowly open CHW isolation valve of the chiller being enabled. Determine valve timing in the field as that required to prevent nuisance trips.\" (5.20.4.16.e)\n\nSimilarly for stage down.\n\nCandidate 32: \"When the controller of the chiller being shut off indicates no request for chilled water flow or 3 minutes has elapsed, slowly close the chiller’s CHW isolation valve to avoid a sudden change in flow through other operating chillers.\" (5.20.4.17.c)\n\nNow Chilled Water Plant Reset (5.20.5):\n- 5.20.5.2: DP and CHWST reset mapping, Trim & Respond parameters table.\nCandidate 33: \"From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\" (5.20.5.2.a and b) Combined evidence? They are two separate sub-items. We can combine as one sentence quote: \"a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\" That's contiguous.\n\nCandidate 34: Trim & Respond parameters for CHW Plant Reset (5.20.5.2.c table): We can quote the table as key parameters. But the table is formatted; we can quote the relevant row or the whole table description. The text says \"Variable Value ...\". We'll quote the key parameters: \"SP0 100%, SPmin 0%, SPmax 100%, Td 15 minutes, T 5 minutes, I 2, R Cooling CHWST Reset Requests, SPtrim -2%, SPres +3%, SPres-max +7%\". This is a parameter_spec.\n\nCandidate 35: Coil Pumped Loops reset parameters (5.20.5.4): similar Trim & Respond table.\n\nPrimary CHW Pumps (5.20.6):\n- 5.20.6.1: Lead/lag.\n- 5.20.6.7: Pump staging based on flow ratio. Extract the stage up and down conditions: \"a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / (N - .03) b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ (Number of Operating Pumps - 1) / (N - .03)\". (approximate quote). Actually the text: \"Start the next lag pump whenever the following is true for 10 minutes: CHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟 𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔 𝑃𝑢𝑚𝑝𝑠 / (𝑁−.03)\" and \"Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ (𝑁𝑢𝑚𝑏𝑒𝑟 𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔 𝑃𝑢𝑚𝑝𝑠 −1)/(𝑁−.03)\". We'll quote one line.\n\nCandidate 36: \"Start the next lag pump whenever the following is true for 10 minutes: CHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟 𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔 𝑃𝑢𝑚𝑝𝑠 / (𝑁−.03)\"\n\nMinimum Flow Bypass Valve (5.20.8): \nCandidate 37: \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\" (5.20.8.1)\n\nCondenser Water Pumps (5.20.9):\n- 5.20.9.6: CW pump speed and staging table. Could be parameter_spec.\nCandidate 38: \"The number of operating condenser water pumps and design condenser water pump speed for the stage, Cw-DesPumpSpdStage, shall be set per the table below.\" But that's an instruction, not the table content. Better to quote the table itself? The table is not properly formatted. We'll quote the important rule: \"Cw-DesPumpSpdStage shall be set per the table.\" But that's not specific. Maybe skip.\n\nHead Pressure Control (5.20.10):\n- 5.20.10.3: Mapping for fixed speed CW pumps: \"From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\"\nCandidate 39: that.\n\nCooling Towers (5.20.12):\n- 5.20.12.2.a: CWRT control sequence, tower speed limit reset: \"Maximum tower speed shall be limited based on OPLR. Reset the variable PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR.\" Also the CWRT setpoint equation.\nCandidate 40: \"CWRT setpoint, CWRTsp, shall be the output of the following equation. 𝐶𝑊𝑅𝑇𝑠𝑝 =𝐶𝐻𝑊𝑆𝑇𝑠𝑝 +𝐿𝐼𝐹𝑇𝑡𝑎𝑟𝑔𝑒𝑡 ...\" That is long. We'll pick the tower speed limit rule: \"Maximum tower speed shall be limited based on OPLR. Reset the variable PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR.\"\n\nBut we have many other interesting sequences. However, 40 is the limit. We'll stop at 40.\n\nNow, for each candidate, we need to fill all fields: knowledge_type, title, section_id, section_title, equipment_scope, summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence.\n\nWe'll try to be concise but complete.\n\nLet's organize.\n\nI'll compile the list with candidates, making sure to include only those with clear evidence_quote from the focus text. We'll avoid the AFDD fault conditions as that would be many and more diagnostic. We already have some operational sequences. We also need a few parameter_spec and maybe commissioning_step. But there is a commissioning step? There is a section on performance monitoring but not explicit commissioning steps. The TAB steps are in 3.2.3, not in 5.20. So no commissioning_step directly in focus text? There might be some in 5.20 like \"See Section 5.20.4 for ...\" but not explicit steps. So we'll stick to operational_sequence, parameter_spec, fault_diagnostic_rule, application_guidance.\n\nWe have a few fault_diagnostic_rules from 5.20.18? That section has AFDD. But we might include one or two fault condition rules as fault_diagnostic_rule. For example, FC#6: \"Chilled water supply temperature is too high\" with equation CHWST AVG - ƐCHWT ≥ CHWSTSP. That's a fault diagnostic rule. So we'll add one to show.\n\nLet's allocate slots: operational_sequence mostly, some parameter_spec, some fault_diagnostic_rule.\n\nCandidate list:\n\n1. operational_sequence: Plant Enable/Disable - Enable conditions (5.20.2.2)\n2. operational_sequence: Plant Enable/Disable - Disable conditions (5.20.2.3)\n3. parameter_spec: Plant Enable/Disable - Schedule default (5.20.2.1)\n4. operational_sequence: Waterside Economizer Enable (5.20.3.1)\n5. operational_sequence: Waterside Economizer Disable (5.20.3.2)\n6. operational_sequence: WSE inline valve modulation (5.20.3.5)\n7. operational_sequence: WSE HX pump speed reset via Trim & Respond (5.20.3.9) - can be parameter_spec as the table is parameters. We'll make it parameter_spec with the table.\n8. operational_sequence: Economizer-only bypass valve (5.20.3.11)\n9. operational_sequence: Chiller Stage Definition (5.20.4.1) - application_guidance? It's operational_sequence because it defines stages.\n10. operational_sequence: SPLR UP for variable speed centrifugal (5.20.4.14.a.3)\n11. operational_sequence: SPLR DN for variable speed centrifugal (5.20.4.14.b.3)\n12. operational_sequence: Minimum stage runtime (5.20.4.15.a)\n13. operational_sequence: Stage up efficiency condition for primary-only (5.20.4.15.g.2)\n14. operational_sequence: Failsafe stage up DP condition (5.20.4.15.g.3.i)\n15. operational_sequence: Failsafe stage up CHWST condition (5.20.4.15.g.3.ii)\n16. operational_sequence: Stage down condition for primary-only (5.20.4.15.h)\n17. operational_sequence: Stage up failsafe for primary-secondary (secondary CHWST > primary +2°F) (5.20.4.15.n.3.i)\n18. operational_sequence: Stage up from WSE only (5.20.4.15.j)\n19. operational_sequence: Stage down to WSE only (5.20.4.15.l)\n20. operational_sequence: Demand limit before stage-up (5.20.4.16.a)\n21. operational_sequence: Slowly open CHW isolation valve during stage-up (5.20.4.16.e)\n22. operational_sequence: Close CHW isolation valve after stage-down (5.20.4.17.c)\n23. operational_sequence: DP and CHWST reset mapping (5.20.5.2.a-b)\n24. parameter_spec: CHW Plant Reset Trim & Respond parameters (5.20.5.2.c)\n25. parameter_spec: Coil Pumped Loops reset parameters (5.20.5.4)\n26. operational_sequence: Primary CHW pump staging (5.20.6.7.a)\n27. operational_sequence: Primary CHW pump speed control to DP (5.20.6.8)\n28. operational_sequence: Secondary CHW pump staging (5.20.7.3.a.1)\n29. operational_sequence: Minimum flow bypass valve setpoint calculation (5.20.8.1)\n30. operational_sequence: Condenser water pump lead/lag (5.20.9.1)\n31. operational_sequence: Head pressure control mapping for fixed speed CW (5.20.10.3)\n32. operational_sequence: Cooling tower staging map (5.20.12.1.b)\n33. operational_sequence: Cooling tower fan speed limit based on OPLR (5.20.12.2.a.4)\n34. operational_sequence: Tower bypass valve freeze protection (5.20.12.3.a)\n35. operational_sequence: Tower make-up water valve control (5.20.13.1)\n36. operational_sequence: Freeze protection basin heaters (5.20.15.1.a,b)\n37. fault_diagnostic_rule: AFDD FC#6 CHWST too high (5.20.18.6, but we need section_id 5.20.18.6? Actually the fault conditions are listed in 5.20.18.6, which is within 5.20.18. So we can use 5.20.18.6 as section_id? The focus is all subsections of 5.20, so yes. We'll include one.)\n38. fault_diagnostic_rule: AFDD FC#1: DP too high with pumps off (5.20.18.6, FC#1)\n39. parameter_spec: Performance monitoring: total plant power calculation (5.20.16.2) - not really a parameter spec, but a calculation requirement. Could be operational_sequence? Actually, 5.20.16 is Performance Monitoring, which includes calculations. It's a requirement for monitoring. We could classify as commissioning_step? It says \"All calculations ... shall be performed at least once every 30 seconds.\" So it's an operational requirement for monitoring, so operational_sequence.\n40. fault_diagnostic_rule: Alarm for maintenance interval on pump (5.20.17.1)\n\nWe'll refine to ensure each candidate's evidence_quote is exact and supports the summary.\n\nWe need to output JSON.\n\nLet's start building candidates one by one.\n\nCandidate 1:\n- knowledge_type: operational_sequence\n- title: \"Chiller Plant Enable Conditions\"\n- section_id: \"5.20.2.2\"\n- section_title: \"Plant Enable/Disable\"\n- equipment_scope: \"Chiller plant\"\n- summary: \"Enable the plant in the lowest stage when it has been disabled for at least 15 minutes, and all of the following are true: number of Chiller Plant Requests exceeds I (default 0, adjustable), OAT > CH-LOT, and the chiller plant enable schedule is active.\"\n- trigger_condition: \"Plant has been disabled for at least 15 minutes.\"\n- required_behavior: \"Enable plant in lowest stage if number of Chiller Plant Requests > I, OAT > CH-LOT, and schedule active.\"\n- configurable_values: [\"I (default 0)\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\"\n- page_hint: 172\n- confidence: 0.9\n\nCandidate 2:\n- knowledge_type: operational_sequence\n- title: \"Chiller Plant Disable Conditions\"\n- section_id: \"5.20.2.3\"\n- section_title: \"Plant Enable/Disable\"\n- equipment_scope: \"Chiller plant\"\n- summary: \"Disable the plant when it has been enabled for at least 15 minutes and any of the following: number of Chiller Plant Requests ≤ I for 3 minutes, OAT < CH-LOT – 1°F, or chiller plant enable schedule inactive.\"\n- trigger_condition: \"Plant has been enabled for at least 15 minutes.\"\n- required_behavior: \"Disable plant if any of the three conditions are met.\"\n- configurable_values: [\"I (default 0)\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\"\n- page_hint: 172\n- confidence: 0.9\n\nCandidate 3:\n- knowledge_type: parameter_spec\n- title: \"Chiller Plant Enabling Schedule Default\"\n- section_id: \"5.20.2.1\"\n- section_title: \"Plant Enable/Disable\"\n- equipment_scope: \"Chiller plant\"\n- summary: \"The chiller plant shall include an enabling schedule; default schedule is 24/7, adjustable.\"\n- trigger_condition: null\n- required_behavior: null\n- configurable_values: [\"Default schedule 24/7 (adjustable)\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"The chiller plant shall include an enabling schedule that allows operators to lock out the plant during off-hours, holidays, or any other scheduled event, e.g., to allow off-hour operation of HVAC systems except the chiller plant. The default schedule shall be 24/7 (adjustable).\"\n- page_hint: 172\n- confidence: 0.9\n\nCandidate 4:\n- knowledge_type: operational_sequence\n- title: \"Waterside Economizer Enable Conditions\"\n- section_id: \"5.20.3.1\"\n- section_title: \"Waterside Economizer Control\"\n- equipment_scope: \"Waterside economizer (WSE)\"\n- summary: \"Enable WSE if disabled for at least 20 minutes and CHWRT upstream of HX > predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\"\n- trigger_condition: \"WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.\"\n- required_behavior: \"Enable WSE.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\"\n- page_hint: 175\n- confidence: 0.9\n\nCandidate 5:\n- knowledge_type: operational_sequence\n- title: \"Waterside Economizer Disable Conditions\"\n- section_id: \"5.20.3.2\"\n- section_title: \"Waterside Economizer Control\"\n- equipment_scope: \"Waterside economizer\"\n- summary: \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX minus 1°F for 2 minutes.\"\n- trigger_condition: \"WSE has run for at least 20 minutes and CHW temp downstream > CHWRT upstream - 1°F for 2 min.\"\n- required_behavior: \"Disable WSE.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).\"\n- page_hint: 176\n- confidence: 0.9\n\nCandidate 6:\n- knowledge_type: operational_sequence\n- title: \"WSE In-line CHW Return Valve Modulation\"\n- section_id: \"5.20.3.5\"\n- section_title: \"Waterside Economizer Control\"\n- equipment_scope: \"Waterside economizer in-line CHW return line valve\"\n- summary: \"When enabled, modulate valve by direct-acting PID to maintain DP across CHW side of HX at HX DP-Design, mapping 0% output to 0% open, 100% output to 100% open, with launch bias at 100% open. Valve fully open when loop disabled.\"\n- trigger_condition: \"WSE in-line CHW return line valve enabled.\"\n- required_behavior: \"Modulate valve via direct-acting PID to maintain HX DP at HX DP-Design.\"\n- configurable_values: [\"HX DP-Design\", \"loop output mapping 0-100% to 0-100% open\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"When the WSE in-line CHW return line valve is enabled, it shall be modulated by a direct-acting PID loop to maintain the DP across the CHW side of the HX at HX DP-Design. Map the loop output from 0% open at 0% output to 100% open at 100% output. Bias the loop to launch from 100% output. The valve shall be fully open when loop is disabled.\"\n- page_hint: 176\n- confidence: 0.9\n\nCandidate 7:\n- knowledge_type: parameter_spec\n- title: \"WSE HX Pump Speed Reset Trim & Respond Parameters\"\n- section_id: \"5.20.3.9\"\n- section_title: \"Waterside Economizer Control\"\n- equipment_scope: \"WSE HX pump\"\n- summary: \"Trim & Respond parameters for resetting WSE HX pump speed: Device = WSE HX pump proven on; SP0 = HxPumpDesSpd; SPmin = Minimum Speed; SPmax = HxPumpDesSpd; Td = 15 min; T = 2 min; I = 0; R = WSE HX Pump Speed Reset Requests; SPtrim = +2%; SPres = -3%; SPres-max = -6%.\"\n- trigger_condition: null\n- required_behavior: null\n- configurable_values: [\"SP0 = HxPumpDesSpd\", \"SPmin = Minimum Speed\", \"SPmax = HxPumpDesSpd\", \"Td = 15 minutes\", \"T = 2 minutes\", \"I = 0\", \"R = WSE HX Pump Speed Reset Requests\", \"SPtrim = +2%\", \"SPres = -3%\", \"SPres-max = -6%\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%\"\n- But the quote needs to be exact. However, the table is not formatted cleanly; we can quote the sentence and then the table as a contiguous block. Actually the text: \"When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%\" That is contiguous. So use that.\n- page_hint: 177\n- confidence: 0.9\n\nCandidate 8:\n- knowledge_type: operational_sequence\n- title: \"Economizer-Only CHW Bypass Valve Operation\"\n- section_id: \"5.20.3.11\"\n- section_title: \"Waterside Economizer Control\"\n- equipment_scope: \"Economizer-only CHW bypass valve\"\n- summary: \"Open bypass valve when economizer enabled and all chiller isolation valves commanded closed. Close when any chiller isolation valve commanded open and exceeds 25% open.\"\n- trigger_condition: \"Economizer enabled and all chiller isolation valves commanded closed.\"\n- required_behavior: \"Open the economizer-only CHW bypass valve. Close it when any chiller isolation valve is commanded open and exceeds 25% open.\"\n- configurable_values: [\"25% open threshold\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"When economizer is enabled and all chiller isolation valves are commanded closed, open the economizer-only CHW bypass valve. Close bypass valve when any chiller isolation valve is commanded open and exceeds 25% open (as determined by valve position (if provided), or either nominal valve timing or valve ramp rate, whichever is slower).\"\n- page_hint: 177\n- confidence: 0.9\n\nCandidate 9:\n- knowledge_type: operational_sequence\n- title: \"Chiller Stage Definition\"\n- section_id: \"5.20.4.1\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Chiller plant\"\n- summary: \"Chiller stages defined by a table indicating which chillers are enabled; interchangeable chillers indicated with 'or' must be lead/lag alternated.\"\n- trigger_condition: null\n- required_behavior: \"Stages as per project-specific table; interchangeable chillers lead/lag per Section 5.1.15.3.\"\n- configurable_values: [\"Project-specific enabled chillers table\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Chiller stages shall be defined as follows: The following table is project specific and must indicate the chillers that are required to run in each stage. Where chillers are interchangeable and should be lead/lag alternated, that must be indicated with an 'or' in the enabled chillers column.\"\n- page_hint: 177\n- confidence: 0.9\n\nCandidate 10:\n- knowledge_type: operational_sequence\n- title: \"SPLR UP for Variable Speed Centrifugal Chillers\"\n- section_id: \"5.20.4.14.a.3\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Variable speed centrifugal chillers\"\n- summary: \"When any chillers in the current stage are variable speed centrifugal, SPLR UP calculated as Min(Max(0.45, E*LIFT+F), 0.9) with LIFT=CWRT-CHWSTSP, E=0.9/(LIFTmax-LIFTmin), F=E*(0.4*LIFTmax - 1.4*LIFTmin).\"\n- trigger_condition: \"Any chillers in the current operating stage are variable speed centrifugal.\"\n- required_behavior: \"SPLR UP = Min(Max(0.45, E*LIFT+F), 0.9) using prescribed E and F based on averaged LIFTminX and LIFTmaxX.\"\n- configurable_values: [\"LIFTminX\", \"LIFTmaxX for each chiller\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"When any chillers in the current operating stage are variable speed centrifugal, SPLR UP shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝑈𝑃=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)\" Actually the equation is on separate lines. We'll combine with semicolons? Better to quote the contiguous part: \"When any chillers in the current operating stage are variable speed centrifugal, SPLR UP shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝑈𝑃=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)\" That is all one paragraph in the text. We'll use it.\n- page_hint: 180\n- confidence: 0.9\n\nCandidate 11:\n- knowledge_type: operational_sequence\n- title: \"SPLR DN for Variable Speed Centrifugal Chillers\"\n- section_id: \"5.20.4.14.b.3\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Variable speed centrifugal chillers\"\n- summary: \"When a variable speed centrifugal chiller operates in the next lower stage, SPLR DN shall be calculated similarly as SPLR UP: Min(Max(0.45, E*LIFT+F), 0.9) with same definitions.\"\n- trigger_condition: \"A variable speed centrifugal chiller operates in the next lower stage.\"\n- required_behavior: \"SPLR DN = Min(Max(0.45, E*LIFT+F), 0.9) using same E and F but based on averaged LIFTminX and LIFTmaxX from chillers in the next lower stage.\"\n- configurable_values: [\"LIFTminX\", \"LIFTmaxX for each chiller\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"When a variable speed centrifugal chiller operates in the next lower stage, SPLR DN shall be calculated as the 5 minute rolling average of the following equation sampled at least every 30 seconds: 𝑆𝑃𝐿𝑅𝐷𝑁=𝑀𝑖𝑛 (𝑀𝑎𝑥 (0.45,𝐸∗𝐿𝐼𝐹𝑇 +𝐹),0.9) 𝐿𝐼𝐹𝑇 =𝐶𝑊𝑅𝑇 −𝐶𝐻𝑊𝑆 𝑇𝑆𝑃 𝐸=0.9/(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) 𝐹=𝐸∗(0.4∗𝐿𝐼𝐹𝑇𝑚𝑎𝑥−1.4∗𝐿𝐼𝐹𝑇𝑚𝑖𝑛)\" but the text says \"SPLR DN\" and the equation is under 5.20.4.14.b.3. It is the same equation as UP. So quote the whole block.\n- page_hint: 181\n- confidence: 0.9\n\nCandidate 12:\n- knowledge_type: operational_sequence\n- title: \"Minimum Stage Runtime\"\n- section_id: \"5.20.4.15.a\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Chiller plant\"\n- summary: \"Each stage shall have a minimum runtime of 15 minutes.\"\n- trigger_condition: null\n- required_behavior: \"Each stage minimum runtime 15 minutes.\"\n- configurable_values: [\"15 minutes (adjustable)\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Each stage shall have a minimum runtime of 15 minutes.\"\n- page_hint: 181\n- confidence: 0.9\n\nCandidate 13:\n- knowledge_type: operational_sequence\n- title: \"Stage Up Efficiency Condition for Primary-Only Plants\"\n- section_id: \"5.20.4.15.g.2\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Primary-only chiller plant without waterside economizer\"\n- summary: \"Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing faster than 2.5% per minute averaged over 5 minutes.\"\n- trigger_condition: \"Current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min over 5 min.\"\n- required_behavior: \"Initiate stage up.\"\n- configurable_values: [\"15 minutes\", \"2.5% per minute rate\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes;\"\n- page_hint: 182\n- confidence: 0.9\n\nCandidate 14:\n- knowledge_type: operational_sequence\n- title: \"Failsafe Stage Up DP Condition for Parallel Chillers\"\n- section_id: \"5.20.4.15.g.3.i\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Primary-only parallel chiller plant\"\n- summary: \"Stage up if CHW DP is 2 psi less than setpoint for 15 minutes.\"\n- trigger_condition: \"CHW DP < setpoint by 2 psi for 15 minutes.\"\n- required_behavior: \"Initiate stage up.\"\n- configurable_values: [\"2 psi\", \"15 minutes\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"i. CHW DP is 2 psi < setpoint for 15 minutes;\"\n- page_hint: 182\n- confidence: 0.9\n\nCandidate 15:\n- knowledge_type: operational_sequence\n- title: \"Failsafe Stage Up CHWST Condition\"\n- section_id: \"5.20.4.15.g.3.ii\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Primary-only chiller plant\"\n- summary: \"Stage up if CHW supply temperature is 2°F greater than setpoint for 15 minutes.\"\n- trigger_condition: \"CHW supply temperature > setpoint + 2°F for 15 minutes.\"\n- required_behavior: \"Initiate stage up.\"\n- configurable_values: [\"2°F\", \"15 minutes\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"ii. CHW supply temperature is 2°F > setpoint for 15 minutes.\"\n- page_hint: 182\n- confidence: 0.9\n\nCandidate 16:\n- knowledge_type: operational_sequence\n- title: \"Stage Down Condition for Primary-Only Plants\"\n- section_id: \"5.20.4.15.h\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Primary-only chiller plant\"\n- summary: \"Stage down if next available lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min over 5 min, and failsafe stage up condition not true.\"\n- trigger_condition: \"Next lower stage OPLR < SPLR DN for 15 min, not increasing fast, and no failsafe.\"\n- required_behavior: \"Initiate stage down.\"\n- configurable_values: [\"15 minutes\", \"2.5% per minute\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"h. Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\"\n- page_hint: 182-183? Actually the quote is on page 182/183. We'll set page_hint 182.\n- confidence: 0.9\n\nCandidate 17:\n- knowledge_type: operational_sequence\n- title: \"Failsafe Stage Up for Primary-Secondary Based on Secondary Recirculation\"\n- section_id: \"5.20.4.15.n.3.i\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Primary-secondary chiller plant\"\n- summary: \"Stage up if secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and enabled primary pumps at max speed.\"\n- trigger_condition: \"Secondary CHWST > primary CHWST + 2°F for 10 min and primary pumps at max speed.\"\n- required_behavior: \"Initiate stage up.\"\n- configurable_values: [\"2°F\", \"10 minutes\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed;\"\n- page_hint: 184\n- confidence: 0.9\n\nCandidate 18:\n- knowledge_type: operational_sequence\n- title: \"Stage Up from WSE Only Mode\"\n- section_id: \"5.20.4.15.j\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Primary-only plant with WSE\"\n- summary: \"When only WSE enabled, stage up if CHW supply temperature > setpoint by 2°F for 20 minutes or > 4°F for 10 minutes.\"\n- trigger_condition: \"CHWST > setpoint by 2°F for 20 min or 4°F for 10 min when only WSE enabled.\"\n- required_behavior: \"Initiate stage up to bring on chillers.\"\n- configurable_values: [\"2°F 20 min\", \"4°F 10 min\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"j. When only the Waterside Economizer is enabled, stage up if either of the following is true: 1. CHW supply temperature is 2°F > setpoint for 20 minutes; or 2. CHW supply temperature is 4°F > setpoint for 10 minutes.\"\n- page_hint: 183\n- confidence: 0.9\n\nCandidate 19:\n- knowledge_type: operational_sequence\n- title: \"Stage Down to WSE Only Mode\"\n- section_id: \"5.20.4.15.l\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Primary-only plant with WSE\"\n- summary: \"Stage down to WSE-only if WseTower-MaxSpeed < 100%, WSE enabled, and PHXLWT 1°F < CHW supply temp setpoint.\"\n- trigger_condition: \"WseTower-MaxSpeed < 100%, WSE enabled, and PHXLWT < CHWSTsp - 1°F.\"\n- required_behavior: \"Initiate stage down to WSE only.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"l. When only the Waterside Economizer is enabled in the next lower stage, stage down if all of the following are true: 1. WseTower-MaxSpeed is less than 100%; and 2. WSE is enabled; and 3. PHXLWT is 1°F < CHW supply temp setpoint.\"\n- page_hint: 183\n- confidence: 0.9\n\nCandidate 20:\n- knowledge_type: operational_sequence\n- title: \"Demand Limit Before Stage-Up\"\n- section_id: \"5.20.4.16.a\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Water-cooled primary-only parallel chiller plant with headered pumps (example)\"\n- summary: \"Before stage-up, command operating chillers to reduce demand to 75% of current load; wait until demand <80% or max 5 minutes.\"\n- trigger_condition: \"Stage-up command issued.\"\n- required_behavior: \"Command operating chillers to reduce demand to 75%; wait ≤5 min until demand <80% before proceeding.\"\n- configurable_values: [\"75% demand reduction target\", \"80% threshold\", \"5 minute max wait\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. Command operating chillers to reduce demand to 75% of their current load. Wait until actual demand <80% of current load up to a maximum of 5 minutes before proceeding.\"\n- page_hint: 185\n- confidence: 0.9\n\nCandidate 21:\n- knowledge_type: operational_sequence\n- title: \"Slowly Open CHW Isolation Valve During Stage-Up\"\n- section_id: \"5.20.4.16.e\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Water-cooled primary-only parallel chiller plant with headered pumps\"\n- summary: \"Slowly open the CHW isolation valve of the chiller being enabled; determine valve timing in the field to prevent nuisance trips.\"\n- trigger_condition: \"During stage-up, after starting CW pump and enabling head pressure control.\"\n- required_behavior: \"Slowly open CHW isolation valve of the enabling chiller.\"\n- configurable_values: [\"valve timing determined in field\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"e. Slowly open CHW isolation valve of the chiller being enabled. Determine valve timing in the field as that required to prevent nuisance trips.\"\n- page_hint: 186\n- confidence: 0.9\n\nCandidate 22:\n- knowledge_type: operational_sequence\n- title: \"Close CHW Isolation Valve After Chiller Shut-Off\"\n- section_id: \"5.20.4.17.c\"\n- section_title: \"Chiller Staging\"\n- equipment_scope: \"Water-cooled primary-only parallel chiller plant with headered pumps\"\n- summary: \"When the controller of the chiller being shut off indicates no request for CHW flow or 3 minutes elapsed, slowly close its CHW isolation valve.\"\n- trigger_condition: \"Chiller shut off and no request for CHW flow or 3 min elapsed.\"\n- required_behavior: \"Slowly close chiller's CHW isolation valve.\"\n- configurable_values: [\"3 minutes delay\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"c. When the controller of the chiller being shut off indicates no request for chilled water flow or 3 minutes has elapsed, slowly close the chiller’s CHW isolation valve to avoid a sudden change in flow through other operating chillers.\"\n- page_hint: 187\n- confidence: 0.9\n\nCandidate 23:\n- knowledge_type: operational_sequence\n- title: \"Chilled Water Plant Reset DP and CHWST Setpoint Mapping\"\n- section_id: \"5.20.5.2.a-b\"\n- section_title: \"Chilled Water Plant Reset\"\n- equipment_scope: \"Primary-only and primary-secondary serving DP controlled loops\"\n- summary: \"Reset DP setpoint from CHW-DPmin to CHW-DPmax over 0-50% loop output; reset CHWST setpoint from CHWSTmax to CHWSTmin over 50-100% loop output.\"\n- trigger_condition: \"CHW Plant Reset loop active.\"\n- required_behavior: \"Map DP setpoint and CHWST setpoint as described.\"\n- configurable_values: [\"CHW-DPmin\", \"CHW-DPmax\", \"CHWSTmax\", \"CHWSTmin\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\"\n- page_hint: 199\n- confidence: 0.9\n\nCandidate 24:\n- knowledge_type: parameter_spec\n- title: \"CHW Plant Reset Trim & Respond Parameters\"\n- section_id: \"5.20.5.2.c\"\n- section_title: \"Chilled Water Plant Reset\"\n- equipment_scope: \"CHW Plant Reset\"\n- summary: \"Trim & Respond parameters: SP0=100%, SPmin=0%, SPmax=100%, Td=15 min, T=5 min, I=2, R=Cooling CHWST Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+7%.\"\n- trigger_condition: null\n- required_behavior: null\n- configurable_values: [\"SP0=100%\", \"SPmin=0%\", \"SPmax=100%\", \"Td=15 min\", \"T=5 min\", \"I=2\", \"R=Cooling CHWST Reset Requests\", \"SPtrim=-2%\", \"SPres=+3%\", \"SPres-max=+7%\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%\"\n- page_hint: 200\n- confidence: 0.9\n\nCandidate 25:\n- knowledge_type: parameter_spec\n- title: \"Coil Pumped Loops CHWST Reset Trim & Respond Parameters\"\n- section_id: \"5.20.5.4\"\n- section_title: \"Chilled Water Plant Reset\"\n- equipment_scope: \"Coil pumped loops\"\n- summary: \"Trim & Respond parameters: SP0=CHWSTmin, SPmin=CHWSTmin, SPmax=60°F, Td=15 min, T=5 min, I=2, R=Cooling CHWST Reset Requests, SPtrim=+0.75°F, SPres=-1°F, SPres-max=-2.5°F.\"\n- trigger_condition: null\n- required_behavior: null\n- configurable_values: [\"SP0=CHWSTmin\", \"SPmin=CHWSTmin\", \"SPmax=60°F\", \"Td=15 min\", \"T=5 min\", \"I=2\", \"R=Cooling CHWST Reset Requests\", \"SPtrim=+0.75°F\", \"SPres=-1°F\", \"SPres-max=-2.5°F\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max -2.5°F\"\n- page_hint: 201\n- confidence: 0.9\n\nCandidate 26:\n- knowledge_type: operational_sequence\n- title: \"Primary CHW Pump Staging Based on Flow Ratio\"\n- section_id: \"5.20.6.7.a\"\n- section_title: \"Primary Chilled Water Pumps\"\n- equipment_scope: \"Headered variable speed primary CHW pumps\"\n- summary: \"Start next lag pump if CHWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes.\"\n- trigger_condition: \"CHWFR > Operating Pumps / (N-0.03) for 10 minutes.\"\n- required_behavior: \"Start next lag pump.\"\n- configurable_values: [\"N (number of pumps at design)\", \"0.03 offset\", \"10 minutes\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Start the next lag pump whenever the following is true for 10 minutes: CHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟 𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔 𝑃𝑢𝑚𝑝𝑠 𝑁−.03\" (but the equation formatting: we'll quote the line)\n- evidence_quote: \"a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > (Number of Operating Pumps)/(N-.03)\"\n- page_hint: 203\n- confidence: 0.9\n\nCandidate 27:\n- knowledge_type: operational_sequence\n- title: \"Primary CHW Pump Speed Control to DP\"\n- section_id: \"5.20.6.8\"\n- section_title: \"Primary Chilled Water Pumps\"\n- equipment_scope: \"Primary CHW pumps\"\n- summary: \"When any pump proven on, control pump speed by reverse-acting PID to maintain differential pressure at setpoint CHW-DPsp; all pumps same speed.\"\n- trigger_condition: \"Any pump proven on.\"\n- required_behavior: \"Reverse-acting PID loop maintains DP; same speed to all pumps.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the differential pressure signal at a setpoint CHW-DPsp determined by the reset scheme described herein. All pumps receive the same speed signal.\"\n- page_hint: 203\n- confidence: 0.9\n\nCandidate 28:\n- knowledge_type: operational_sequence\n- title: \"Secondary CHW Pump Staging Based on Flow Ratio\"\n- section_id: \"5.20.7.3.a.1\"\n- section_title: \"Secondary Chilled Water Pumps\"\n- equipment_scope: \"Secondary CHW pumps serving multiple coils\"\n- summary: \"Start next lag pump if SCHWFR > (Number of Operating Pumps) / (N - 0.03) for 10 minutes.\"\n- trigger_condition: \"SCHWFR > Operating Pumps / (N-0.03) for 10 minutes.\"\n- required_behavior: \"Start next lag pump.\"\n- configurable_values: [\"N\", \"0.03 offset\", \"10 minutes\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > (Number of Operating Pumps)/(N-.03)\"\n- page_hint: 205\n- confidence: 0.9\n\nCandidate 29:\n- knowledge_type: operational_sequence\n- title: \"Minimum Flow Bypass Valve Setpoint Calculation\"\n- section_id: \"5.20.8.1\"\n- section_title: \"Chilled Water Minimum Flow Bypass Valve\"\n- equipment_scope: \"Primary-only parallel chiller plants\"\n- summary: \"Bypass valve modulates to maintain minimum flow setpoint = highest MinFlowRatio (CHW-MinFlowX/CHW-DesFlowX) multiplied by sum of CHW-DesFlowX of operating chillers.\"\n- trigger_condition: \"Chillers operating.\"\n- required_behavior: \"Modulate bypass valve to computed minimum flow setpoint.\"\n- configurable_values: [\"CHW-MinFlowX\", \"CHW-DesFlowX for each chiller\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\" Or combine: \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\" This is contiguous.\n- page_hint: 208\n- confidence: 0.9\n\nCandidate 30:\n- knowledge_type: operational_sequence\n- title: \"Condenser Water Pumps Lead/Lag\"\n- section_id: \"5.20.9.1\"\n- section_title: \"Condenser Water Pumps\"\n- equipment_scope: \"Headered condenser water pumps\"\n- summary: \"Condenser water pumps shall be lead/lag controlled per Section 5.1.15.3.\"\n- trigger_condition: null\n- required_behavior: \"Lead/lag control per Section 5.1.15.3.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Condenser water pumps shall be lead/lag controlled per Section 5.1.15.3.\"\n- page_hint: 208\n- confidence: 0.9\n\nCandidate 31:\n- knowledge_type: operational_sequence\n- title: \"Head Pressure Control Mapping for Fixed Speed CW Pumps\"\n- section_id: \"5.20.10.3\"\n- section_title: \"Head Pressure Control\"\n- equipment_scope: \"Fixed speed condenser water pumps\"\n- summary: \"For each chiller, map loop output 0-50% to reset HpTowerMaxSpd from 100% to min speed, 50-100% to reset head pressure control valve from 100% open to MinCWVlvPos.\"\n- trigger_condition: \"Loop enabled.\"\n- required_behavior: \"Mapping: 0-50% output -> HpTowerMaxSpd 100% to min speed; 50-100% -> valve position 100% to MinCWVlvPos.\"\n- configurable_values: [\"MinCWVlvPos\", \"minimum tower speed\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\"\n- page_hint: 210\n- confidence: 0.9\n\nCandidate 32:\n- knowledge_type: operational_sequence\n- title: \"Cooling Tower Staging Map\"\n- section_id: \"5.20.12.1.b\"\n- section_title: \"Cooling Towers\"\n- equipment_scope: \"Cooling towers\"\n- summary: \"Quantity of enabled cooling tower cells shall map to Plant Stage as per table (e.g., Stage 0:0, 0+WSE:2, 1:2, etc.).\"\n- trigger_condition: \"Plant Stage change.\"\n- required_behavior: \"Enable the number of tower cells per the stage mapping table.\"\n- configurable_values: [\"Stage-to-cell mapping must be edited per plant\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4\"\n- The quote must be contiguous; we'll quote the table row: \"Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4\" but it's not perfectly contiguous because of line breaks. We'll just quote the instruction sentence: \"Quantity of enabled cooling tower cells shall map to Plant Stage.\" and note the table is project-specific. But better to quote the whole line as given: \"b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4\" which is contiguous text.\n- page_hint: 213\n- confidence: 0.9\n\nCandidate 33:\n- knowledge_type: operational_sequence\n- title: \"Cooling Tower Fan Speed Limit Based on OPLR\"\n- section_id: \"5.20.12.2.a.4\"\n- section_title: \"Cooling Towers\"\n- equipment_scope: \"Cooling towers in CWRT control mode\"\n- summary: \"Maximum tower speed limited based on OPLR: reset PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR.\"\n- trigger_condition: \"CWRT control sequence active.\"\n- required_behavior: \"Limit maximum tower speed: PlrTowerMaxSpd = linear interpolation between 70% at 0% OPLR and 100% at 50% OPLR.\"\n- configurable_values: []\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Maximum tower speed shall be limited based on OPLR . Reset the variable PlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR .\"\n- page_hint: 214\n- confidence: 0.9\n\nCandidate 34:\n- knowledge_type: operational_sequence\n- title: \"Cooling Tower Bypass Valve Freeze Protection\"\n- section_id: \"5.20.12.3.a\"\n- section_title: \"Cooling Towers\"\n- equipment_scope: \"Cooling tower bypass valves in freezing weather\"\n- summary: \"If any condenser water pump on, all tower fans off, and CWST from tower falls below 40°F for 5 minutes, fully open tower bypass valve to basins.\"\n- trigger_condition: \"CW pump on, tower fans off, CWST < 40°F for 5 min.\"\n- required_behavior: \"Fully open tower bypass valve to basins.\"\n- configurable_values: [\"40°F\", \"5 minutes\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. If any condenser water pump is on, all tower fans are off, and CWST from the tower falls below 40°F for 5 minutes, fully open the tower bypass valve to the tower basins.\"\n- page_hint: 218\n- confidence: 0.9\n\nCandidate 35:\n- knowledge_type: operational_sequence\n- title: \"Tower Make-up Water Valve Control\"\n- section_id: \"5.20.13.1\"\n- section_title: \"Tower Make-up Water\"\n- equipment_scope: \"Cooling tower make-up water\"\n- summary: \"Make-up water valve shall open when water level falls below T-level-min-fill; close when above T-level-max-fill.\"\n- trigger_condition: \"Water level below T-level-min-fill (open), above T-level-max-fill (close).\"\n- required_behavior: \"Open/close make-up water valve based on level sensor.\"\n- configurable_values: [\"T-level-min-fill\", \"T-level-max-fill\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.\"\n- page_hint: 219\n- confidence: 0.9\n\nCandidate 36:\n- knowledge_type: operational_sequence\n- title: \"Freeze Protection for Tower Basin Heaters\"\n- section_id: \"5.20.15.1\"\n- section_title: \"Freeze Protection\"\n- equipment_scope: \"Tower basin heaters\"\n- summary: \"Enable basin heater when basin temperature < 38°F; disable when > 40°F.\"\n- trigger_condition: \"Basin temperature < 38°F (enable), > 40°F (disable).\"\n- required_behavior: \"Turn on/off basin heater.\"\n- configurable_values: [\"38°F\", \"40°F\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"a. Enable basin heater whenever basin temperature drops below 38°F. b. Disable basin heater whenever basin temperature rises above 40°F.\"\n- page_hint: 219\n- confidence: 0.9\n\nCandidate 37:\n- knowledge_type: fault_diagnostic_rule\n- title: \"AFDD: Chilled Water Supply Temperature Too High\"\n- section_id: \"5.20.18.6, FC#6\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"Chiller plant\"\n- summary: \"Fault condition when CHWST AVG minus error threshold >= CHWSTSP, applied in OS #2-#5.\"\n- trigger_condition: \"CHWST AVG - ƐCHWT ≥ CHWSTSP\"\n- required_behavior: \"Report fault: 'Chilled water supply temperature is too high'.\"\n- configurable_values: [\"ƐCHWT (default 2°F)\"]\n- fault_condition: \"CHWST AVG - ƐCHWT ≥ CHWSTSP\"\n- commissioning_check: null\n- evidence_quote: \"FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high Possible Diagnosis Mechanical problem with chillers Primary flow is higher than the design evaporator flow of the operating chillers\"\n- But we need contiguous quote. The table row: \"FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high\" That's fine.\n- page_hint: 230\n- confidence: 0.9\n\nCandidate 38:\n- knowledge_type: fault_diagnostic_rule\n- title: \"AFDD: Differential Pressure Too High with Pumps Off\"\n- section_id: \"5.20.18.6, FC#1\"\n- section_title: \"Automatic Fault Detection and Diagnostics\"\n- equipment_scope: \"Chiller plant\"\n- summary: \"Fault condition when DP AVG > ƐDP and status CHWP = Off, in OS #1.\"\n- trigger_condition: \"DP AVG > ƐDP and Status CHWP = Off\"\n- required_behavior: \"Report fault: 'Differential pressure is too high with the chilled water pumps off'.\"\n- configurable_values: [\"ƐDP (default 2 psi)\"]\n- fault_condition: \"DP AVG > ƐDP and Status CHWP = Off\"\n- commissioning_check: null\n- evidence_quote: \"FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error\"\n- page_hint: 229\n- confidence: 0.9\n\nCandidate 39:\n- knowledge_type: operational_sequence\n- title: \"Total Plant Power Calculation for Performance Monitoring\"\n- section_id: \"5.20.16.2\"\n- section_title: \"Performance Monitoring\"\n- equipment_scope: \"Chilled water plant\"\n- summary: \"Calculate total plant power as sum of chiller, pump, and cooling tower fan power; for VFD motors use actual power from VFD interface, for fixed speed assume BHP*0.746/0.93.\"\n- trigger_condition: \"Continuous calculation every 30 seconds.\"\n- required_behavior: \"Compute total plant power as described.\"\n- configurable_values: [\"motor efficiency 0.93\"]\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Total plant power. Calculate total plant power as the sum of chiller power, pump power, and cooling tower fan power. For motors with VFDs, power shall be actual power as read through the VFD network interface. For fixed speed motors (e.g., CW pumps without VFDs), power shall be assumed to be fixed at BHP (from equipment schedule) * 0.746 / 0.93 (approximate motor efficiency).\"\n- page_hint: 219-220\n- confidence: 0.9\n\nCandidate 40:\n- knowledge_type: fault_diagnostic_rule\n- title: \"Alarm: Pump Maintenance Interval\"\n- section_id: \"5.20.17.1\"\n- section_title: \"Alarms\"\n- equipment_scope: \"Pumps\"\n- summary: \"Generate Level 4 alarm when pump operated for more than 3000 hours per Staging Runtime.\"\n- trigger_condition: \"Staging Runtime > 3000 hours.\"\n- required_behavior: \"Issue Level 4 maintenance alarm; reset counter on acknowledgement.\"\n- configurable_values: [\"3000 hours\"]\n- fault_condition: \"Pump has operated for more than 3000 hours as indicated by the Staging Runtime\"\n- commissioning_check: null\n- evidence_quote: \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\"\n- page_hint: 221\n- confidence: 0.9\n\nThat's 40 candidates. We'll now output JSON.\n\nNote: For evidence_quote, we need to ensure it is exactly as in the text, including any special characters. We'll use the quotes as provided.\n\nNow, build the JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 74550, "completion_tokens": 32029, "total_tokens": 106579, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 20576}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 74550}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
