{"candidate_id": "cand_aa68066d7b86996e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_21_3_6:qrequired_calculation_primary_secondary_with_secondary_flow_meters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Qrequired Calculation (Primary-Secondary with Secondary Flow Meters)", "section_id": "5.21.3.6", "section_title": "Boiler Staging", "equipment_scope": "primary-secondary plants with flow meters in all secondary loops", "summary": "Qrequired = 0.49 * FLOWS * (HWSTSP - SHWRT) [kBtu/h], calculated as a 5-minute rolling average sampled min every 30 s.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["rolling average window 5 min", "sampling min 30 s"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired  is calculated based on secondary hot water return temperature ( SHWRT ), active hot water supply temperature setpoint (HWST SP), and measured flow through the secondary circuit flow m eter ( FLOW S), as shown in the equation below.\nQrequired  used in logic shall be a 5 -minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑆(𝐻𝑊𝑆𝑇𝑆𝑃−𝑆𝐻𝑊𝑅𝑇 ) [kbtu\nh]", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.6.  Boilers are staged in part based on required capacity, Qrequired . Qrequired  is calculated based on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6a48dd037823474e"], "chunk_id": "chunk_6a48dd037823474e", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.21.3.6.  Boilers are staged in part based on required capacity, Qrequired . Qrequired  is calculated based on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary includes formula not present in the provided evidence; evidence only introductory sentence.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_68167d1cb4101d45", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_21_4_1:hw_supply_temperature_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "HW Supply Temperature Reset (Trim & Respond) Parameters", "section_id": "5.21.4.1", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "any HW pump distribution loop", "summary": "Trim & respond logic with SP0=SPmax, SPmin=90°F (condensing/hybrid) or 155°F (non-condensing), SPmax=HWSTmax, Td=10 min, T=5 min, I=2, R=Hot-Water Reset Requests, SPtrim=-2°F, SPres=+3°F, SPres-max=+7°F.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["SPmin (90°F or 155°F)", "SPmax", "I (Ignored requests, default 2)", "SPtrim, SPres, SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the\nfollowing parameters:\nVariable  Value\nDevice  Any HW Pump Distribution Loop\nSP0 SPmax\nSPmin 90ºF for condensing and hybrid boiler plants;\n155° F for non -condensing plants\nSPmax HWSTmax\nTd 10 minutes\nT 5 minutes\nI 2\nR Hot-Water  Reset  Requests\nSPtrim -2ºF\nSPres +3ºF\nSPres-max +7ºF", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d6f323ac4fa489a"], "chunk_id": "chunk_5d6f323ac4fa489a", "page_no": 244, "source_page_nos": [244], "evidence_text": "5.21.4.1.  Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence provides only section header; detailed parameters in summary are not directly supported.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_d82c9e9d23b3125c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_1:condensation_control_minflow_bypass_valve_primary_only_non_condensing", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensation Control - MinFlow Bypass Valve (Primary-Only Non-Condensing)", "section_id": "5.21.5.1", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "primary-only plants with non-condensing boilers", "summary": "Reverse-acting P-only loop resets MinCondVlvPos from 0% at 140°F boiler entering temperature to 100% at 135°F. Loop enabled when any non-condensing boiler enabled.", "trigger_condition": "Any non-condensing boiler enabled", "required_behavior": "Enable loop and modulate MinCondVlvPos as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass\nvalve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at\n135°F boiler entering temperature.\nMinimum bypass valve condensation control loo p shall be enabled whenever any non -condensing\nboiler is enabled. Loop shall be disabled otherwise.", "page_hint": 246}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "244 ASHRAE Guideline 36 -2021  5.21.5.1.  A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "244 ASHRAE Guideline 36 -2021  5.21.5.1.  A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary details P-only loop specifics, but evidence only shows section header.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_1f3915f3212d8748", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_3:condensation_control_max_secondary_pump_speed_constant_primary_variable_secondary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensation Control - Max Secondary Pump Speed (Constant Primary, Variable Secondary)", "section_id": "5.21.5.3", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "primary-secondary plants with constant speed primary pumps and variable speed secondary pumps", "summary": "Reverse-acting P-only loop resets MaxSecCondSpd from 100% at 140°F boiler entering temp to min pump speed at 135°F. Loop enabled when any secondary pump and any non-condensing boiler enabled.", "trigger_condition": "Any secondary pump enabled AND any non-condensing boiler enabled", "required_behavior": "Enable loop and override secondary pump speed max with MaxSecCondSpd as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary\npump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to\nminimum pump speed at 135°F boiler entering temperature.\nSecondary pump speed cond ensation control loop shall be enabled whenever any secondary pump\nis enabled and any non -condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd\nset to 100% otherwise.", "page_hint": 246}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.5.3.  A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "5.21.5.3.  A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary elaborates on condensation control loop; evidence only section header.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_1087dfd41c28d55e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_5:condensation_control_variable_primary_pumps_p_only_loop_with_split_output", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condensation Control - Variable Primary Pumps (P-only Loop with Split Output)", "section_id": "5.21.5.5", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "primary-secondary plants with variable speed primary pumps", "summary": "Reverse-acting P-only loop maintains boiler entering temp at 140°F. From 0-50% loop output, reset MinPriCondSpd from B-MinPriPumpSpdStage to 100%; from 50-100% output, reset MaxSecCondSpd from 100% to min pump speed. Loop enabled when any non-condensing boiler enabled.", "trigger_condition": "Any non-condensing boiler enabled", "required_behavior": "Map loop output as described to command primary pump min speed and secondary pump max speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at\n140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F\nboiler entering temperature. Loop output shall be mapped as shown below and described\nsubsequently.\na. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable,\nMinPriCondSpd, from B -MinPriPumpSpdStage to 100%.\nb. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable,\nMaxSecCondSpd, from 100% to minim um pump speed.\nCondensation control loop shall be enabled whenever any non -condensing boiler is enabled. Loop\nshall be disabled, MinPriConSpd set to B -MinPriPumpSpd, and MaxSecCondSpd set to 100%,\notherwise.", "page_hint": 247}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.5.5.  A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_96b9004b2452435a"], "chunk_id": "chunk_96b9004b2452435a", "page_no": 246, "source_page_nos": [246], "evidence_text": "5.21.5.5.  A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary adds split output details not present in the header-only evidence.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_678ef6daf18bd8b3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_4:primary_pump_staging_based_on_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Pump Staging Based on Flow Ratio", "section_id": "5.21.6.4", "section_title": "Primary Hot Water Pumps", "equipment_scope": "primary-only plants with headered variable speed pumps using DP control", "summary": "Pumps staged as function of HWFR = FLOWP / PHWFdesign. Add pump when HWFR > (Operating Pumps)/(N - 0.03) for 10 min; shut off last pump when HWFR < (Operating Pumps - 1)/(N - 0.03) for 10 min.", "trigger_condition": null, "required_behavior": "Start next lag pump or shut off last lag pump based on flow ratio conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design\nflow, PHWF design, and the number of pumps, N -PHWP, that operate at design conditions. Pumps are\nassumed to be equally sized.\nHWFR =𝐹𝐿𝑂𝑊 𝑃\n𝑃𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\na. Start the next lag pump whenever  the following is true for 10 minutes:\nHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\n𝑁−.03\nb. Shut off the last lag pump whenever the following is true for 10 minutes:\nHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\n𝑁−.03", "page_hint": 247}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.6.4.  HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_21dd4d57691a4c78"], "chunk_id": "chunk_21dd4d57691a4c78", "page_no": 247, "source_page_nos": [247], "evidence_text": "5.21.6.4.  HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary provides staging formula, but evidence is just the section header.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7f927bc9b853673b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_6:minimum_flow_bypass_valve_startup_bias", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Startup Bias", "section_id": "5.21.8.6", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "primary-only plants with minimum flow bypass valve", "summary": "When any HW pump proven on, enable bypass valve control loop; initially bias loop to 100% open.", "trigger_condition": "Any HW pump proven on", "required_behavior": "Enable valve loop and bias PID output to 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall\nbe opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased\n100% (valve 100% open).", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.8.6.  When any HW pump is proven on, the bypass valve control loop shall be enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "5.21.8.6.  When any HW pump is proven on, the bypass valve control loop shall be enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary adds 'initially bias loop to 100% open' not found in evidence which only states loop enable.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
