{"extract_mode": "section_context", "focus_sections": ["5.21"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.21. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "e55bd933b30af718a110b3bb0040f33d15971fbc", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "fa24ca55e7dc76fcabdba1c2c55d9a944101edd9", "content_chars": 191130}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "6ff97676-864c-4c39-8586-a4d5e1709fd2", "object": "chat.completion", "created": 1778174453, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable Condition\",\n      \"section_id\": \"5.21.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"entire boiler plant\",\n      \"summary\": \"Enable plant in lowest stage after 15 min disabled when heating requests exceed I (default 0), OAT < lockout, and enable schedule active.\",\n      \"trigger_condition\": \"Plant disabled for at least 15 minutes AND (Requests > I AND OAT < HW-LOT AND schedule active)\",\n      \"required_behavior\": \"Enable plant in the lowest stage.\",\n      \"configurable_values\": [\n        \"I (Ignores) default 0, adjustable\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:\\na. Number of Heating Hot -Water Plant Requests > I (I = Ignores shall default to 0, ad justable), and\\nb. OAT<HW -LOT, and\\nc. The Boiler plant enable schedule is active.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable Condition\",\n      \"section_id\": \"5.21.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"entire boiler plant\",\n      \"summary\": \"Disable plant after 15 min enabled when heating requests ≤ I for 3 min, or OAT > HW-LOT + 1°F, or schedule inactive.\",\n      \"trigger_condition\": \"Plant enabled for at least 15 minutes AND (Requests ≤ I for 3 minutes OR OAT > HW-LOT+1°F OR schedule inactive)\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and:\\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\\nb. OAT>HW -LOT + 1°F, or\\nc. The Boiler plant enable schedule is inactive.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable Sequence for Primary-Only Plants\",\n      \"section_id\": \"5.21.2.4\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"primary-only plants\",\n      \"summary\": \"Stage on lead primary HW pump, then once proven on, enable lead boiler.\",\n      \"trigger_condition\": \"Plant enabled\",\n      \"required_behavior\": \"First stage on lead primary HW pump per Section 5.21.6; once proven on, enable lead boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Stage on lead primary HW pump per Section 5.21.6 .\\ne. Once the lead pump has proven on, enable the lead boiler.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable Sequence for Primary-Secondary Plants\",\n      \"section_id\": \"5.21.2.4\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"primary-secondary plants\",\n      \"summary\": \"Stage on lead primary and secondary HW pumps, then once proven, enable lead boiler.\",\n      \"trigger_condition\": \"Plant enabled\",\n      \"required_behavior\": \"First stage on lead primary and secondary HW pumps per Sections 5.21.6 and 5.21.7; once proven on, enable lead boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6 and 5.21.7 respectively.\\nc. Once the lead pumps have proven on, enable the lead boiler.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Open Lead Boiler Isolation Valve\",\n      \"section_id\": \"5.21.2.4\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"plants with headered primary HW pumps\",\n      \"summary\": \"Open HW isolation valve of the lead boiler when plant enabled.\",\n      \"trigger_condition\": \"Plant enabled\",\n      \"required_behavior\": \"Open the HW isolation valve of the lead boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Open the HW isolation valve of the lead boiler.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable - Shut Off Boilers\",\n      \"section_id\": \"5.21.2.5\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"all plants\",\n      \"summary\": \"When plant disabled, shut off the enabled boiler(s).\",\n      \"trigger_condition\": \"Plant disabled\",\n      \"required_behavior\": \"Shut off the enabled boiler(s).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Shut off the enabled boiler(s).\",\n      \"page_hint\": 236,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable - Close Isolation Valves and Disable Pumps (Headered)\",\n      \"section_id\": \"5.21.2.5\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"primary-only and primary-secondary plants with headered primary HW pumps\",\n      \"summary\": \"For each enabled boiler, close HW isolation valve after 3 minutes and disable operating HW pump(s) per Section 5.21.6.\",\n      \"trigger_condition\": \"Plant disabled; boilers shut off\",\n      \"required_behavior\": \"Close HW isolation valve(s) after 3 minutes and disable operating HW pump(s).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6 .\",\n      \"page_hint\": 236,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable - Disable Dedicated Primary Pumps\",\n      \"section_id\": \"5.21.2.5\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"primary-only and primary-secondary plants with dedicated primary HW pumps\",\n      \"summary\": \"For each enabled boiler, disable the operating primary HW pump(s) per Section 5.21.6.\",\n      \"trigger_condition\": \"Plant disabled; boilers shut off\",\n      \"required_behavior\": \"Disable operating primary HW pump(s).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .\",\n      \"page_hint\": 236,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable - Disable Secondary Pumps\",\n      \"section_id\": \"5.21.2.5\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"primary-secondary plants\",\n      \"summary\": \"Disable the operating secondary HW pump(s) per Section 5.21.7.\",\n      \"trigger_condition\": \"Plant disabled; boilers shut off\",\n      \"required_behavior\": \"Disable operating secondary HW pump(s).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Disable the operating secondary HW pump(s) per Section 5.21.7 .\",\n      \"page_hint\": 236,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Qrequired Calculation (Primary-Only/Primary-Secondary without Secondary Flow Meters)\",\n      \"section_id\": \"5.21.3.5\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"primary-only plants and primary-secondary plants without flow meters in all secondary loops\",\n      \"summary\": \"Qrequired = 0.49 * FLOWP * (HWSTSP - HWRT) [kBtu/h], calculated as a 5-minute rolling average sampled min every 30 s.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"rolling average window 5 min\",\n        \"sampling min 30 s\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Qrequired  is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below.\\nQrequired  used in logic shall be a 5 -minute rolling average of instant aneous values sampled at a minimum of every 30 seconds.\\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\\nh]\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Qrequired Calculation (Primary-Secondary with Secondary Flow Meters)\",\n      \"section_id\": \"5.21.3.6\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"primary-secondary plants with flow meters in all secondary loops\",\n      \"summary\": \"Qrequired = 0.49 * FLOWS * (HWSTSP - SHWRT) [kBtu/h], calculated as a 5-minute rolling average sampled min every 30 s.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"rolling average window 5 min\",\n        \"sampling min 30 s\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Qrequired  is calculated based on secondary hot water return temperature ( SHWRT ), active hot water supply temperature setpoint (HWST SP), and measured flow through the secondary circuit flow m eter ( FLOW S), as shown in the equation below.\\nQrequired  used in logic shall be a 5 -minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑆(𝐻𝑊𝑆𝑇𝑆𝑃−𝑆𝐻𝑊𝑅𝑇 ) [kbtu\\nh]\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"B-STAGE MIN Calculation\",\n      \"section_id\": \"5.21.3.7\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"plants with condensing boilers\",\n      \"summary\": \"Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Calculate B-\\nSTAGE MIN as the largest B -FiringMinX  of all boilers in the stage times design capacity of all boilers\\nin the stage.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Availability\",\n      \"section_id\": \"5.21.3.8\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"all plants\",\n      \"summary\": \"A stage is unavailable if a boiler or pump required for the stage is faulted; otherwise available.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Deem unavailable if a boiler required to operate is faulted per 5.1.15.5.b.1.iii or its dedicated HW pump is faulted per 5.1.15.5.b.1.i; otherwise deem available.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A stage shall be deemed unavailable  if the\\nstage cannot be achieved because a boiler required to operate in the stage is faulted per Section\\n5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;\\notherwise the stage shall be deemed available.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"General Staging Restrictions\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"all plants\",\n      \"summary\": \"Each stage minimum runtime 10 min; timers reset at stage change; skip unavailable stages but evaluate conditionals normally.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"a. Minimum runtime 10 minutes; b. Timers reset to zero at completion of stage change; c. Skip unavailable stages during staging events but evaluate conditionals in current stage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Each stage shall have a minimum runtime of 10 minutes.\\nb. Timers shall reset to zero at the completion of every stage change.\\nc. Any unavailable stage (see Section 5.21.3.8 ) shall be skipped during staging events, but staging\\nconditionals in the current stage shall be evaluated as per usual.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up - Primary-Only Condensing Boiler\",\n      \"section_id\": \"5.21.3.9.f\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"primary-only condensing boiler plants\",\n      \"summary\": \"Stage up if unavailable equipment, or Qrequired > 200% B-STAGE MIN of next available stage for 10 min and flow > min flow setpoint, or HWST < setpoint -10°F for 15 min.\",\n      \"trigger_condition\": \"Current stage active\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"f. Stage up if any of the following is true:\\n1. Availability Condition: The equipment necessary to operate the current stage are\\nunavailable. The availability condition is not subject to the minimum stage runtime\\nrequirement. Or\\n2. Efficiency Condition: Both of the following are true:\\ni. Qrequired  exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes\\nii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see\\nSection 5.21.8 ).\\n3. Failsafe Condition: HW supply temperature is 1 0°F < setpoint for 15 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down - Primary-Only Condensing Boiler\",\n      \"section_id\": \"5.21.3.9.g\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"primary-only condensing boiler plants\",\n      \"summary\": \"Stage down if (Qrequired < 110% B-STAGE MIN for 5 min or bypass valve >0% for 5 min) AND failsafe not true AND Qrequired < 80% QbX of next lower stage for 5 min.\",\n      \"trigger_condition\": \"Current stage active\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"g. Stage down if all of the following are true:\\n1. Either:\\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\\nii.  The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes.\\n2. The fail safe stage up condition is not true.\\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available\\nlower stage for 5 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up - Variable Primary/Variable Secondary Condensing Boiler\",\n      \"section_id\": \"5.21.3.9.h\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"variable primary/variable secondary condensing boiler plants\",\n      \"summary\": \"Stage up if unavailable equipment, or Qrequired > 150% B-STAGE MIN of next available stage for 10 min and flow > min flow setpoint, or HWST < setpoint -10°F for 15 min.\",\n      \"trigger_condition\": \"Current stage active\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"h. Stage up if any of the following is true:\\n1. Availability Condition: The equipment necessary to operate the current stage is\\nunavailable. The availability condition is not subject to the minimum stage runtime\\nrequirement. Or\\n2. Efficiency Condition: Both of the following are true:\\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\\nii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available\\nstage (see Section 5.21.8 ).\\n3. Failsafe Condition: HW sup ply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down - Variable Primary/Variable Secondary Condensing Boiler\",\n      \"section_id\": \"5.21.3.9.i\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"variable primary/variable secondary condensing boiler plants\",\n      \"summary\": \"Stage down if (Qrequired < 110% B-STAGE MIN for 5 min or primary pumps at min speed and primary HWRT > secondary HWRT +3°F for 5 min) AND failsafe not true AND Qrequired < 80% QbX of next lower stage for 5 min.\",\n      \"trigger_condition\": \"Current stage active\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"i. Stage down if all of the following are true:\\n1. Either:\\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT\\nexceeds secondary HWRT by 3°F.\\n2. The failsafe stage up condition is not true.\\n3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available\\nlower stage for 5 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up - Non-Condensing Boiler\",\n      \"section_id\": \"5.21.3.9.j\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"non-condensing boiler plants\",\n      \"summary\": \"Stage up if unavailable equipment, or Qrequired > 90% QbX of current stage for 10 min, or HWST < setpoint -10°F for 15 min.\",\n      \"trigger_condition\": \"Current stage active\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"j. Stage up if any of the following is true:\\n1. Availability Condition: The equipment necessary to operate the current stage is\\nunavailable. The availability condition is not subject to the minimum stage runtime\\nrequirement. Or\\n2. Efficiency Condition: Qrequired  exceeds 90% of the design capacity, QbX, of the boilers in\\nthe current stage for 10 minutes; or\\n3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down - Non-Condensing Boiler\",\n      \"section_id\": \"5.21.3.9.k\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"non-condensing boiler plants\",\n      \"summary\": \"Stage down if Qrequired < 80% design capacity of next lower available stage for 10 min AND failsafe not true.\",\n      \"trigger_condition\": \"Current stage active\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"k. Stage down if both of the following are true:\\n1. Qrequired  is less than 80% o f the design capacity of the next lower available stage for 10\\nminutes; and\\n2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up - Hybrid Plant, Next Higher Stage Condensing\",\n      \"section_id\": \"5.21.3.9.l\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"hybrid boiler plants\",\n      \"summary\": \"If all boilers in next higher stage are condensing, stage up on unavailable equipment, Qrequired > 150% B-STAGE MIN for 10 min and flow > min flow, or HWST < setpoint -10°F for 15 min.\",\n      \"trigger_condition\": \"Current stage active and all boilers enabled in next higher stage are condensing\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"l. If all boilers enabled in the next higher stage are condensing, stage up if any of the following is\\ntrue:\\n1. Availability Condition: The equipment necessary to operate the current stage is\\nunavailable. The ava ilability condition is not subject to the minimum stage runtime\\nrequirement. Or\\n2. Efficiency Condition: Both of the following are true:\\ni. Qrequired  exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes\\nii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available\\nstage (see Section 5.21.8 ).\\n3. Failsafe Condition:  HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down - Hybrid Plant, Current Stage Condensing\",\n      \"section_id\": \"5.21.3.9.m\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"hybrid boiler plants\",\n      \"summary\": \"If all boilers in current stage are condensing, stage down if (Qrequired < 110% B-STAGE MIN for 5 min or primary pumps at min speed and primary HWRT > secondary HWRT +3°F for 5 min) AND failsafe not true AND Qrequired < 80% QbX of next lower stage for 5 min.\",\n      \"trigger_condition\": \"Current stage active and all boilers enabled in current stage are condensing\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"m. If all boilers enabled in the current stage are condensing, stage down if all of the following are\\ntrue:\\n1. Either:\\ni. Qrequired  falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or\\nii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and pr imary HWRT\\nexceeds secondary HWRT by 3°F.\\n2. The failsafe stage up condition is not true.\\n3. Qrequired  is less than 80% of the design capacity, QbX, of the boilers in the next available\\nlower stage for 5 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up - Hybrid Plant, Next Higher Stage Non-Condensing\",\n      \"section_id\": \"5.21.3.9.n\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"hybrid boiler plants\",\n      \"summary\": \"If any boiler in next higher stage is non-condensing, stage up on unavailable equipment, Qrequired > 90% QbX of current stage for 10 min, or HWST < setpoint -10°F for 15 min.\",\n      \"trigger_condition\": \"Current stage active and any boiler enabled in next higher stage is non-condensing\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"n. If any boiler enabled in the next higher stage is  non-condensing, stage up if any of the\\nfollowing is true:\\n1. Availability Condition: The equipment necessary to operate the current stage is unavailable.\\nThe availability condition is not subject to the minimum stage runtime requirement. Or\\n2. Efficiency Condit ion: Qrequired  exceeds 90% of the design capacity, QbX, of the boilers in\\nthe current stage for 10 minutes; or\\n3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 241,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down - Hybrid Plant, Current Stage Non-Condensing\",\n      \"section_id\": \"5.21.3.9.o\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"hybrid boiler plants\",\n      \"summary\": \"If any boiler in current stage is non-condensing, stage down if Qrequired < 80% design capacity of next lower available stage for 10 min AND failsafe not true.\",\n      \"trigger_condition\": \"Current stage active and any boiler enabled in current stage is non-condensing\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"o. If any boiler enabled in the current stage is non -condensing, stage down if all of the following\\nare true:\\n1. Qrequired  is less than 80% of the design capacity of the next available lower stage for 10\\nminutes.\\n2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 241,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"HW Supply Temperature Reset (Trim & Respond) Parameters\",\n      \"section_id\": \"5.21.4.1\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"any HW pump distribution loop\",\n      \"summary\": \"Trim & respond logic with SP0=SPmax, SPmin=90°F (condensing/hybrid) or 155°F (non-condensing), SPmax=HWSTmax, Td=10 min, T=5 min, I=2, R=Hot-Water Reset Requests, SPtrim=-2°F, SPres=+3°F, SPres-max=+7°F.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"SPmin (90°F or 155°F)\",\n        \"SPmax\",\n        \"I (Ignored requests, default 2)\",\n        \"SPtrim, SPres, SPres-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the\\nfollowing parameters:\\nVariable  Value\\nDevice  Any HW Pump Distribution Loop\\nSP0 SPmax\\nSPmin 90ºF for condensing and hybrid boiler plants;\\n155° F for non -condensing plants\\nSPmax HWSTmax\\nTd 10 minutes\\nT 5 minutes\\nI 2\\nR Hot-Water  Reset  Requests\\nSPtrim -2ºF\\nSPres +3ºF\\nSPres-max +7ºF\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condensing Boiler Setpoint - Only Condensing Enabled\",\n      \"section_id\": \"5.21.4.2\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"hybrid boiler plants\",\n      \"summary\": \"When only condensing boilers are enabled, condensing boiler setpoint equals plant hot water supply setpoint.\",\n      \"trigger_condition\": \"Only condensing boilers are enabled\",\n      \"required_behavior\": \"Set condensing boiler setpoint to Plant hot water supply temperature setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water\\nsupply temperature setpoint.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Plant Setpoints When Non-Condensing Boilers Enabled\",\n      \"section_id\": \"5.21.4.3\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"hybrid boiler plants\",\n      \"summary\": \"Non-condensing boiler setpoint = plant HWST setpoint; SPmin in T&R loop reset to 155°F; condensing boiler setpoint = min(HWSTmax-cond, plant HWST setpoint - 10°F).\",\n      \"trigger_condition\": \"Any non-condensing boilers are enabled\",\n      \"required_behavior\": \"Set non-condensing setpoint to plant setpoint; raise SPmin to 155°F; set condensing setpoint as defined.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\\nb. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F\\nwhile any non -condensing boilers are in operation.\\nc. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply\\ntemperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an\\noffset of 10°F.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condensation Control - MinFlow Bypass Valve (Primary-Only Non-Condensing)\",\n      \"section_id\": \"5.21.5.1\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"primary-only plants with non-condensing boilers\",\n      \"summary\": \"Reverse-acting P-only loop resets MinCondVlvPos from 0% at 140°F boiler entering temperature to 100% at 135°F. Loop enabled when any non-condensing boiler enabled.\",\n      \"trigger_condition\": \"Any non-condensing boiler enabled\",\n      \"required_behavior\": \"Enable loop and modulate MinCondVlvPos as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass\\nvalve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at\\n135°F boiler entering temperature.\\nMinimum bypass valve condensation control loo p shall be enabled whenever any non -condensing\\nboiler is enabled. Loop shall be disabled otherwise.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condensation Control - Max Secondary Pump Speed (Constant Primary, Variable Secondary)\",\n      \"section_id\": \"5.21.5.3\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"primary-secondary plants with constant speed primary pumps and variable speed secondary pumps\",\n      \"summary\": \"Reverse-acting P-only loop resets MaxSecCondSpd from 100% at 140°F boiler entering temp to min pump speed at 135°F. Loop enabled when any secondary pump and any non-condensing boiler enabled.\",\n      \"trigger_condition\": \"Any secondary pump enabled AND any non-condensing boiler enabled\",\n      \"required_behavior\": \"Enable loop and override secondary pump speed max with MaxSecCondSpd as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A rev erse acting condensation control P -only loop shall reset an allowable maximum secondary\\npump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to\\nminimum pump speed at 135°F boiler entering temperature.\\nSecondary pump speed cond ensation control loop shall be enabled whenever any secondary pump\\nis enabled and any non -condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd\\nset to 100% otherwise.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condensation Control - Variable Primary Pumps (P-only Loop with Split Output)\",\n      \"section_id\": \"5.21.5.5\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"primary-secondary plants with variable speed primary pumps\",\n      \"summary\": \"Reverse-acting P-only loop maintains boiler entering temp at 140°F. From 0-50% loop output, reset MinPriCondSpd from B-MinPriPumpSpdStage to 100%; from 50-100% output, reset MaxSecCondSpd from 100% to min pump speed. Loop enabled when any non-condensing boiler enabled.\",\n      \"trigger_condition\": \"Any non-condensing boiler enabled\",\n      \"required_behavior\": \"Map loop output as described to command primary pump min speed and secondary pump max speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at\\n140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F\\nboiler entering temperature. Loop output shall be mapped as shown below and described\\nsubsequently.\\na. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable,\\nMinPriCondSpd, from B -MinPriPumpSpdStage to 100%.\\nb. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable,\\nMaxSecCondSpd, from 100% to minim um pump speed.\\nCondensation control loop shall be enabled whenever any non -condensing boiler is enabled. Loop\\nshall be disabled, MinPriConSpd set to B -MinPriPumpSpd, and MaxSecCondSpd set to 100%,\\notherwise.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Pump Staging Based on Flow Ratio\",\n      \"section_id\": \"5.21.6.4\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"primary-only plants with headered variable speed pumps using DP control\",\n      \"summary\": \"Pumps staged as function of HWFR = FLOWP / PHWFdesign. Add pump when HWFR > (Operating Pumps)/(N - 0.03) for 10 min; shut off last pump when HWFR < (Operating Pumps - 1)/(N - 0.03) for 10 min.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Start next lag pump or shut off last lag pump based on flow ratio conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design\\nflow, PHWF design, and the number of pumps, N -PHWP, that operate at design conditions. Pumps are\\nassumed to be equally sized.\\nHWFR =𝐹𝐿𝑂𝑊 𝑃\\n𝑃𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\\na. Start the next lag pump whenever  the following is true for 10 minutes:\\nHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\\n𝑁−.03\\nb. Shut off the last lag pump whenever the following is true for 10 minutes:\\nHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\\n𝑁−.03\",\n      \"page_hint\": 247,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Pump DP Speed Control (Hardwired DP Sensor)\",\n      \"section_id\": \"5.21.6.5\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"primary-only plants with variable speed primary pumps and DP sensor hardwired to plant controller\",\n      \"summary\": \"When any pump proven on, control speed with reverse-acting PID loop maintaining DP at HW-DPmax, mapping output from min speed to max speed.\",\n      \"trigger_condition\": \"Any pump proven on\",\n      \"required_behavior\": \"Reverse-acting PID loop maintains differential pressure at HW-DPmax; all pumps receive same speed signal.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop\\nmaintaining differential pressure at HW -DPmax. All pumps receive  the same speed signal. PID\\nloop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Pump DP Speed Control - Multiple DP Sensors\",\n      \"section_id\": \"5.21.6.6\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"primary-only plants with multiple DP sensors hardwired to plant controller\",\n      \"summary\": \"Where multiple DP sensors exist, run a PID loop for each sensor. Control pumps to the highest signal output of all DP sensor loops.\",\n      \"trigger_condition\": \"Multiple DP sensors present\",\n      \"required_behavior\": \"Run a PID loop for each sensor; use highest output as pump speed control reference.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be\\ncontrolled to the high signal output of all DP sen sor loops.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Pump Staging with Boilers\",\n      \"section_id\": \"5.21.6.10\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"all plants other than primary-only plants with headered variable speed primary pumps\",\n      \"summary\": \"Primary pumps shall be staged with the boilers: number of pumps equals number of boilers.\",\n      \"trigger_condition\": \"Boiler staging event\",\n      \"required_behavior\": \"Number of pumps matches number of boilers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of\\nboilers.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Pump Staging Based on Flow Ratio\",\n      \"section_id\": \"5.21.7.3\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"variable speed secondary pumps serving a loop with a flow meter\",\n      \"summary\": \"Pumps staged as function of SHWFR = FLOWS / SHWFdesign. Start pump when SHWFR > (Operating Pumps)/(N - 0.03) for 10 min; shut off when SHWFR < (Operating Pumps - 1)/(N - 0.03) for 10 min.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Start next lag pump or shut off last lag pump based on flow conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow,\\nFLOW S, to design flow, and the number of pumps, N -SHWP, that operate at design conditions.\\nPumps are assumed to be equally sized.\\nSHWFR =𝐹𝐿𝑂 𝑊𝑠\\n𝑆𝐻𝑊𝐹 𝑑𝑒𝑠𝑖𝑔𝑛\\na. Start the next lag pump whenever the following is true for 10 minutes:\\nSHWFR > 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠\\n𝑁−.03\\nb. Shut off the last lag pump whenever the following is true for 10 minut es:\\nSHWFR < 𝑁𝑢𝑚𝑏𝑒𝑟  𝑜𝑓 𝑂𝑝𝑒𝑟𝑎𝑡𝑖𝑛𝑔  𝑃𝑢𝑚𝑝𝑠 −1\\n𝑁−.03\",\n      \"page_hint\": 250,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Pump Staging Based on Speed\",\n      \"section_id\": \"5.21.7.4\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"variable speed secondary pumps serving a loop without a flow meter\",\n      \"summary\": \"Stage up when speed exceeds 90% for 5 min or 99% for 1 min; stage down when speed falls below 40% for 10 min.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Stage up or down based on pump speed thresholds.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes.\\nb. Stage down when speed falls below 40% for 10 minutes.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Setpoint Calculation\",\n      \"section_id\": \"5.21.8.1\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"primary-only hot water plants with a minimum flow bypass valve\",\n      \"summary\": \"Calculate HW-MinFlowSP as MinFlowRatio times sum of HW-DesFlowX for operating boilers, where MinFlowRatio = max(HW-MinFlowX/HW-DesFlowX) among operating boilers.\",\n      \"trigger_condition\": \"Valve enabled\",\n      \"required_behavior\": \"Modulate valve to maintain this setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. For th e boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio,\\nof HW -MinFlowX to HW -DesFlowX.\\nb. Calculate the minimum flow setpoint, HW -MinFlowSP as MinFlowRatio multiplied by the\\nsum of HW -DesFlowX for the operating boilers.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve PID (Condensing Boilers)\",\n      \"section_id\": \"5.21.8.3\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"primary loop with only condensing boilers\",\n      \"summary\": \"Reverse-acting PID loop maintains minimum flow at setpoint; reset valve position from 0% open at 0% loop output to 100% open at 100% output.\",\n      \"trigger_condition\": \"Valve enabled\",\n      \"required_behavior\": \"PID loop controls valve position as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting PID loop sha ll maintain minimum flow as measured by the hot water flow meter at\\nsetpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Startup Bias\",\n      \"section_id\": \"5.21.8.6\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"primary-only plants with minimum flow bypass valve\",\n      \"summary\": \"When any HW pump proven on, enable bypass valve control loop; initially bias loop to 100% open.\",\n      \"trigger_condition\": \"Any HW pump proven on\",\n      \"required_behavior\": \"Enable valve loop and bias PID output to 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall\\nbe opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased\\n100% (valve 100% open).\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Boiler Leaving Temperature Alarm\",\n      \"section_id\": \"5.21.10.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"each boiler\",\n      \"summary\": \"Low boiler leaving HW temp (more than 15°F below setpoint) for more than 15 minutes after boiler enabled > 15 minutes triggers Level 3 alarm.\",\n      \"trigger_condition\": \"Boiler enabled > 15 min AND (HWST setpoint - HWST) > 15°F for > 15 min\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Low boiler leaving hot water temperature (more than 15°F below setpoint ) for more than 15\\nminutes when boiler has been enabled for longer than 15 minutes:  Level 3\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Pump Alarm\",\n      \"section_id\": \"5.21.10.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"all hot water pumps\",\n      \"summary\": \"Alarm if pump status mismatch for 15 s: commanded on/status off = Level 2 (delay 15 s); commanded off/status on = Level 4 (delay 60 s).\",\n      \"trigger_condition\": \"Status input different from output command for 15 seconds after respective delays\",\n      \"required_behavior\": \"Generate alarm per severity.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"See evidence.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump alarm is indicated by the status input being different from the output command for 15\\nseconds.\\na. Commanded on, status off:  Level 2. Do not evaluate alarm until  the equipment has been\\ncommanded on for 15 seconds.\\nb. Commanded off, status on:  Level 4. Do not evaluate alarm until the equipment has been\\ncommanded off for 60 seconds.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Hot Water Supply Temperature Too Low (AFDD FC#6)\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"hot water plant\",\n      \"summary\": \"Fault when HWST AVG + εHWT < HWSTSP in OS #2, #3. Possible causes: mechanical boiler problem, primary flow too high, or boiler sensor calibration deviation.\",\n      \"trigger_condition\": \"HWST AVG + εHWT < HWSTSP continuously for the alarm delay\",\n      \"required_behavior\": \"Report fault with diagnosis.\",\n      \"configurable_values\": [\n        \"εHWT (default 5°F)\",\n        \"AlarmDelay (default 30 min)\"\n      ],\n      \"fault_condition\": \"HWST AVG + ƐHWT < HWSTSP\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6  Equation  HWST AVG + Ɛ HWT < HWSTSP\\nApplies\\nto OS\\n#2, #3  Description  Hot water supply temperature is too low.\\nPossible\\nDiagnosis  Mechanical problem with boilers\\nPrimary flow is higher than the design flow of the operating\\nboilers\\nDeviation between the internal boiler hot water supply\\ntemperature sensor and the plant hot water supply\\ntemperature is too high (i.e. boiler sensor is out of\\ncalibration).\",\n      \"page_hint\": 260,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Non-Condensing Boiler Return Temperature Too Low (AFDD FC#9)\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"hot water plant with non-condensing boiler\",\n      \"summary\": \"Fault when HWRT AVG + εHWT < CondTemp (135°F) in OS #2, #3. Condensing likely; possible cause: HWST setpoint too low.\",\n      \"trigger_condition\": \"HWRT AVG + εHWT < CondTemp\",\n      \"required_behavior\": \"Report fault with diagnosis.\",\n      \"configurable_values\": [\n        \"εHWT (default 5°F)\",\n        \"CondTemp (default 135°F)\",\n        \"AlarmDelay (default 30 min)\"\n      ],\n      \"fault_condition\": \"HWRT AVG + ƐHWT < CondTemp\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9  Equation  HWRT AVG +  ƐHWT < CondTemp\\nApplies\\nto OS\\n#2, #3  Description  Hot water return temperature is too low. Condensing is likely\\nto occur.\\nPossible\\nDiagnosis  Hot water supply temperature setpoint is too low.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract knowledge from the focus sections 5.21 (Hot Water Plant). The provided focus section text is a large block from pages 235-261, containing subsections like 5.21.1 through 5.21.11. The standard context pack is just context, not evidence source. We must only extract candidates whose primary section_id equals one of the focus sections or starts with that prefix followed by a dot. Allowed section_ids: 5.21, or 5.21.1, 5.21.2, etc. The candidates should be high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Evidence quotes must be verbatim from the focus section text. We'll parse through the text and extract candidates for each relevant type.\n\nFirst, list sections in focus text:\n- 5.21.1 (See Section ...) just references, not operational.\n- 5.21.2 Plant Enable/Disable (5.21.2.1-5.21.2.5)\n- 5.21.3 Boiler Staging (5.21.3.1-5.21.3.17)\n- 5.21.4 Hot Water Supply Temperature Reset (5.21.4.1-5.21.4.3)\n- 5.21.5 Non-Condensing Boiler Condensation Control (5.21.5.1-5.21.5.8)\n- 5.21.6 Primary Hot Water Pumps (5.21.6.1-5.21.6.17)\n- 5.21.7 Secondary Hot Water Pumps (5.21.7.1-5.21.7.11)\n- 5.21.8 Minimum Flow Bypass Valve (5.21.8.1-5.21.8.6)\n- 5.21.9 Performance Monitoring (5.21.9.1-5.21.9.7)\n- 5.21.10 Alarms (5.21.10.1-5.21.10.8)\n- 5.21.11 Automatic Fault Detection and Diagnostics (5.21.11.1-5.21.11.7)\n\nWe need to extract knowledge statements from these. Each candidate should have knowledge_type: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance.\n\nFor each piece of knowledge, we need a clear evidence_quote. Several subsections are marked as \"Retain the following section for ... Delete otherwise.\" So we need to consider the plant configuration when defining the scope. But the candidate can include that condition as part of the sequence if it's required for that configuration. The evidence quote must be from the text, and we can quote the rule exactly.\n\nWe should extract control sequences like enable/disable conditions, staging rules, trim and respond parameters, fault conditions, alarms, etc. For example:\n\n- 5.21.2.2: Enable plant conditions.\n- 5.21.2.3: Disable plant conditions.\n- 5.21.3.5/6: Qrequired calculations for different plant types.\n- 5.21.3.7: B-STAGE MIN calculation.\n- 5.21.3.8: Stage availability.\n- 5.21.3.9: Staging rules (stage up/down), including the specific sections for different plant types (f, g, h, i, j, k, l, m, n, o). But note that many are \"Retain following section for ...\" and we need to pick the appropriate one based on the plant type. However, as extractors, we can extract the staging rules for each configuration, but we can include the configurable value or conditions. The candidate's summary should specify the equipment scope, e.g., \"primary-only condensing boiler plants\", \"variable primary/variable secondary condensing boiler plants\", etc. The evidence quote will be the exact rule from the relevant subsection. Since we can extract multiple candidates, we can extract rules for each plant type.\n\n- 5.21.3.10 and 11: staging events (when lag boiler enabled/disabled) with sequencing steps.\n- 5.21.3.12-17 for hybrid plants.\n- 5.21.4.1: Trim & Respond reset logic parameters for HWST.\n- 5.21.4.2-3: setpoints for hybrid plants.\n- 5.21.5 condensation control for non-condensing boilers: various sequences depending on primary-only, primary-secondary with constant speed primary, variable speed primary, etc.\n- 5.21.6 primary pump staging and speed control rules.\n- 5.21.7 secondary pump rules.\n- 5.21.8 minimum flow bypass valve control rules.\n- 5.21.9 performance monitoring calculations (plant load, boiler load, etc.)\n- 5.21.10 alarm definitions.\n- 5.21.11 AFDD fault condition equations.\n\nAll of these are operational sequences, fault diagnostic rules, parameter specs, or commissioning steps. We'll select the most valuable and clear ones, with verbatim quotes. We must also include page hints from the surrounding [[page=...]] anchors. The focus text has page markers like [[page=236]], [[page=237]], etc. We'll note the page where the quoted sentence appears, using the page hint from the nearest prior [[page=X]] marker. For instance, before 5.21.2.4 there's [[page=236]], so that's page 236. For sentences after a [[page=...]] marker, the page number is that. If not, we can use the previous marker.\n\nWe'll produce up to 40 candidates. Let's start extracting.\n\nI'll structure the candidate with title like \"Plant Enable Condition\", section_id \"5.21.2.2\", etc.\n\nBe careful to only quote from the focus section text, not the context pack. The evidence quotes must be copied exactly, including mathematical expressions, if any.\n\nLet's list out candidate ideas:\n\n1. Plant enable schedule (5.21.2.1) - but that is not a sequence, just a statement about a schedule; maybe not an operational sequence. Could be application_guidance? \"The Boiler plant shall include an enabling schedule that allows operators to lock out the plant during off-hours...\" Might be operational. But the requirement is generic. I'll skip.\n\n2. 5.21.2.2 Enable plant when conditions met. It's an operational sequence. Evidence: \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.\" So that's a clear sequence.\n\n3. 5.21.2.3 Disable plant conditions.\n\n4. 5.21.2.4 When plant enabled steps, but that is conditional on plant configurations. We can extract the steps for different plant types as separate candidates, e.g., for primary-secondary plants, for primary-only plants.\n\n5. 5.21.2.5 When plant disabled steps.\n\n6. 5.21.3.5 Qrequired calculation for primary-only and primary-secondary plants without secondary flow meters: formula. parameter_spec.\n\n7. 5.21.3.6 Qrequired for primary-secondary plants with secondary flow meters.\n\n8. 5.21.3.7 B-STAGE MIN calculation for condensing boilers.\n\n9. 5.21.3.8 Stage availability definition.\n\n10. 5.21.3.9 Staging conditions general: minimum runtime, timers reset, skip unavailable stages, exceptions for hybrid plants. We could extract the general conditions as a candidate, and then specific stage up/down rules per plant type as separate candidates.\n\n11. Staging rules for primary-only condensing boiler plants: stage up (f) and stage down (g). That's two candidates or combine? We'll extract each separately as operational sequences, with the conditions.\n\n12. Staging rules for variable primary/variable secondary condensing boiler plants: stage up (h) and stage down (i).\n\n13. Staging rules for non-condensing boiler plants: stage up (j) and stage down (k).\n\n14. Staging rules for hybrid boiler plants: l, m, n, o for different cases.\n\n15. 5.21.3.10 and 11: sequences for staging events (when lag boiler enabled/disabled). These are operational sequences with steps.\n\n16. 5.21.3.12-17 for hybrid plants: staging events for lag condensing/non-condensing boilers.\n\n17. 5.21.4.1 Trim & Respond parameters for HWST reset. This is a parameter_spec.\n\n18. 5.21.4.2-3 setpoint rules for hybrid plants.\n\n19. 5.21.5 condensation control for non-condensing boilers: many configurations. We'll extract the key control loops like MinCondVlvPos reset (5.21.5.1), secondary pump speed limit (5.21.5.3), primary+secondary pump speed mapping (5.21.5.5), etc.\n\n20. 5.21.6 primary pump staging: 5.21.6.4 (for DP controlled variable speed pumps, calculating HWFR and staging conditions), 5.21.6.5 (pump speed controlled by DP loop), 5.21.6.6 (multiple DP sensors), 5.21.6.7-9 (cascading DP control), 5.21.6.12 primary pump speed reset via decoupler flow meter, 5.21.6.13 via decoupler flow meter, 5.21.6.14 via supply temp sensors and trim & respond, etc.\n\n21. 5.21.7 secondary pump staging (5.21.7.3 with flow meter, 5.21.7.4 with speed), DP control (5.21.7.5-9), condensation override (5.21.7.10).\n\n22. 5.21.8 minimum flow bypass valve: setpoint calculation (5.21.8.1), transition setpoint (5.21.8.2), PID loop (5.21.8.3, 5.21.8.4), interaction with condensation (5.21.8.5), startup bias (5.21.8.6).\n\n23. 5.21.9 performance monitoring calculations: plant load with primary circuit (5.21.9.3), with secondary (5.21.9.4), boiler load (5.21.9.5), etc.\n\n24. 5.21.10 alarms: various fault conditions, like low boiler leaving temperature (5.21.10.4), pump alarm (5.21.10.5), valve alarm (5.21.10.6-7), sensor failure (5.21.10.8). These are fault_diagnostic_rule.\n\n25. 5.21.11 AFDD: define potential fault conditions (FC#1 to FC#14) with equations and possible diagnoses. These are fault_diagnostic_rule. We'll extract several.\n\nNow, we need to make sure evidence_quote is a verbatim contiguous substring. So we will copy the exact sentence or table row.\n\nWe must only include candidates whose primary section_id is within focus scope. That's fine.\n\nLet's build the JSON.\n\nI'll go through the focus text in detail, picking out key operational rules.\n\nI'll start from 5.21.2.2:\n\n\"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests > I (I = Ignores shall default to 0, ad justable), and\nb. OAT<HW -LOT, and\nc. The Boiler plant enable schedule is active.\"\n\nThat's a complete rule. I'll quote that exactly.\n\n5.21.2.3:\n\n\"Disable the plant when it has been enabled for at least 15 minutes and:\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\nb. OAT>HW -LOT + 1°F, or\nc. The Boiler plant enable schedule is inactive.\"\n\n5.21.2.4 has multiple sub-items depending on plant type. I'll create candidates for each representative plant type. For instance, for primary-only plants: \"d. Stage on lead primary HW pump per Section 5.21.6. e. Once the lead pump has proven on, enable the lead boiler.\" But that's short. The section says \"Retain the following two sentences for primary-only plants. Delete otherwise.\" So the exact text is: \"d. Stage on lead primary HW pump per Section 5.21.6 . e. Once the lead pump has proven on, enable the lead boiler.\" That's operational. I'll quote that.\n\nSimilarly for primary-secondary plants: \"b. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.\"\n\nAnd for headered primary HW pumps: \"a. Open the HW isolation valve of the lead boiler.\"\n\nI'll extract those.\n\n5.21.2.5 for plant disabled: includes steps for different configs. I'll extract the first common step: \"a. Shut off the enabled boiler(s).\" And then for each configuration.\n\n5.21.3.5 Qrequired formula for primary-only and primary-secondary plants without secondary flow meters. The exact text:\n\n\"5.21.3.5. Boilers are staged in part based on required capacity, Qrequired . Qrequired is calculated based on hot water return temperature ( HWRT ), active hot water supply temperature setpoint ( HWST SP), and measured flow through the primary circuit flow meter ( FLOW P), as shown in the equation below. Qrequired used in logic shall be a 5 -minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\n𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑=0.49∗𝐹𝐿𝑂𝑊𝑃(𝐻𝑊𝑆𝑇𝑆𝑃−𝐻𝑊𝑅𝑇 ) [kbtu\nh]\"\n\nI'll quote the entire paragraph and formula.\n\n5.21.3.6 for primary-secondary plants with secondary flow meters.\n\n5.21.3.7 B-STAGE MIN: \"Calculate B-STAGE MIN as the largest B -FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.\"\n\n5.21.3.8 Stage availability definition.\n\n5.21.3.9 general staging requirements: \"a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage (see Section 5.21.3.8) shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.\" and exceptions for hybrid plants. I'll capture those.\n\nThen the specific staging up/down rules for different plant types. I'll extract each complete subsection that has a rule. For example, for primary-only condensing boiler plants, the stage up conditions: \"f. Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\" That's a sequence. I'll quote that whole block, but I can quote from \"Stage up if any of the following is true:\" to the end of that item. Similarly for stage down.\n\nI'll also extract the variable primary/variable secondary condensing boiler plants stage up/down (h, i), non-condensing (j, k), hybrid (l,m,n,o). But I must be careful: the hybrid logic is split into multiple sub-items. I'll extract each as separate candidates if they are distinct.\n\nI'll also extract the detailed staging event sequences when lag boiler enabled/disabled (5.21.3.10-11) and hybrid ones (5.21.3.12-17). Those are operational sequences with multiple steps.\n\nFor trim and respond reset of HWST (5.21.4.1), it's a table of parameters. I'll extract the text that sets the parameters as parameter_spec.\n\nFor condensation control (5.21.5), I'll extract the main control rules.\n\nFor primary pump control, I'll extract rules like lead/lag (5.21.6.1-2), staging based on flow (5.21.6.4), DP control (5.21.6.5), etc.\n\nFor secondary pump staging, similar.\n\nFor minimum flow bypass valve, I'll extract setpoint calculation, PID loop, etc.\n\nFor performance monitoring, the calculations are parameter_spec formulas.\n\nFor alarms, I'll extract fault diagnostic rules like low boiler leaving temp delay, pump alarm, valve alarm, sensor failure.\n\nFor AFDD, I'll extract a few key fault condition equations and possible diagnoses.\n\nNow, I must ensure evidence_quote is verbatim and contiguous. I'll copy exactly from the text, including any brackets or special characters.\n\nAlso, for sections that are optional and say \"Retain ... for plants with ... Delete otherwise.\" I should note the equipment scope in the summary, and the evidence should include the whole sentence as it appears, which includes the specific instruction? But the evidence quote must be from the focus section text, and the text includes the \"Retain the following section ...\" lines. These are editorial instructions, not part of the operational sequence. The actual sequence text is what follows. The evidence quote should be the actual sequence text, not the retain/delete instruction. So I'll quote the sequence text after the instruction. For example, in 5.21.3.5, the paragraph after the title is the sequence. I'll quote that.\n\nSo for 5.21.2.4, the actual text for primary-only plants is \"d. Stage on lead primary HW pump per Section 5.21.6 . e. Once the lead pump has proven on, enable the lead boiler.\" I'll quote that.\n\nNow, about page hints: I'll use the page number from the nearest [[page=...]] before the quoted text. The text has [[page=236]] at start of 5.21.2.4? Actually, the focus text includes \"[[page=236]]\" before the point 5.21.2.4? Let's check: In the provided focus section text, before \"5.21.2.4. When the plant is enabled:\" there is a line \"[[page=236]]\". So that section is on page 236. So I'll assign page_hint 236.\n\nI'll try to extract about 30-40 candidates to be safe.\n\nNow, I'll craft the JSON.\n\nFirst, list all candidates with title, section_id, knowledge_type, summary, evidence_quote, etc.\n\nLet's begin extraction:\n\nCandidate 1:\nknowledge_type: operational_sequence\ntitle: Plant Enable Condition\nsection_id: 5.21.2.2\nequipment_scope: entire plant\nsummary: Enable the plant in lowest stage after 15 min disabled when number of heating requests > I (default 0), OAT < HW-LOT, and schedule active.\nevidence_quote: \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:\\na. Number of Heating Hot -Water Plant Requests > I (I = Ignores shall default to 0, ad justable), and\\nb. OAT<HW -LOT, and\\nc. The Boiler plant enable schedule is active.\"\npage_hint: 235 ? The section 5.21.2.2 is before page 236. The text above 5.21.2.2 doesn't have a page marker, but the block before had [[page=236]] after 5.21.2.4? Actually, the focus text starts: \"5.21.1. See Section 3.1.8 ...\" then \"5.21.2. Plant Enable/Disable\", then \"5.21.2.1. The Boiler plant shall include ...\" then \"5.21.2.2. Enable the plant ...\" and after that, \"[[page=236]]\" appears before 5.21.2.4. So pages 5.21.2.1-5.21.2.3 are likely on page 235 (the start of the document says page_range=235-261). The first [[page=236]] appears after the request multiplier notes. I'll assign page 235.\n\nCandidate 2:\n5.21.2.3 Disable condition.\nevidence: \"Disable the plant when it has been enabled for at least 15 minutes and:\\na. Number of Heating Hot -Water Plant Requests ≤ I for 3 minutes, or\\nb. OAT>HW -LOT + 1°F, or\\nc. The Boiler plant enable schedule is inactive.\"\n\nCandidate 3:\n5.21.2.4 for primary-only plants:\nevidence: \"d. Stage on lead primary HW pump per Section 5.21.6 .\\ne. Once the lead pump has proven on, enable the lead boiler.\"\n\nCandidate 4:\n5.21.2.4 for primary-secondary plants:\nevidence: \"b. Stage on lead primary HW pump and s econdary HW pump per Sections 5.21.6 and 5.21.7 respectively.\\nc. Once the lead pumps have proven on, enable the lead boiler.\"\n\nCandidate 5:\n5.21.2.4 for plants with headered primary HW pumps:\nevidence: \"a. Open the HW isolation valve of the lead boiler.\"\n\nCandidate 6:\n5.21.2.5 Disable sequence: first step \"a. Shut off the enabled boiler(s).\"\nThen for primary-only and primary-secondary with headered primary HW pumps: \"b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.\"\nFor dedicated primary HW pumps: \"c. For each enabled boiler with dedicated primary HW pumps, disable the operating primary HW pump(s) per Section 5.21.6 .\"\nFor primary-secondary: \"d. Disable the operating secondary HW pump(s) per Section 5.21.7 .\"\n\nI'll extract these as separate candidates if needed, but they are complementary.\n\nCandidate 7:\n5.21.3.5 Qrequired formula for primary-only and primary-secondary without secondary flow meters: quote the entire paragraph and formula.\n\nCandidate 8:\n5.21.3.6 Qrequired formula for primary-secondary with secondary flow meters.\n\nCandidate 9:\n5.21.3.7 B-STAGE MIN calculation.\n\nCandidate 10:\n5.21.3.8 Stage availability.\n\nCandidate 11:\n5.21.3.9 General staging requirements (minimum runtime, timer reset, skip unavailable stages, exceptions for hybrid). I'll quote the a, b, c lines and then the hybrid exceptions.\n\nBut the hybrid exception text is under \"Retain the following section for hybrid plants. Delete otherwise.\" So I'll quote that.\n\nCandidate 12:\nPrimary-only condensing boiler stage up: \"f. Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\"\n\nCandidate 13:\nPrimary-only condensing boiler stage down: \"g. Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\"\n\nCandidate 14:\nVariable primary/variable secondary condensing boiler stage up: \"h. Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8 ). 3. Failsafe Condition: HW sup ply temperature is 10°F < setpoint for 15 minutes.\"\n\nCandidate 15:\nVariable primary/variable secondary condensing boiler stage down: \"i. Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\"\n\nCandidate 16:\nNon-condensing boiler stage up: \"j. Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\"\n\nCandidate 17:\nNon-condensing boiler stage down: \"k. Stage down if both of the following are true: 1. Qrequired is less than 80% o f the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.\"\n\nCandidate 18:\nHybrid boiler, if all boilers in next higher stage are condensing, stage up: \"l. If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the min imum flow setpoint of the next available stage (see Section 5.21.8 ). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\"\n\nCandidate 19:\nHybrid boiler, if all boilers in current stage are condensing, stage down: \"m. If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B -MinPriPumpSpdStage and pr imary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\"\n\nCandidate 20:\nHybrid boiler, if any boiler in next higher stage is non-condensing, stage up: \"n. If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. ... 2. Efficiency Condit ion: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\"\n\nCandidate 21:\nHybrid boiler, if any boiler in current stage is non-condensing, stage down: \"o. If any boiler enabled in the current stage is non -condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.\"\n\nCandidate 22:\nStaging event when lag boiler enabled, common steps: 5.21.3.10 a-f, but many are conditional. I'll extract a key one: \"f. After 30 seconds, enable the lag boiler.\" That appears in multiple configs. But better to extract the entire sequence for a typical configuration. I'll extract the sequence for plants with dedicated primary pumps: \"c. Start the next lag boiler’s primary pump.\" then \"f. After 30 seconds, enable the lag boiler.\" But that may be too fragmented. I'll extract the sequence for a specific configuration. For instance, for primary-secondary plants with headered primary pumps, the sequence is: \"e. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve. f. After 30 seconds, enable the lag boiler.\" That's operational. I'll do that.\n\nCandidate 23:\nWhen lag boiler disabled, similar.\n\nBut to avoid too many candidates, I'll focus on critical sequences.\n\n5.21.4.1 Trim & Respond for HWST reset: \"Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters:\" followed by table. I'll capture the table as parameter spec, but the evidence quote should be the sentence and the table values. I can quote the sentence and the table rows. I'll do:\n\n\"Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters:\nVariable Value\nDevice Any HW Pump Distribution Loop\nSP0 SPmax\nSPmin 90ºF for condensing and hybrid boiler plants; 155° F for non -condensing plants\nSPmax HWSTmax\nTd 10 minutes\nT 5 minutes\nI 2\nR Hot-Water Reset Requests\nSPtrim -2ºF\nSPres +3ºF\nSPres-max +7ºF\"\n\nThat is from the text. I'll quote it.\n\nCandidate 24:\n5.21.4.2: \"When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\"\n\nCandidate 25:\n5.21.4.3 for hybrid plants: \"Whenever any non -condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non -condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax -cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.\"\n\nCandidate 26:\n5.21.5.1 condensation control for primary-only non-condensing boilers: \"A reverse act ing condensation control P -only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.\" and 5.21.5.2: \"Minimum bypass valve condensation control loop shall be enabled whenever any non -condensing boiler is enabled. Loop shall be disabled otherwise.\" I'll quote that.\n\nCandidate 27:\n5.21.5.3 for primary-secondary with constant speed primary and variable speed secondary: \"A reverse acting condensation control P -only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.\" and enablement.\n\nCandidate 28:\n5.21.5.5 for primary-secondary with variable speed primary: the mapping of condensation control loop output to primary pump speed and secondary pump speed limits. I'll quote the relevant sentences: \"A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. Loop output shall be mapped as shown below and described subsequently. [Then the mapping a and b]\" I'll include a and b.\n\nCandidate 29: \n5.21.6.1 Lead/lag control: \"Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.\" Not a complete sequence but operational.\n\nCandidate 30:\n5.21.6.2 Enable/disable lead pump: \"Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.\"\n\nCandidate 31:\n5.21.6.4 Staging based on flow ratio for primary-only plants: \"HW pumps shall be staged as a function of the ratio of current hot water flow, FLOW P, to design flow, PHWF design, and the number of pumps, N -PHWP, that operate at design conditions. Pumps are assumed to be equally sized. HWFR = FLOW P / PHWFdesign. a. Start the next lag pump whenever the following is true for 10 minutes: HWFR > Number of Operating Pumps / (N - .03). b. Shut off the last lag pump whenever the following is true for 10 minutes: HWFR < (Number of Operating Pumps - 1) / (N - .03).\" I'll quote that.\n\nCandidate 32:\n5.21.6.5 DP control for variable speed primary pumps: \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\"\n\nCandidate 33:\n5.21.7.3 Secondary pump staging based on flow: quoting the formula and conditions.\n\nCandidate 34:\n5.21.7.4 Secondary pump staging based on speed: \"a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes. b. Stage down when speed falls below 40% for 10 minutes.\"\n\nCandidate 35:\n5.21.8.1 Minimum flow setpoint calculation: \"Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows: a. For the boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW-MinFlowX to HW-DesFlowX. b. Calculate the minimum flow setpoint, HW-MinFlowSP as MinFlowRatio multiplied by the sum of HW-DesFlowX for the operating boilers.\"\n\nCandidate 36:\n5.21.8.3 PID loop for condensing boilers: \"A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.\"\n\nCandidate 37:\n5.21.10.4 Low boiler leaving temperature alarm: \"Low boiler leaving hot water temperature (more than 15°F below setpoint ) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3\"\n\nCandidate 38:\n5.21.10.5 Pump alarm: \"Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.\"\n\nCandidate 39:\n5.21.11.6 FC#6: Hot water supply temperature too low: \"FC#6 Equation: HWST AVG + ƐHWT < HWSTSP. Applies to OS #2, #3. Description: Hot water supply temperature is too low. Possible Diagnosis: Mechanical problem with boilers, Primary flow is higher than the design flow of the operating boilers, Deviation between the internal boiler hot water supply temperature sensor and the plant hot water supply temperature is too high (i.e. boiler sensor is out of calibration).\"\n\nCandidate 40:\nFC#9: Non-condensing boiler return temp too low: \"FC#9 Equation: HWRT AVG + ƐHWT < CondTemp. Applies to OS #2, #3. Description: Hot water return temperature is too low. Condensing is likely to occur. Possible Diagnosis: Hot water supply temperature setpoint is too low.\"\n\nThat's 40. I'll trim to 40 max. Ensure all evidence quotes are correct.\n\nI'll also include page hints: For each, I'll note the page where the text appears. For 5.21.10.4, it's on page 252? Actually, the text says \"5.21.10. Alarms\" then \"5.21.10.1.\" etc. The page marker [[page=254]] appears before 5.21.10.7? I'll check: the focus text has [[page=254]] before \"5.21.10.6. Valve alarm ...\". So 5.21.10.4 is earlier, likely on page 253? Let's check the focus text: Before 5.21.10.1 there's no page marker, but there's [[page=253]] after 5.21.9.7? The focus text shows [[page=253]] right after 5.21.9.7? Actually, the text has: \"5.21.9.7. Summary Data ... [then] [[page=254]] 252 ASHRAE Guideline 36 -2021 ...\" Wait, I need to re-read. The focus text after performance monitoring: \"5.21.9.7. Summary Data ... [[page=254]] 252 ASHRAE Guideline 36 -2021 a. For each boiler, statistics shall be calculated...\". So 5.21.9.7 is on page 254 (the page number in the printed manual). Then after that \"5.21.10. Alarms\" and \"5.21.10.1. Maintenance interval alarm ...\" likely on page 254 as well. I'll assign page 254 for those initial alarms. Then later \"5.21.10.5. Pump alarm ...\" maybe on page 254. I'll check: the text after 5.21.10.5 doesn't have a page marker until \"5.21.10.7. Valve alarm ...\" but there's [[page=255]] before \"5.21.11. Automatic Fault Detection...\". Actually, the text after 5.21.10.5: \"5.21.10.5. Pump alarm ...\" then \"Retain the following two alarms ...\" then \"5.21.10.6. Valve alarm ...\" then \"[[page=255]]\" appears before \"5.21.10.7. Valve alarm ...\"? Let's look: In the focus text, after 5.21.10.5, there's \"Retain the following two alarms for plants with two -position valves ... Delete otherwise. 5.21.10.6. Valve alarm ...\" and then after that \"Retain the following alarm for plants with modulating valves ... 5.21.10.7. Valve alarm ...\" and then \"5.21.10.8. Sensor Failure:\", and then \"[[page=255]]\" appears before \"ASHRAE Guideline 36 -2021 253\" and then \"a. Sensor shall be deemed...\" So page 255 for sensor failure. For 5.21.10.4, it's \"Low boiler leaving hot water temperature ... Level 3\", which is before 5.21.10.5, so likely on page 254. I'll assign page 254.\n\nFor AFDD, the AFDD section starts with \"5.21.11. Automatic Fault Detection ...\" and the first table of fault conditions appears around [[page=259]]? There are multiple page markers. The fault condition FC#6 is after [[page=260]]? I'll check: The focus text shows \"[[page=260]] 258 ASHRAE Guideline 36 -2021 FC#6 Equation HWST AVG + ƐHWT < HWSTSP ...\". So page 260. And FC#9 is on the same page? Actually FC#9 is after that, before [[page=261]]. So I'll assign page 260.\n\nNow I'll compile the JSON.\n\nI need to ensure that \"knowledge_type\" can be \"operational_sequence\", \"parameter_spec\", \"fault_diagnostic_rule\", etc. For alarm rules, it's \"fault_diagnostic_rule\". For staging rules, it's \"operational_sequence\". For trim and respond parameter table, it's \"parameter_spec\". For Qrequired formula it could be parameter_spec as well.\n\nNow I'll write out each candidate.\n\nI'll avoid double quotes in summary and evidence_quote by using consistent formatting.\n\nNow let's structure the JSON.\n\nNote: The evidence_quote must be a verbatim contiguous substring. I will copy the exact text, including any line breaks (escape as \\n). The summary is my paraphrase.\n\nI'll produce final JSON. I'll include only the candidates with section_id as 5.21.2.2, etc. I'll skip 5.21.1 because it's just reference.\n\nFor candidate 3 (primary-only plant enable sequence), I'll quote: \"d. Stage on lead primary HW pump per Section 5.21.6 .\\ne. Once the lead pump has proven on, enable the lead boiler.\" That is a contiguous string from the text.\n\nFor candidate 4 similarly.\n\nFor candidate 5: \"a. Open the HW isolation valve of the lead boiler.\"\n\nFor candidate 6: \"a. Shut off the enabled boiler(s).\" and then the sub-items. I'll just quote \"a. Shut off the enabled boiler(s).\" as one candidate, and then \"b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6 .\" as separate.\n\nBut I think it's okay to have multiple disable candidates.\n\nI'll also include an AFDD alarm for FC#7 if needed.\n\nNow, about skipped_reason: null, since we are outputting candidates.\n\nI'll output the JSON object.\n\nLet's ensure all evidence_quotes are exact. I'll copy from the text carefully, preserving line breaks (represented as \\n) and any special characters.\n\nNow produce the answer."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 47969, "completion_tokens": 21951, "total_tokens": 69920, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 9485}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 47969}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
