{"candidate_id": "cand_c2af123e5acc4cfd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3_a:fcu_heating_mode_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Heating Mode Sequence", "section_id": "5.22.4.3.a", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "FCU heating coil, supply fan, cooling coil", "summary": "When a heating coil exists and zone state is Heating, fan speed and supply air temperature setpoint are controlled based on the heating-loop signal. Heating coil modulates to SATsp; cooling coil is off.", "trigger_condition": "Heating coil present AND Zone State is Heating.", "required_behavior": "For loop signal 100%-50%, FANsp resets from MaxHeatSpeed to MinHeatSpeed; for 50%-0%, FANsp=MinHeatSpeed. For 100%-50%, SATsp=Heat_SAT; for 50%-0%, SATsp resets from Heat_SAT to zone heating setpoint. Heating coil modulates to SATsp via PID. Cooling coil OFF.", "configurable_values": ["MaxHeatSpeed", "MinHeatSpeed", "Heat_SAT", "active zone heating setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If there is a heating coil, when Zone State  is Heating\n1. For a heating -loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to\nMinHeatSpeed.\n2. For a heating -loop signal of 50% to 0%, FANsp  is MinHeatSpeed.\n3. For a heating -loop signal of 100% to 50%, SATsp is Heat_SAT.\n4. For a heating -loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone\nheating setpoint.\n5. The heating coil shall be  modulated with a PID loop to maintain the discharge temperature\nat SATsp .\n6. Cooling coil OFF", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If there is a heating coil, when Zone State  is Heating\n1. For a heating -loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to\nMinHeatSpeed.\n2. For a heating -loop signal of 50% to 0%, FANsp  is MinHeatSpeed.\n3. For a heating -loop signal of 100% to 50%, SATsp is Heat_SAT.\n4. For a heating -loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone\nheating setpoint.\n5. The heating coil shall be  modulated with a PID loop to maintain the discharge temperature\nat SATsp .\n6. Cooling coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3.a", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_b295740f0c70b125", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3_b:fcu_deadband_mode_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Deadband Mode Sequence", "section_id": "5.22.4.3.b", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "FCU supply fan, cooling coil, heating coil", "summary": "When zone state is Deadband, fan speed is set to DeadbandSpeed (shut off if zero); cooling and heating coils are OFF.", "trigger_condition": "Zone State is Deadband.", "required_behavior": "FANsp = DeadbandSpeed; if DeadbandSpeed=0, shut fan off. Cooling coil OFF, Heating coil OFF.", "configurable_values": ["DeadbandSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When Zone State  is Deadband\n1. FANsp shall be DeadbandSpeed.  If DeadbandSpeed is zero, shut the fan off.\n2. Cooling coil OFF\n3. Heating coil OFF", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. When Zone State  is Deadband\n1. FANsp shall be DeadbandSpeed.  If DeadbandSpeed is zero, shut the fan off.\n2. Cooling coil OFF\n3. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3.b", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_10da58e2d1afee14", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_7_d:fcu_afdd_fault_evaluation_in_os_4_other", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Fault Evaluation in OS#4 (Other)", "section_id": "5.22.6.7.d", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "In OS#4 (other), evaluate FC#1.", "trigger_condition": "OS#4 active.", "required_behavior": "Evaluate FC#1.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. In OS#4 (other), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. In OS#4 (other), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.7.d", "rejection_reason": "evidence_quote not verbatim in any chunk"}
