{"candidate_id": "cand_04ab2828dccc934b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_4:fcu_heating_hot_water_plant_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Heating Hot-Water Plant Request", "section_id": "5.22.8.4", "section_title": "Plant Requests", "equipment_scope": "FCU with hot-water coil", "summary": "Send heating hot-water plant request: 1 request when HW valve >95%, until valve <10%; else 0.", "trigger_condition": "HW valve position.", "required_behavior": "a. If HW valve >95% → 1 request until <10%; b. else 0.", "configurable_values": ["95%", "10%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the HW valve position  is greater than 95%, send 1 request until the HW valve position is less\nthan 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the HW valve position  is greater than 95%, send 1 request until the HW valve position is less\nthan 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.4", "source_chunk_ids": ["chunk_641974dc377e4135", "chunk_d6281c984d204393", "chunk_2572d3944d8f43d0", "chunk_65ec316caadd4636", "chunk_57a11e0544d04c6e"], "chunk_id": "chunk_641974dc377e4135", "page_no": 79, "source_page_nos": [79, 87, 91, 95, 152], "evidence_text": "a. If the HW valve position  is greater than 95%, send 1 request until the HW valve position is less\nthan 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Operational sequence for heating hot-water plant request.", "judge_verdict": "accepted"}
{"candidate_id": "cand_396a327c3fce6f71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_2:fcu_fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU Fan Status Mismatch Alarm", "section_id": "5.22.5.2", "section_title": "Alarms", "equipment_scope": "FCU supply fan", "summary": "Alarm if fan command and status differ for 15 seconds. Commanded on/status off is Level 2; commanded off/status on is Level 4.", "trigger_condition": "Fan status different from command for 15 seconds.", "required_behavior": null, "configurable_values": ["15 seconds"], "fault_condition": "Status != command for 15 s", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\na. Commanded on, status off: Level 2\nb. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for fan status mismatch.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3838fa6414cf0823", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_22_6_5:fcu_afdd_modedelay_default", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "FCU AFDD ModeDelay Default", "section_id": "5.22.6.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "ModeDelay default value is 30 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["30 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ModeDelay  Time in minutes to suspend Fault Condition evaluation after a change in mode  30", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "ModeDelay  Time in minutes to suspend Fault Condition evaluation after a change in mode  30", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.5", "source_chunk_ids": ["chunk_48ac36a43c144a03", "chunk_e402e88fefb54078", "chunk_9b3d5db438794401", "chunk_1e29e45c39554cdf"], "chunk_id": "chunk_48ac36a43c144a03", "page_no": 140, "source_page_nos": [140, 150, 165, 266], "evidence_text": "ModeDelay  Time in minutes to suspend Fault Condition evaluation after a change in mode  30", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Parameter specification for ModeDelay default.", "judge_verdict": "accepted"}
{"candidate_id": "cand_dabdfcabf294e4dd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_22_6_5:fcu_afdd_testmodedelay_default", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "FCU AFDD TestModeDelay Default", "section_id": "5.22.6.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "TestModeDelay default value is 120 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["120 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "TestModeDelay  Time in minutes that Test Mode is enabled  120", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "TestModeDelay  Time in minutes that Test Mode is enabled  120", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.5", "source_chunk_ids": ["chunk_48ac36a43c144a03", "chunk_e402e88fefb54078", "chunk_9b3d5db438794401", "chunk_e54572589d594ff3", "chunk_1e2b48cb222e4e96", "chunk_1e29e45c39554cdf"], "chunk_id": "chunk_48ac36a43c144a03", "page_no": 140, "source_page_nos": [140, 150, 165, 228, 258, 266], "evidence_text": "TestModeDelay  Time in minutes that Test Mode is enabled  120", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Parameter specification for TestModeDelay default.", "judge_verdict": "accepted"}
{"candidate_id": "cand_50930c4a465438d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_11:fcu_afdd_alarm_delay", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Alarm Delay", "section_id": "5.22.6.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "A fault condition must persist continuously for AlarmDelay minutes before operator notification.", "trigger_condition": "Fault condition true.", "required_behavior": "Delay reporting for AlarmDelay minutes.", "configurable_values": ["AlarmDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is\nreported to the operator.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is\nreported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is\nreported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Application guidance for AFDD alarm delay.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4fe175e56530d5bc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_12:fcu_afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Test Mode", "section_id": "5.22.6.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "Test mode sets ModeDelay and AlarmDelay to 0 minutes for TestModeDelay minutes to enable instant AFDD testing.", "trigger_condition": "Test mode active.", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay.", "configurable_values": ["TestModeDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of\nTestModeDelay minutes to allow instant test ing of the AFDD system and ensure normal fault\ndetection occurs after testing is complete.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of\nTestModeDelay minutes to allow instant test ing of the AFDD system and ensure normal fault\ndetection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.12", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of\nTestModeDelay minutes to allow instant test ing of the AFDD system and ensure normal fault\ndetection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Application guidance for AFDD test mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8682ed2f04d19bd0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_2:fcu_chiller_plant_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Chiller Plant Request", "section_id": "5.22.8.2", "section_title": "Plant Requests", "equipment_scope": "FCU with chilled-water coil", "summary": "Send chiller plant request: 1 request when CHW valve >95%, until valve <10%; else 0.", "trigger_condition": "CHW valve position.", "required_behavior": "a. If CHW valve >95% → 1 request until <10%; b. else 0.", "configurable_values": ["95%", "10%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is\nless than 10%.\nb. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is\nless than 10%.\nb. Else if the CHW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.2", "source_chunk_ids": ["chunk_642fed3dfec94864", "chunk_973159d7a6f04d85"], "chunk_id": "chunk_642fed3dfec94864", "page_no": 146, "source_page_nos": [146, 171], "evidence_text": "a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is\nless than 10%.\nb. Else if the CHW valve position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for chiller plant request.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5684ac18f95e48fe", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_1:fcu_fan_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU Fan Maintenance Interval Alarm", "section_id": "5.22.5.1", "section_title": "Alarms", "equipment_scope": "FCU supply fan", "summary": "Generate a Level 4 alarm when fan runtime exceeds 1500 hours; reset counter upon acknowledge.", "trigger_condition": "Fan operates for more than 1500 hours.", "required_behavior": null, "configurable_values": ["1500 hours"], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan  has operated for more than 1500 hours: Level 4. Reset\ninterval counter when alarm is acknowledged.", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance interval alarm when fan  has operated for more than 1500 hours: Level 4. Reset\ninterval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan  has operated for more than 1500 hours: Level 4. Reset\ninterval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Fault diagnostic rule for fan maintenance interval.", "judge_verdict": "accepted"}
{"candidate_id": "cand_67f8f5a81adb0626", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_22_6_5:fcu_afdd_alarmdelay_default", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "FCU AFDD AlarmDelay Default", "section_id": "5.22.6.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "AlarmDelay default value is 30 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["30 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "AlarmDelay  Time in minutes that a Fault Condition must persist before triggering an alarm  30", "page_hint": 266}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "AlarmDelay  Time in minutes that a Fault Condition must persist before triggering an alarm  30", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.5", "source_chunk_ids": ["chunk_e402e88fefb54078", "chunk_9b3d5db438794401", "chunk_e54572589d594ff3", "chunk_1e2b48cb222e4e96", "chunk_1e29e45c39554cdf"], "chunk_id": "chunk_e402e88fefb54078", "page_no": 150, "source_page_nos": [150, 165, 228, 258, 266], "evidence_text": "AlarmDelay  Time in minutes that a Fault Condition must persist before triggering an alarm  30", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Parameter specification for AlarmDelay default.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cb7056c37ffade21", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_1:fcu_supply_fan_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Supply Fan Enable", "section_id": "5.22.4.1", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "FCU supply fan", "summary": "The supply fan must run whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is not in Unoccupied Mode.", "required_behavior": "Supply fan is commanded on.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for FCU supply fan enable.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2f5e678bab48568f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_22_4_2:fcu_fan_speed_ramp_limit", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "FCU Fan Speed Ramp Limit", "section_id": "5.22.4.2", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "FCU supply fan", "summary": "Fan speed changes must be limited to 10% per minute.", "trigger_condition": null, "required_behavior": "Ramp function prevents changes in fan speed of more than 10% per minute.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Parameter specification for fan speed ramp limit.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1895909655071597", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_5_3:fcu_filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU Filter Pressure Drop Alarm", "section_id": "5.22.5.3", "section_title": "Alarms", "equipment_scope": "FCU filter", "summary": "Level 4 alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa for 10 minutes with fan speed >20% MaxCoolSpeed. Alarm limit varies with fan speed as DPx = DP100 * (x)^1.4.", "trigger_condition": "Fan speed > 20% MaxCoolSpeed, and filter ΔP > max(alarm limit, 12.5 Pa) for 10 minutes.", "required_behavior": null, "configurable_values": ["DP100", "12.5 Pa", "10 minutes", "20% MaxCoolSpeed", "exponent 1.4"], "fault_condition": "Filter ΔP exceeds limit for 10 min while fan speed > 20% MaxCoolSpeed", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan\nspeed exceeds 20% of MaxCoolSpeed:  Level 4.  The alarm limit shall vary with fan speed as\nfollows:\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan\nspeed exceeds 20% of MaxCoolSpeed:  Level 4.  The alarm limit shall vary with fan speed as\nfollows:\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.5.3", "source_chunk_ids": ["chunk_dfabfc661e494f62", "chunk_3afb1fd8dec344c3"], "chunk_id": "chunk_dfabfc661e494f62", "page_no": 161, "source_page_nos": [161, 264], "evidence_text": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan\nspeed exceeds 20% of MaxCoolSpeed:  Level 4.  The alarm limit shall vary with fan speed as\nfollows:\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule for filter pressure drop.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fe4a1d680eaf770c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_22_7:fcu_testing_commissioning_override_switches", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "FCU Testing/Commissioning Override Switches", "section_id": "5.22.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "FCU heating and cooling valves", "summary": "Provide software switches interlocked to a CHW and hot-water plant level to force HW valve full open/closed and CHW valve full open/closed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Software switches to force HW valve open/close, CHW valve open/close for leakage testing.", "evidence_quote": "Provide software switches that interlock to a CHW  and hot -water plant level to\na. force HW valve full open if there is a hot -water coil,\nb. force HW valve full closed if there is a hot -water coil,\nc. force CHW valv e full open if there is a CHW coil, and\nd. force CHW valve full closed if there is a CHW coil.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a CHW  and hot -water plant level to\na. force HW valve full open if there is a hot -water coil,\nb. force HW valve full closed if there is a hot -water coil,\nc. force CHW valv e full open if there is a CHW coil, and\nd. force CHW valve full closed if there is a CHW coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.7", "source_chunk_ids": ["chunk_56190ceca30a40dc", "chunk_2ee22590677547c1"], "chunk_id": "chunk_56190ceca30a40dc", "page_no": 170, "source_page_nos": [170, 268], "evidence_text": "Provide software switches that interlock to a CHW  and hot -water plant level to\na. force HW valve full open if there is a hot -water coil,\nb. force HW valve full closed if there is a hot -water coil,\nc. force CHW valv e full open if there is a CHW coil, and\nd. force CHW valve full closed if there is a CHW coil.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Commissioning step for FCU override switches.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3e1d722bba7171a5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4_3_c:fcu_cooling_mode_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Cooling Mode Sequence", "section_id": "5.22.4.3.c", "section_title": "Supply Fan Speed and Supply Air Temperature Control", "equipment_scope": "FCU cooling coil, supply fan, heating coil", "summary": "When a cooling coil exists and zone state is Cooling, fan speed and supply air temperature setpoint are controlled based on the cooling-loop signal. Cooling coil modulates to SATsp; heating coil is off.", "trigger_condition": "Cooling coil present AND Zone State is Cooling.", "required_behavior": "For loop signal 0%-50%, FANsp=MinCoolSpeed; for 50%-100%, FANsp resets from MinCoolSpeed to MaxCoolSpeed. For 0%-50%, SATsp resets from zone cooling setpoint to Cool_SAT; for 50%-100%, SATsp=Cool_SAT. Cooling coil modulates to SATsp via PID. Heating coil OFF.", "configurable_values": ["MinCoolSpeed", "MaxCoolSpeed", "Cool_SAT", "active zone cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If there is a cooling coil,  when Zone State  is Cooling\n1. For a cooling -loop signal of 0% to 50%, FANsp is MinCoolSpeed.\n2. For a cooling -loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to\nMaxCoolSpeed.\n3. For a cooling -loop signal of 0% to 50%, SATsp is reset from the active zo ne cooling\nsetpoint to Cool_SAT.\n4. For a cooling -loop signal of 50% to 100%, SATsp is Cool_SAT.\n5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature\nat SATsp .\n6. Heating coil OFF", "page_hint": 264}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If there is a cooling coil,  when Zone State  is Cooling\n1. For a cooling -loop signal of 0% to 50%, FANsp is MinCoolSpeed.\n2. For a cooling -loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to\nMaxCoolSpeed.\n3. For a cooling -loop signal of 0% to 50%, SATsp is reset from the active zo ne cooling\nsetpoint to Cool_SAT.\n4. For a cooling -loop signal of 50% to 100%, SATsp is Cool_SAT.\n5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature\nat SATsp .\n6. Heating coil OFF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4.3.c", "source_chunk_ids": ["chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_d4cb3579c74f4d83", "page_no": 264, "source_page_nos": [264], "evidence_text": "c. If there is a cooling coil,  when Zone State  is Cooling\n1. For a cooling -loop signal of 0% to 50%, FANsp is MinCoolSpeed.\n2. For a cooling -loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to\nMaxCoolSpeed.\n3. For a cooling -loop signal of 0% to 50%, SATsp is reset from the active zo ne cooling\nsetpoint to Cool_SAT.\n4. For a cooling -loop signal of 50% to 100%, SATsp is Cool_SAT.\n5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature\nat SATsp .\n6. Heating coil OFF", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for FCU cooling mode control.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fcb087b23da69d94", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_6_2:fcu_afdd_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU AFDD Operating State Definition", "section_id": "5.22.6.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU heating and cooling coils", "summary": "Operating state defined by commanded valve positions: OS#1 Heating if heating valve >0 and cooling =0; OS#2 No Heating or Cooling if both =0; OS#3 Cooling if heating =0 and cooling >0; OS#4 Unknown otherwise.", "trigger_condition": "Continuous evaluation.", "required_behavior": "Assign OS per Table 5.20.6.2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating -coil control valve\nand cooling -coil control  valve in accordance with Table 5.20.6.2.", "page_hint": 264}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The OS of each FCU shall be defined by the commanded positions of the heating -coil control valve\nand cooling -coil control  valve in accordance with Table 5.20.6.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.2", "source_chunk_ids": ["chunk_26747f87d9ce428a"], "chunk_id": "chunk_26747f87d9ce428a", "page_no": 264, "source_page_nos": [264], "evidence_text": "The OS of each FCU shall be defined by the commanded positions of the heating -coil control valve\nand cooling -coil control  valve in accordance with Table 5.20.6.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD operating state definition based on valve positions.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ed9bb6c3716c335f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_fault_condition_fc_1_too_many_os_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD Fault Condition FC#1: Too Many OS Changes", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU control", "summary": "Fault if ΔOS > ΔOSmax. Indicates unstable control.", "trigger_condition": "ΔOS > ΔOS MAX", "required_behavior": null, "configurable_values": ["ΔOSmax"], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC #1  Equation  OS > OS MAX Applies to OS #1 – #4 Description  Too many changes in Operating State Possible Diagnosis  Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #1  Equation  OS > OS MAX Applies to OS #1 – #4 Description  Too many changes in Operating State Possible Diagnosis  Unstable control due to poorly tuned loop or mechanical problem", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #1  Equation  OS > OS MAX Applies to OS #1 – #4 Description  Too many changes in Operating State Possible Diagnosis  Unstable control due to poorly tuned loop or mechanical problem", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for too many OS changes.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2927d5d1954df988", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_fault_condition_fc_2_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD Fault Condition FC#2: SAT Too Low in Full Heating", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU heating coil and sensors", "summary": "Fault if SAT_AVG < SATSP - εSAT and HC ≥ 99%. Possible stuck/cooling valve leak, sensor error, etc.", "trigger_condition": "SAT_AVG < SATSP - ƐSAT and HC ≥ 99%", "required_behavior": null, "configurable_values": ["εSAT"], "fault_condition": "SAT_AVG < SATSP - ƐSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #2  Equation  SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description  SAT too low in full heating Possible Diagnosis  SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #2  Equation  SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description  SAT too low in full heating Possible Diagnosis  SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #2  Equation  SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description  SAT too low in full heating Possible Diagnosis  SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for SAT too low in full heating.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4e60597410023774", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_fault_condition_fc_3_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD Fault Condition FC#3: SAT Too High in Full Cooling", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU cooling coil and sensors", "summary": "Fault if SAT_AVG > SATSP + εSAT and CC ≥ 99%. Possible stuck/cooling coil issue, sensor error, etc.", "trigger_condition": "SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%", "required_behavior": null, "configurable_values": ["εSAT"], "fault_condition": "SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #3  Equation  SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description  SAT too high in full cooling Possible Diagnosis  SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC #3  Equation  SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description  SAT too high in full cooling Possible Diagnosis  SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC #3  Equation  SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description  SAT too high in full cooling Possible Diagnosis  SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for SAT too high in full cooling.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d9f17400fe171991", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_fault_condition_fc_4_temperature_drop_across_inactive_cooling_coil_cooling_only_fcu_with_rat", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD Fault Condition FC#4: Temperature Drop Across Inactive Cooling Coil (Cooling-only FCU with RAT)", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU cooling coil (cooling-only, with RAT)", "summary": "Fault if SAT_AVG – RAT ≥ √(εRAT² + εSAT²) + ΔTSF in OS#2. Indicates leaking cooling coil or sensor error.", "trigger_condition": "SAT AVG – RAT ≥ √ƐRAT² + ƐSAT² + TSF, OS #2, cooling-only FCU with RAT", "required_behavior": null, "configurable_values": ["εSAT", "εRAT", "ΔTSF"], "fault_condition": "SAT AVG – RAT ≥ √ƐRAT² + ƐSAT² + TSF", "commissioning_check": null, "evidence_quote": "FC#4  Equation SAT AVG – RAT ≥  √ƐRAT2+ ƐSAT2 + TSF Applies to OS #2 (cooling only FCU with RAT)  Description  Temperature drop across inactive cooling coil Possible Diagnosis  RAT sensor error SAT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#4  Equation SAT AVG – RAT ≥  √ƐRAT2+ ƐSAT2 + TSF Applies to OS #2 (cooling only FCU with RAT)  Description  Temperature drop across inactive cooling coil Possible Diagnosis  RAT sensor error SAT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_f12855608cee463f"], "chunk_id": "chunk_f12855608cee463f", "page_no": 267, "source_page_nos": [267], "evidence_text": "FC#4  Equation SAT AVG – RAT ≥  √ƐRAT2+ ƐSAT2 + TSF Applies to OS #2 (cooling only FCU with RAT)  Description  Temperature drop across inactive cooling coil Possible Diagnosis  RAT sensor error SAT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for temperature drop across inactive cooling coil.", "judge_verdict": "accepted"}
{"candidate_id": "cand_19beec82bfe796ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_13:fcu_afdd_alarm_notification_level", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Alarm Notification Level", "section_id": "5.22.6.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "Reported fault conditions generate Level 3 alarms and include fault description and possible diagnoses.", "trigger_condition": "Fault condition reported.", "required_behavior": "Alarm level 3, include description and diagnoses from Table 5.20.6.6.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the\ndescription of the fault and the list of possible diagnoses fro m Table 5.20.6.6.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the\ndescription of the fault and the list of possible diagnoses fro m Table 5.20.6.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.13", "source_chunk_ids": ["chunk_2ee22590677547c1"], "chunk_id": "chunk_2ee22590677547c1", "page_no": 268, "source_page_nos": [268], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the\ndescription of the fault and the list of possible diagnoses fro m Table 5.20.6.6.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance for AFDD alarm notification level.", "judge_verdict": "accepted"}
{"candidate_id": "cand_74ebc4f13f1adf63", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_7_a:fcu_afdd_fault_evaluation_in_os_1_heating", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Fault Evaluation in OS#1 (Heating)", "section_id": "5.22.6.7.a", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "In OS#1 (Heating), evaluate FC#1 and FC#2.", "trigger_condition": "OS#1 active.", "required_behavior": "Evaluate FC#1 and FC#2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#2: SAT too low in full heating", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. In OS#1 (Heating), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#2: SAT too low in full heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.7.a", "source_chunk_ids": ["chunk_bd1060ca4c494191"], "chunk_id": "chunk_bd1060ca4c494191", "page_no": 268, "source_page_nos": [268], "evidence_text": "a. In OS#1 (Heating), the following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#2: SAT too low in full heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance for AFDD fault evaluation in OS#1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_7c6259dccfe1f512", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_7_b:fcu_afdd_fault_evaluation_in_os_2_deadband", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Fault Evaluation in OS#2 (Deadband)", "section_id": "5.22.6.7.b", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "In OS#2 (Deadband), evaluate FC#5 for heating-only FCU with RAT, and FC#4 for cooling-only FCU with RAT.", "trigger_condition": "OS#2 active.", "required_behavior": "Evaluate FC#5 (heating-only) and FC#4 (cooling-only) as applicable.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. In OS#2 (Deadband), the following fault conditions shall be evaluated:\n1. FC#5: Temperature drop across inactive heating coil (heating only FCU\n2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU", "page_hint": 268}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. In OS#2 (Deadband), the following fault conditions shall be evaluated:\n1. FC#5: Temperature drop across inactive heating coil (heating only FCU\n2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.7.b", "source_chunk_ids": ["chunk_bd1060ca4c494191"], "chunk_id": "chunk_bd1060ca4c494191", "page_no": 268, "source_page_nos": [268], "evidence_text": "b. In OS#2 (Deadband), the following fault conditions shall be evaluated:\n1. FC#5: Temperature drop across inactive heating coil (heating only FCU\n2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance for AFDD fault evaluation in OS#2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_07c17d7746764239", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_7_c:fcu_afdd_fault_evaluation_in_os_3_cooling", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Fault Evaluation in OS#3 (Cooling)", "section_id": "5.22.6.7.c", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "In OS#3 (Cooling), evaluate FC#1 and FC#3.", "trigger_condition": "OS#3 active.", "required_behavior": "Evaluate FC#1 and FC#3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. In OS#3 (Cooling), th e following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#3: SAT too high in full cooling", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. In OS#3 (Cooling), th e following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#3: SAT too high in full cooling", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.7.c", "source_chunk_ids": ["chunk_bd1060ca4c494191"], "chunk_id": "chunk_bd1060ca4c494191", "page_no": 268, "source_page_nos": [268], "evidence_text": "c. In OS#3 (Cooling), th e following fault conditions shall be evaluated:\n1. FC#1: Too many changes in OS\n2. FC#3: SAT too high in full cooling", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance for AFDD fault evaluation in OS#3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5b6b187085eb8673", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_8:fcu_afdd_operator_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Operator Alarm Suppression", "section_id": "5.22.6.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "Operator can suppress alarm for any fault condition per FCU.", "trigger_condition": null, "required_behavior": "Allow per-FCU suppression of any fault alarm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each FCU, the operator shall be able to su ppress the alarm for any fault condition.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For each FCU, the operator shall be able to su ppress the alarm for any fault condition.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.8", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "For each FCU, the operator shall be able to su ppress the alarm for any fault condition.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance for operator alarm suppression.", "judge_verdict": "accepted"}
{"candidate_id": "cand_24a5342faa645f8f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_22_6_9:fcu_afdd_evaluation_suspension", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "FCU AFDD Evaluation Suspension", "section_id": "5.22.6.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU AFDD", "summary": "Suspend fault evaluation when FCU not operating, or for ModeDelay minutes following a change in any Zone Group mode.", "trigger_condition": "FCU not operating, or zone group mode change (e.g., to Occupied).", "required_behavior": "Suspend evaluation.", "configurable_values": ["ModeDelay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When FCU is not operating\nb. For a period of ModeDelay  minutes following a change in mode (e.g., from Warmup  Mode or\nCooldown  Mode to Occupied  Mode ) of any Zone Group  served by the FCU.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When FCU is not operating\nb. For a period of ModeDelay  minutes following a change in mode (e.g., from Warmup  Mode or\nCooldown  Mode to Occupied  Mode ) of any Zone Group  served by the FCU.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.9", "source_chunk_ids": ["chunk_d5fc3140650041ec"], "chunk_id": "chunk_d5fc3140650041ec", "page_no": 268, "source_page_nos": [268], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions:\na. When FCU is not operating\nb. For a period of ModeDelay  minutes following a change in mode (e.g., from Warmup  Mode or\nCooldown  Mode to Occupied  Mode ) of any Zone Group  served by the FCU.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance for AFDD evaluation suspension.", "judge_verdict": "accepted"}
{"candidate_id": "cand_7db3f12935cb6473", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fcu_afdd_fault_condition_fc_5_temperature_rise_across_inactive_heating_coil_heating_only_fcu_with_rat", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FCU AFDD Fault Condition FC#5: Temperature Rise Across Inactive Heating Coil (Heating-only FCU with RAT)", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "FCU heating coil (heating-only, with RAT)", "summary": "Fault if SAT_AVG - RAT ≤ -√(εRAT² + εSAT²) - ΔTSF in OS#2. Indicates leaking heating coil or sensor error.", "trigger_condition": "SAT AVG - RAT  ≤ √ƐRAT2+ ƐSAT2 + TSF, OS #2, heating-only FCU with RAT", "required_behavior": null, "configurable_values": ["εSAT", "εRAT", "ΔTSF"], "fault_condition": "SAT AVG - RAT  ≤ √ƐRAT2+ ƐSAT2 + TSF", "commissioning_check": null, "evidence_quote": "FC#5  Equation SAT AVG - RAT  ≤ √ƐRAT2+ ƐSAT2 + TSF Applies to OS #2 (heating only FCU with RAT)  Description  Temperature rise across inactive heating coil Possible Diagnosis  RAT sensor error SAT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "FC#5  Equation SAT AVG - RAT  ≤ √ƐRAT2+ ƐSAT2 + TSF Applies to OS #2 (heating only FCU with RAT)  Description  Temperature rise across inactive heating coil Possible Diagnosis  RAT sensor error SAT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "source_chunk_ids": ["chunk_bd1060ca4c494191"], "chunk_id": "chunk_bd1060ca4c494191", "page_no": 268, "source_page_nos": [268], "evidence_text": "FC#5  Equation SAT AVG - RAT  ≤ √ƐRAT2+ ƐSAT2 + TSF Applies to OS #2 (heating only FCU with RAT)  Description  Temperature rise across inactive heating coil Possible Diagnosis  RAT sensor error SAT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for temperature rise across inactive heating coil.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5565dc45b87150ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1:fcu_chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Chilled-Water Reset Requests", "section_id": "5.22.8.1", "section_title": "Plant Requests", "equipment_scope": "FCU with chilled-water coil", "summary": "Generate CHW reset requests based on fan speed, SAT deviation, and CHW valve position. Suppress if fan not at MaxCoolSpeed.", "trigger_condition": "Fan speed condition and SAT/valve state.", "required_behavior": "a. Suppress all if fan ≠ MaxCoolSpeed; b. SAT > setpoint+10°F for 5 min → 3 requests; c. SAT > setpoint+5°F for 5 min → 2 requests; d. CHW valve >95% → 1 request until <85%; e. else 0.", "configurable_values": ["5 minutes", "10°F", "5°F", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\nb. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests,\nc. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests,\nd. Else if the CHW valve position is greater than 95%, send 1  request until the CHW valve\nposition is less than 85%.\ne. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.22.8.1. If There Is a Ch illed-Water Coil, Chilled -Water Reset Requests", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_dba80aed28d44f80"], "chunk_id": "chunk_dba80aed28d44f80", "page_no": 269, "source_page_nos": [269], "evidence_text": "5.22.8.1. If There Is a Ch illed-Water Coil, Chilled -Water Reset Requests", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for chilled-water reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1c48f576d0612419", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3:fcu_hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "FCU Hot-Water Reset Requests", "section_id": "5.22.8.3", "section_title": "Plant Requests", "equipment_scope": "FCU with hot-water coil", "summary": "Generate HW reset requests. Suppress if fan not at MaxHeatSpeed. Requests based on SAT deviation below setpoint and HW valve position.", "trigger_condition": "Fan speed condition and SAT/valve state.", "required_behavior": "a. Suppress all if fan ≠ MaxHeatSpeed; b. SAT < setpoint - 30°F for 5 min → 3 requests; c. SAT < setpoint -15°F for 5 min → 2 requests; d. HW valve >95% → 1 request until <85%; e. else 0.", "configurable_values": ["5 minutes", "30°F", "15°F", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\nb. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests.\nc. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests.\nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is\nless than 8 5%.\ne. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.22.8.3.  If There Is a Hot -Water Coil, Hot -Water Reset Requests", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "5.22.8.3.  If There Is a Hot -Water Coil, Hot -Water Reset Requests", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for hot-water reset requests.", "judge_verdict": "accepted"}
