{"extract_mode": "section_context", "focus_sections": ["5.22"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.22. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "df8a19be33dcd2d9771532b810a292af5dbc27d6", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "a56df147c048535c231f07c4a31c815100c6a740", "content_chars": 132949}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "668c3f20-8002-4bc5-9b41-257a665ee176", "object": "chat.completion", "created": 1778174948, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Supply Fan Enable\",\n      \"section_id\": \"5.22.4.1\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"FCU supply fan\",\n      \"summary\": \"The supply fan must run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"trigger_condition\": \"Unit is not in Unoccupied Mode.\",\n      \"required_behavior\": \"Supply fan is commanded on.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode .\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"FCU Fan Speed Ramp Limit\",\n      \"section_id\": \"5.22.4.2\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"FCU supply fan\",\n      \"summary\": \"Fan speed changes must be limited to 10% per minute.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Ramp function prevents changes in fan speed of more than 10% per minute.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Heating Mode Sequence\",\n      \"section_id\": \"5.22.4.3.a\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"FCU heating coil, supply fan, cooling coil\",\n      \"summary\": \"When a heating coil exists and zone state is Heating, fan speed and supply air temperature setpoint are controlled based on the heating-loop signal. Heating coil modulates to SATsp; cooling coil is off.\",\n      \"trigger_condition\": \"Heating coil present AND Zone State is Heating.\",\n      \"required_behavior\": \"For loop signal 100%-50%, FANsp resets from MaxHeatSpeed to MinHeatSpeed; for 50%-0%, FANsp=MinHeatSpeed. For 100%-50%, SATsp=Heat_SAT; for 50%-0%, SATsp resets from Heat_SAT to zone heating setpoint. Heating coil modulates to SATsp via PID. Cooling coil OFF.\",\n      \"configurable_values\": [\"MaxHeatSpeed\", \"MinHeatSpeed\", \"Heat_SAT\", \"active zone heating setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If there is a heating coil, when Zone State  is Heating\\n1. For a heating -loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to\\nMinHeatSpeed.\\n2. For a heating -loop signal of 50% to 0%, FANsp  is MinHeatSpeed.\\n3. For a heating -loop signal of 100% to 50%, SATsp is Heat_SAT.\\n4. For a heating -loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone\\nheating setpoint.\\n5. The heating coil shall be  modulated with a PID loop to maintain the discharge temperature\\nat SATsp .\\n6. Cooling coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Deadband Mode Sequence\",\n      \"section_id\": \"5.22.4.3.b\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"FCU supply fan, cooling coil, heating coil\",\n      \"summary\": \"When zone state is Deadband, fan speed is set to DeadbandSpeed (shut off if zero); cooling and heating coils are OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband.\",\n      \"required_behavior\": \"FANsp = DeadbandSpeed; if DeadbandSpeed=0, shut fan off. Cooling coil OFF, Heating coil OFF.\",\n      \"configurable_values\": [\"DeadbandSpeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. When Zone State  is Deadband\\n1. FANsp shall be DeadbandSpeed.  If DeadbandSpeed is zero, shut the fan off.\\n2. Cooling coil OFF\\n3. Heating coil OFF\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Cooling Mode Sequence\",\n      \"section_id\": \"5.22.4.3.c\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"FCU cooling coil, supply fan, heating coil\",\n      \"summary\": \"When a cooling coil exists and zone state is Cooling, fan speed and supply air temperature setpoint are controlled based on the cooling-loop signal. Cooling coil modulates to SATsp; heating coil is off.\",\n      \"trigger_condition\": \"Cooling coil present AND Zone State is Cooling.\",\n      \"required_behavior\": \"For loop signal 0%-50%, FANsp=MinCoolSpeed; for 50%-100%, FANsp resets from MinCoolSpeed to MaxCoolSpeed. For 0%-50%, SATsp resets from zone cooling setpoint to Cool_SAT; for 50%-100%, SATsp=Cool_SAT. Cooling coil modulates to SATsp via PID. Heating coil OFF.\",\n      \"configurable_values\": [\"MinCoolSpeed\", \"MaxCoolSpeed\", \"Cool_SAT\", \"active zone cooling setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If there is a cooling coil,  when Zone State  is Cooling\\n1. For a cooling -loop signal of 0% to 50%, FANsp is MinCoolSpeed.\\n2. For a cooling -loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to\\nMaxCoolSpeed.\\n3. For a cooling -loop signal of 0% to 50%, SATsp is reset from the active zo ne cooling\\nsetpoint to Cool_SAT.\\n4. For a cooling -loop signal of 50% to 100%, SATsp is Cool_SAT.\\n5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature\\nat SATsp .\\n6. Heating coil OFF\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU Fan Maintenance Interval Alarm\",\n      \"section_id\": \"5.22.5.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"FCU supply fan\",\n      \"summary\": \"Generate a Level 4 alarm when fan runtime exceeds 1500 hours; reset counter upon acknowledge.\",\n      \"trigger_condition\": \"Fan operates for more than 1500 hours.\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\"1500 hours\"],\n      \"fault_condition\": \"Fan runtime > 1500 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan  has operated for more than 1500 hours: Level 4. Reset\\ninterval counter when alarm is acknowledged.\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.22.5.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"FCU supply fan\",\n      \"summary\": \"Alarm if fan command and status differ for 15 seconds. Commanded on/status off is Level 2; commanded off/status on is Level 4.\",\n      \"trigger_condition\": \"Fan status different from command for 15 seconds.\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\"15 seconds\"],\n      \"fault_condition\": \"Status != command for 15 s\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\\na. Commanded on, status off: Level 2\\nb. Commanded off, status on: Level 4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.22.5.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"FCU filter\",\n      \"summary\": \"Level 4 alarm when filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa for 10 minutes with fan speed >20% MaxCoolSpeed. Alarm limit varies with fan speed as DPx = DP100 * (x)^1.4.\",\n      \"trigger_condition\": \"Fan speed > 20% MaxCoolSpeed, and filter ΔP > max(alarm limit, 12.5 Pa) for 10 minutes.\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\"DP100\", \"12.5 Pa\", \"10 minutes\", \"20% MaxCoolSpeed\", \"exponent 1.4\"],\n      \"fault_condition\": \"Filter ΔP exceeds limit for 10 min while fan speed > 20% MaxCoolSpeed\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan\\nspeed exceeds 20% of MaxCoolSpeed:  Level 4.  The alarm limit shall vary with fan speed as\\nfollows:\\n𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU AFDD Operating State Definition\",\n      \"section_id\": \"5.22.6.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU heating and cooling coils\",\n      \"summary\": \"Operating state defined by commanded valve positions: OS#1 Heating if heating valve >0 and cooling =0; OS#2 No Heating or Cooling if both =0; OS#3 Cooling if heating =0 and cooling >0; OS#4 Unknown otherwise.\",\n      \"trigger_condition\": \"Continuous evaluation.\",\n      \"required_behavior\": \"Assign OS per Table 5.20.6.2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The OS of each FCU shall be defined by the commanded positions of the heating -coil control valve\\nand cooling -coil control  valve in accordance with Table 5.20.6.2.\",\n      \"page_hint\": 264,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD Fault Condition FC#1: Too Many OS Changes\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU control\",\n      \"summary\": \"Fault if ΔOS > ΔOSmax. Indicates unstable control.\",\n      \"trigger_condition\": \"ΔOS > ΔOS MAX\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\"ΔOSmax\"],\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #1  Equation  OS > OS MAX Applies to OS #1 – #4 Description  Too many changes in Operating State Possible Diagnosis  Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD Fault Condition FC#2: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU heating coil and sensors\",\n      \"summary\": \"Fault if SAT_AVG < SATSP - εSAT and HC ≥ 99%. Possible stuck/cooling valve leak, sensor error, etc.\",\n      \"trigger_condition\": \"SAT_AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\"εSAT\"],\n      \"fault_condition\": \"SAT_AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #2  Equation  SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description  SAT too low in full heating Possible Diagnosis  SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD Fault Condition FC#3: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU cooling coil and sensors\",\n      \"summary\": \"Fault if SAT_AVG > SATSP + εSAT and CC ≥ 99%. Possible stuck/cooling coil issue, sensor error, etc.\",\n      \"trigger_condition\": \"SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\"εSAT\"],\n      \"fault_condition\": \"SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #3  Equation  SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description  SAT too high in full cooling Possible Diagnosis  SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD Fault Condition FC#4: Temperature Drop Across Inactive Cooling Coil (Cooling-only FCU with RAT)\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU cooling coil (cooling-only, with RAT)\",\n      \"summary\": \"Fault if SAT_AVG – RAT ≥ √(εRAT² + εSAT²) + ΔTSF in OS#2. Indicates leaking cooling coil or sensor error.\",\n      \"trigger_condition\": \"SAT AVG – RAT ≥ √ƐRAT² + ƐSAT² + TSF, OS #2, cooling-only FCU with RAT\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\"εSAT\", \"εRAT\", \"ΔTSF\"],\n      \"fault_condition\": \"SAT AVG – RAT ≥ √ƐRAT² + ƐSAT² + TSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4  Equation SAT AVG – RAT ≥  √ƐRAT2+ ƐSAT2 + TSF Applies to OS #2 (cooling only FCU with RAT)  Description  Temperature drop across inactive cooling coil Possible Diagnosis  RAT sensor error SAT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FCU AFDD Fault Condition FC#5: Temperature Rise Across Inactive Heating Coil (Heating-only FCU with RAT)\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU heating coil (heating-only, with RAT)\",\n      \"summary\": \"Fault if SAT_AVG - RAT ≤ -√(εRAT² + εSAT²) - ΔTSF in OS#2. Indicates leaking heating coil or sensor error.\",\n      \"trigger_condition\": \"SAT AVG - RAT  ≤ √ƐRAT2+ ƐSAT2 + TSF, OS #2, heating-only FCU with RAT\",\n      \"required_behavior\": null,\n      \"configurable_values\": [\"εSAT\", \"εRAT\", \"ΔTSF\"],\n      \"fault_condition\": \"SAT AVG - RAT  ≤ √ƐRAT2+ ƐSAT2 + TSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#5  Equation SAT AVG - RAT  ≤ √ƐRAT2+ ƐSAT2 + TSF Applies to OS #2 (heating only FCU with RAT)  Description  Temperature rise across inactive heating coil Possible Diagnosis  RAT sensor error SAT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Fault Evaluation in OS#1 (Heating)\",\n      \"section_id\": \"5.22.6.7.a\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"In OS#1 (Heating), evaluate FC#1 and FC#2.\",\n      \"trigger_condition\": \"OS#1 active.\",\n      \"required_behavior\": \"Evaluate FC#1 and FC#2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. In OS#1 (Heating), the following fault conditions shall be evaluated:\\n1. FC#1: Too many changes in OS\\n2. FC#2: SAT too low in full heating\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Fault Evaluation in OS#2 (Deadband)\",\n      \"section_id\": \"5.22.6.7.b\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"In OS#2 (Deadband), evaluate FC#5 for heating-only FCU with RAT, and FC#4 for cooling-only FCU with RAT.\",\n      \"trigger_condition\": \"OS#2 active.\",\n      \"required_behavior\": \"Evaluate FC#5 (heating-only) and FC#4 (cooling-only) as applicable.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. In OS#2 (Deadband), the following fault conditions shall be evaluated:\\n1. FC#5: Temperature drop across inactive heating coil (heating only FCU\\n2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU\",\n      \"page_hint\": 268,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Fault Evaluation in OS#3 (Cooling)\",\n      \"section_id\": \"5.22.6.7.c\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"In OS#3 (Cooling), evaluate FC#1 and FC#3.\",\n      \"trigger_condition\": \"OS#3 active.\",\n      \"required_behavior\": \"Evaluate FC#1 and FC#3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. In OS#3 (Cooling), th e following fault conditions shall be evaluated:\\n1. FC#1: Too many changes in OS\\n2. FC#3: SAT too high in full cooling\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Fault Evaluation in OS#4 (Other)\",\n      \"section_id\": \"5.22.6.7.d\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"In OS#4 (other), evaluate FC#1.\",\n      \"trigger_condition\": \"OS#4 active.\",\n      \"required_behavior\": \"Evaluate FC#1.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. In OS#4 (other), the following fault conditions shall be evaluated:\\n1. FC#1: Too many changes in OS\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Operator Alarm Suppression\",\n      \"section_id\": \"5.22.6.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"Operator can suppress alarm for any fault condition per FCU.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Allow per-FCU suppression of any fault alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each FCU, the operator shall be able to su ppress the alarm for any fault condition.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Evaluation Suspension\",\n      \"section_id\": \"5.22.6.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"Suspend fault evaluation when FCU not operating, or for ModeDelay minutes following a change in any Zone Group mode.\",\n      \"trigger_condition\": \"FCU not operating, or zone group mode change (e.g., to Occupied).\",\n      \"required_behavior\": \"Suspend evaluation.\",\n      \"configurable_values\": [\"ModeDelay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions:\\na. When FCU is not operating\\nb. For a period of ModeDelay  minutes following a change in mode (e.g., from Warmup  Mode or\\nCooldown  Mode to Occupied  Mode ) of any Zone Group  served by the FCU.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Alarm Delay\",\n      \"section_id\": \"5.22.6.11\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"A fault condition must persist continuously for AlarmDelay minutes before operator notification.\",\n      \"trigger_condition\": \"Fault condition true.\",\n      \"required_behavior\": \"Delay reporting for AlarmDelay minutes.\",\n      \"configurable_values\": [\"AlarmDelay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is\\nreported to the operator.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Test Mode\",\n      \"section_id\": \"5.22.6.12\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"Test mode sets ModeDelay and AlarmDelay to 0 minutes for TestModeDelay minutes to enable instant AFDD testing.\",\n      \"trigger_condition\": \"Test mode active.\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 for TestModeDelay.\",\n      \"configurable_values\": [\"TestModeDelay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of\\nTestModeDelay minutes to allow instant test ing of the AFDD system and ensure normal fault\\ndetection occurs after testing is complete.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"FCU AFDD Alarm Notification Level\",\n      \"section_id\": \"5.22.6.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"Reported fault conditions generate Level 3 alarms and include fault description and possible diagnoses.\",\n      \"trigger_condition\": \"Fault condition reported.\",\n      \"required_behavior\": \"Alarm level 3, include description and diagnoses from Table 5.20.6.6.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the\\ndescription of the fault and the list of possible diagnoses fro m Table 5.20.6.6.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"FCU AFDD ModeDelay Default\",\n      \"section_id\": \"5.22.6.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"ModeDelay default value is 30 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"30 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ModeDelay  Time in minutes to suspend Fault Condition evaluation after a change in mode  30\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"FCU AFDD AlarmDelay Default\",\n      \"section_id\": \"5.22.6.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"AlarmDelay default value is 30 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"30 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"AlarmDelay  Time in minutes that a Fault Condition must persist before triggering an alarm  30\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"FCU AFDD TestModeDelay Default\",\n      \"section_id\": \"5.22.6.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"FCU AFDD\",\n      \"summary\": \"TestModeDelay default value is 120 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"120 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"TestModeDelay  Time in minutes that Test Mode is enabled  120\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"FCU Testing/Commissioning Override Switches\",\n      \"section_id\": \"5.22.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"FCU heating and cooling valves\",\n      \"summary\": \"Provide software switches interlocked to a CHW and hot-water plant level to force HW valve full open/closed and CHW valve full open/closed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Software switches to force HW valve open/close, CHW valve open/close for leakage testing.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW  and hot -water plant level to\\na. force HW valve full open if there is a hot -water coil,\\nb. force HW valve full closed if there is a hot -water coil,\\nc. force CHW valv e full open if there is a CHW coil, and\\nd. force CHW valve full closed if there is a CHW coil.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Chilled-Water Reset Requests\",\n      \"section_id\": \"5.22.8.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"FCU with chilled-water coil\",\n      \"summary\": \"Generate CHW reset requests based on fan speed, SAT deviation, and CHW valve position. Suppress if fan not at MaxCoolSpeed.\",\n      \"trigger_condition\": \"Fan speed condition and SAT/valve state.\",\n      \"required_behavior\": \"a. Suppress all if fan ≠ MaxCoolSpeed; b. SAT > setpoint+10°F for 5 min → 3 requests; c. SAT > setpoint+5°F for 5 min → 2 requests; d. CHW valve >95% → 1 request until <85%; e. else 0.\",\n      \"configurable_values\": [\"5 minutes\", \"10°F\", \"5°F\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\\nb. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests,\\nc. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests,\\nd. Else if the CHW valve position is greater than 95%, send 1  request until the CHW valve\\nposition is less than 85%.\\ne. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Chiller Plant Request\",\n      \"section_id\": \"5.22.8.2\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"FCU with chilled-water coil\",\n      \"summary\": \"Send chiller plant request: 1 request when CHW valve >95%, until valve <10%; else 0.\",\n      \"trigger_condition\": \"CHW valve position.\",\n      \"required_behavior\": \"a. If CHW valve >95% → 1 request until <10%; b. else 0.\",\n      \"configurable_values\": [\"95%\", \"10%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is\\nless than 10%.\\nb. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Hot-Water Reset Requests\",\n      \"section_id\": \"5.22.8.3\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"FCU with hot-water coil\",\n      \"summary\": \"Generate HW reset requests. Suppress if fan not at MaxHeatSpeed. Requests based on SAT deviation below setpoint and HW valve position.\",\n      \"trigger_condition\": \"Fan speed condition and SAT/valve state.\",\n      \"required_behavior\": \"a. Suppress all if fan ≠ MaxHeatSpeed; b. SAT < setpoint - 30°F for 5 min → 3 requests; c. SAT < setpoint -15°F for 5 min → 2 requests; d. HW valve >95% → 1 request until <85%; e. else 0.\",\n      \"configurable_values\": [\"5 minutes\", \"30°F\", \"15°F\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\\nb. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests.\\nc. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests.\\nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is\\nless than 8 5%.\\ne. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"FCU Heating Hot-Water Plant Request\",\n      \"section_id\": \"5.22.8.4\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"FCU with hot-water coil\",\n      \"summary\": \"Send heating hot-water plant request: 1 request when HW valve >95%, until valve <10%; else 0.\",\n      \"trigger_condition\": \"HW valve position.\",\n      \"required_behavior\": \"a. If HW valve >95% → 1 request until <10%; b. else 0.\",\n      \"configurable_values\": [\"95%\", \"10%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the HW valve position  is greater than 95%, send 1 request until the HW valve position is less\\nthan 10%.\\nb. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are tasked with extracting knowledge candidates from section 5.22 (Fan Coil Unit) of ASHRAE Guideline 36-2021. We must only use the focus section text (5.22) for evidence quotes. Context pack is just context. So we extract operational knowledge: control sequences, parameter specs, fault diagnostic rules, commissioning steps, application guidance. We need to produce JSON with candidates list.\n\nLet's read through section 5.22 text and identify extractable knowledge. The text runs from page 262 to 269. We'll go through each subsection.\n\n5.22.1: just references generic thermal zones. Not extractable.\n5.22.2: references Cool_SAT, Heat_SAT, DP100. Not extractable as a standalone knowledge; it's a reference.\n5.22.3: references MinSpeed, DeadbandSpeed, MaxHeatSpeed, MaxCoolSpeed. Not extractable.\n5.22.4: Supply Fan Speed and Supply Air Temperature Control. This is the core sequence.\n5.22.4.1: \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\" This is an enable/disable rule. Extract as operational_sequence.\n5.22.4.2: \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\" This is a parameter/behavior spec. Extract as parameter_spec or operational_sequence? It's a required behavior for fan speed control.\n5.22.4.3: When supply fan is proven on, fan speed and SAT setpoints are controlled as shown in Figure 5.20.4.3. The points of transition are representative. Gains shall be separately provided. Alternatively, contractor adjust thresholds. We'll not extract generic \"provide gains\" but the specific sequences from the bullets a, b, c.\nFigure 5.20.4.3 is a control diagram. The bullets describe the logic:\na. If there is a heating coil, when Zone State is Heating:\n   1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\n   2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed.\n   3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT.\n   4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint.\n   5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\n   6. Cooling coil OFF\nb. When Zone State is Deadband:\n   1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off.\n   2. Cooling coil OFF\n   3. Heating coil OFF\nc. If there is a cooling coil, when Zone State is Cooling:\n   1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed.\n   2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed.\n   3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT.\n   4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT.\n   5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp.\n   6. Heating coil OFF\n\nThese are operational sequences with conditions and behaviors. We can extract each bullet item as a separate candidate, or combine related ones. The instructions say: \"If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item.\" Here each sub-item is distinct. We'll extract each as a separate candidate with the exact quote.\n\nFor each, we need: knowledge_type (operational_sequence), title, section_id (5.22.4.3.a.1, etc.), equipment_scope (maybe \"FCU supply fan and heating coil\" etc.), summary, trigger_condition, required_behavior, configurable_values, evidence_quote, page_hint.\n\nEvidence_quote must be a contiguous verbatim substring from focus section text. So for each bullet, we'll quote that bullet.\n\nAlso note: the section mentions \"If there is a heating coil,\" and \"If there is a cooling coil,\" so we should note that.\n\nLet's list candidate titles:\n- FCU Supply Fan Speed Control in Heating Mode (a.1, a.2)\n- FCU SAT Setpoint Control in Heating Mode (a.3, a.4)\n- FCU Heating Coil PID Modulation (a.5)\n- FCU Cooling Coil OFF in Heating (a.6)\n- FCU Deadband Operation (b.1, b.2, b.3)\n- FCU Supply Fan Speed Control in Cooling Mode (c.1, c.2)\n- FCU SAT Setpoint Control in Cooling Mode (c.3, c.4)\n- FCU Cooling Coil PID Modulation (c.5)\n- FCU Heating Coil OFF in Cooling (c.6)\n\nWe could combine a.1 and a.2 into one candidate? But they are distinct: for 100%-50% fan speed resets, for 50%-0% fan speed is MinHeatSpeed. They are sub-items of the same rule. The evidence quote can be \"For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\" and then next line. But since they are separate exact quotes, we could make two candidates. But maybe one candidate for the fan speed in heating could include both with a combined quote? The instructions: \"evidence_quote MUST be a verbatim contiguous substring copied from the manual\". The two bullets are not contiguous; they are separate list items. So we cannot combine them into one quote. We'll split.\n\nSimilarly for SAT setpoint in heating: a.3 and a.4 are separate.\n\nBut we could make a candidate for the whole heating control rule? That would require quoting a large chunk. Better to split.\n\nSame for cooling.\n\nAlso, the deadband rule b.1: \"FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off.\" That is one sentence, so we can quote it.\n\nAlso, note the clause \"If there is a heating coil,\" etc. That is part of the condition. So we'll include that in the quote where applicable.\n\nNow, 5.22.5 Alarms: 5.22.5.1 Maintenance interval alarm: \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\" Extract as fault_diagnostic_rule? It's an alarm/schedule. Keyword: alarm. Type: fault_diagnostic_rule or operational_sequence? The allowed types include fault_diagnostic_rule. So extract as fault_diagnostic_rule.\n\n5.22.5.2 Fan alarm: \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\" Extract as two separate fault diagnostic rules? Or one? The trigger condition is status mismatch for 15 seconds, with two severities. We'll extract as one rule with two sub-conditions, but quotes must be contiguous. The lines are: \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\" This is contiguous. So we can quote the whole paragraph.\n\n5.22.5.3 Filter pressure drop alarm: \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4 ...\" This is a fault diagnostic rule with a formula. Extract.\n\nNow 5.22.6 Automatic Fault Detection and Diagnostics. This is a large section. We need to extract fault conditions from Table 5.20.6.6 and associated application rules.\n\n5.22.6.2 defines operating states: Table 5.20.6.2. This is a definition for AFDD. Could be an application_guidance? But it's more of a specification. It defines the OS logic. We could extract it as a parameter_spec or operational_sequence? The instruction says: \"Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules.\" So defining OS is kind of application guidance. We can extract it as a parameter_spec or application_guidance. The table and text: \"The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2\" and table. We could extract that as a definition/rule.\n\n5.22.6.3: List of required points for AFDD. Not directly a rule, but a specification. Might be relevant for commissioning_step? Not really. It's a prerequisite. Could be application_guidance. \"The following points must be available to the AFDD routines for each FCU:\" then list. We can extract as a parameter_spec or application_guidance. The standard defines it as a requirement for AFDD. So maybe parameter_spec.\n\n5.22.6.4: Rolling averages to be calculated. Similar.\n\n5.22.6.5: Internal variables with default values. Table 5.20.6.5. This is parameter_spec: adjustable parameters for AFDD. Extract each variable as a separate candidate? Or group them? The table lists several variables with default values. Could extract each as a parameter_spec with default value.\n\n5.22.6.6: Fault conditions table. This is the core AFDD. We need to extract each fault condition (FC#1 through FC#5) as fault_diagnostic_rule. The table rows contain the rule. For each fault condition, we can quote the row content. But the table rows might be non-contiguous? The table is formatted with separate columns: FC#, Equation, Applies to OS, Description, Possible Diagnosis. The evidence quote should be a contiguous string from the text. In the text, the table is presented as text. For example, FC #1: Equation OS > OS MAX, Applies to OS #1 – #4, Description: Too many changes in Operating State, Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem. We can quote a portion. The text under \"Table 5.20.6.6 FCU Fault Conditions\" has lines like \"FC #1  Equation  OS > OS MAX Applies to OS #1 – #4 Description  Too many changes in Operating State Possible Diagnosis  Unstable control due to poorly tuned loop or mechanical problem\". That is a contiguous line. So we can quote that line. Similarly for FC#2, etc. They are separate lines. So we'll extract each as a fault_diagnostic_rule.\n\nAlso, 5.22.6.7 through 5.22.6.13 provide rules for evaluation of AFDD: which faults apply in which OS, suspension, delay, alarm level, etc. These are application rules. We can extract them as operational_sequence or application_guidance. For example:\n5.22.6.7: \"A subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable fault conditions depends on the OS of the FCU.\" and then lists. We could extract each OS mapping as a separate candidate? Or as one rule. The instructions: \"If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item.\" The list is a set of sub-items (a, b, c, d) each with sub-bullets. We'll extract each sub-item separately. For example, OS#1 evaluates FC#1 and FC#2. That's a simple rule. Quote: \"a. In OS#1 (Heating), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#2: SAT too low in full heating\" (but the text shows \"FC#1: Too many changes in OS\" and \"FC#2: SAT too low in full heating\"? Actually from the text: \"a. In OS#1 (Heating), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#2: SAT too low in full heating\". That seems contiguous. So we can quote the whole line for that OS. Then for OS#2, etc. So we'll extract candidates for each OS's fault condition evaluation rule.\n\n5.22.6.8: Operator ability to suppress alarm. Could be application_guidance: \"For each FCU, the operator shall be able to suppress the alarm for any fault condition.\"\n\n5.22.6.9: Suspension conditions: \"Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating b. For a period of ModeDelay minutes following a change in mode ...\" Extract as application_guidance.\n\n5.22.6.10: \"Fault conditions that are not applicable to the current OS shall not be evaluated.\" simple rule.\n\n5.22.6.11: \"A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.\" Delay rule.\n\n5.22.6.12: Test mode setting delays to 0 for testing.\n\n5.22.6.13: Alarm level and content when reported: Level 3.\n\n5.22.7: Testing/Commissioning Overrides. This is commissioning steps: provide software switches to force HW valve open/closed, CHW valve open/closed. Extract as commissioning_step.\n\n5.22.8: Plant Requests. This is operational sequences for generating plant requests for CHW and HW. Extract sub-parts:\n5.22.8.1: CHW reset requests. Multiple conditions. 5.22.8.1.a: suppress if fan not at MaxCoolSpeed. b: If SAT > setpoint by 10°F for 5 min, send 3 requests. c: if >5°F for 5 min, send 2 requests. d: if CHW valve >95%, send 1 request until <85%. e: else send 0 requests. We'll extract each as a separate candidate or one combined? The text is contiguous: a, b, c, d, e. We could combine into one candidate with evidence quote being the whole block, but that would be long. Better to split, as each bullet is a distinct rule with distinct condition. We'll split.\n5.22.8.2: Chiller plant requests: if CHW valve >95%, send 1 request until <10%. Else send 0 requests. Extract.\n5.22.8.3: HW reset requests. Similarly.\n5.22.8.4: HW plant requests. Similarly.\n\nNow, ensure we only extract from focus scope, section 5.22.*. Yes.\n\nNow, we need to produce candidate objects with fields: knowledge_type, title, section_id, section_title (maybe \"Fan Coil Unit\"), equipment_scope, summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence.\n\nWe'll assign page_hint from the [[page=...]] anchors. The focus text has anchors: [[page=263]] at start of 5.22.3, [[page=264]] in the middle of 5.22.4, [[page=265]] at start of 5.22.6.2 Table, [[page=266]] at start of 5.22.6.3 bullet, [[page=267]] at start of 5.22.6.5 Table, [[page=268]] at start of FC#4 and FC#5, [[page=269]] at start of 5.22.7/5.22.8. So we'll use those page numbers for candidates near them.\n\nFor candidates that span across pages, we'll use the page where the evidence quote starts. For example, 5.22.4.3 bullets are on page 263 and page 264. We'll assign appropriately.\n\nNow, confidence: we'll assign 0.9 or 0.95 if the quote is clear and matches the rule exactly.\n\nNow, let's list all candidates we'll extract:\n\n1. Supply fan run enable (5.22.4.1)\n2. Fan speed ramp limit (5.22.4.2)\n3. Heating mode: fan speed reset 100-50% (5.22.4.3.a.1)\n4. Heating mode: fan speed 50-0% (5.22.4.3.a.2)\n5. Heating mode: SAT setpoint 100-50% (5.22.4.3.a.3)\n6. Heating mode: SAT setpoint reset 50-0% (5.22.4.3.a.4)\n7. Heating mode: heating coil PID control (5.22.4.3.a.5)\n8. Heating mode: cooling coil off (5.22.4.3.a.6)\n9. Deadband: fan speed / off (5.22.4.3.b.1)\n10. Deadband: cooling coil off (5.22.4.3.b.2)\n11. Deadband: heating coil off (5.22.4.3.b.3)\n12. Cooling mode: fan speed 0-50% (5.22.4.3.c.1)\n13. Cooling mode: fan speed reset 50-100% (5.22.4.3.c.2)\n14. Cooling mode: SAT setpoint 0-50% (5.22.4.3.c.3)\n15. Cooling mode: SAT setpoint 50-100% (5.22.4.3.c.4)\n16. Cooling mode: cooling coil PID control (5.22.4.3.c.5)\n17. Cooling mode: heating coil off (5.22.4.3.c.6)\n18. Maintenance interval alarm (5.22.5.1)\n19. Fan status mismatch alarm (5.22.5.2): we'll combine into one candidate with sub-conditions, but quote all.\n20. Filter pressure drop alarm (5.22.5.3)\n21. AFDD operating state definition (5.22.6.2) - could be parameter_spec? Actually it defines how OS is determined. It's a rule: \"The OS of each FCU shall be defined by the commanded positions ...\" Extract as application_guidance or operational_sequence. We'll make it operational_sequence (as it enables subsequent logic).\n22. AFDD required points list (5.22.6.3) - parameter_spec\n23. AFDD rolling average calculation (5.22.6.4) - parameter_spec\n24. AFDD internal variables: each variable from Table 5.20.6.5: ΔTSF, εSAT, εRAT, ΔOSmax, ModeDelay, AlarmDelay, TestModeDelay. That's 7 candidates. But maybe group them? The table lists several. We'll extract each as a separate parameter_spec with its default value. The evidence quote will be the row from the table. Since the table is presented as text, we can quote the line.\n25. AFDD fault conditions: FC#1 through FC#5 (5.22.6.6) - 5 candidates as fault_diagnostic_rule.\n26. AFDD fault evaluation in OS#1 (5.22.6.7.a) - operational_sequence/application_guidance\n27. AFDD fault evaluation in OS#2 (5.22.6.7.b) - two sub-items? Actually it says: \"b. In OS#2 (Deadband), the following fault conditions shall be evaluated: 1. FC#5: Temperature drop across inactive heating coil (heating only FCU 2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU\". Note the parentheses might have missing text. But it's still a rule. We'll quote it.\n28. AFDD fault evaluation in OS#3 (5.22.6.7.c)\n29. AFDD fault evaluation in OS#4 (5.22.6.7.d)\n30. Operator fault alarm suppression capability (5.22.6.8)\n31. AFDD evaluation suspension conditions (5.22.6.9) - two conditions, can combine into one.\n32. Non-applicable fault condition evaluation suspension (5.22.6.10)\n33. Alarm delay requirement (5.22.6.11)\n34. Test mode delay override (5.22.6.12)\n35. Fault condition alarm level and reporting (5.22.6.13)\n36. Commissioning override switches (5.22.7) - each sub-item a-d could be separate commissioning_step. But they are together: force HW valve open/closed, force CHW valve open/closed. We'll combine into one candidate with the whole paragraph as evidence.\n37. CHW reset request: suppress if fan not at MaxCoolSpeed (5.22.8.1.a)\n38. CHW reset request: SAT >10°F for 5 min -> 3 requests (5.22.8.1.b)\n39. CHW reset request: SAT >5°F for 5 min -> 2 requests (5.22.8.1.c)\n40. CHW reset request: CHW valve >95% -> 1 request until <85% (5.22.8.1.d)\n41. CHW reset request: else 0 requests (5.22.8.1.e)\n42. Chiller plant request: CHW valve >95% -> 1 request until <10% (5.22.8.2.a)\n43. Chiller plant request: else 0 requests (5.22.8.2.b)\n44. HW reset request: suppress if fan not at MaxHeatSpeed (5.22.8.3.a)\n45. HW reset request: SAT < setpoint by 30°F for 5 min -> 3 requests (5.22.8.3.b)\n46. HW reset request: SAT < setpoint by 15°F for 5 min -> 2 requests (5.22.8.3.c)\n47. HW reset request: HW valve >95% -> 1 request until <85% (5.22.8.3.d)\n48. HW reset request: else 0 requests (5.22.8.3.e)\n49. HW plant request: HW valve >95% -> 1 request until <10% (5.22.8.4.a)\n50. HW plant request: else 0 requests (5.22.8.4.b)\n\nThat's many. The instruction says \"Return at most 40 candidates.\" We need to select the most important ones, perhaps prioritizing sequences, fault diagnostics, and key parameter specs. We'll keep operational sequences, fault diagnostic rules, and critical parameter specs. We can skip some of the more detailed parameter specs like the full list of internal variables if they aren't high-value, but they are useful for configuration. However, the limit is 40. We'll try to include high-value ones and perhaps group some of the plant request rules into combined candidates if possible with contiguous quotes. For instance, the CHW reset request rules a through e are contiguous in the text. We could combine them into one candidate with a long quote, but that might be okay. The instruction says evidence quote should be concise, but for a sequence of multiple conditions, a longer quote might be necessary. We'll see.\n\nGiven the limit of 40, we need to be selective. Let's prioritize:\n\n- The core sequence 5.22.4 (fan and SAT control): we need to include those, as they are primary operational sequences. That's many bullets, but we can combine some related ones. For heating mode, we can combine a.1 and a.2 into one candidate for fan speed, but they are non-contiguous. However, the bullets are contiguous in the text: \"1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed.\" They are two separate items but the quote could be both sentences together, since they are contiguous? Actually in the text, they are numbered and appear on separate lines, but the lines are part of a contiguous block. The text on page 263: \"a. If there is a heating coil, when Zone State is Heating 1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. 3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. ...\" So these are sequential. A quote from \"1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed.\" would be a contiguous substring? It is contiguous in the paragraph, just with line breaks. We can quote it. So we can combine a.1 and a.2 into one candidate with evidence_quote covering both. Similarly a.3 and a.4 for SATsp. And c.1 and c.2 for fan speed in cooling, c.3 and c.4 for SAT in cooling. That reduces number.\n\nAlso, a.5 (heating coil PID) and a.6 (cooling coil off) can be separate or combined, but they are separate lines. We'll combine a.5 and a.6? They are not directly related. Better keep separate, but a.6 is just \"Cooling coil OFF\". That's trivial; we could include it in a.1? No. We'll keep separate if we need to but might omit trivial ones like cooling coil OFF to save slots. However, the rule is part of the sequence. But the instruction says extract high-value operational knowledge. The coil off command is important for interlock. We'll include it maybe.\n\nBut to stay under 40, we can group some of the AFDD internal variables into fewer candidates, e.g., list the most critical ones rather than all 7. Perhaps ΔTSF, εSAT, εRAT, ΔOSmax, ModeDelay, AlarmDelay, TestModeDelay are all important for tuning, but we could extract as one candidate with a quote from the table? The table is a list of rows; a single quote might be the whole table, but that would be long. Better to extract the most impactful ones: ModeDelay, AlarmDelay, TestModeDelay are delays; they affect operation. The temperature thresholds might be less critical. We'll pick a few.\n\nAlso, AFDD required points and rolling averages might be less critical as knowledge candidates; skip.\n\nSo, final prioritization: include all 5.22.4 bullets (combined where possible), 5.22.5 alarms, 5.22.6.2 OS definition, 5.22.6.6 fault conditions (5 candidates), 5.22.6.7 evaluation rules (4), 5.22.6.8 suppression, 5.22.6.9 suspension, 5.22.6.11 alarm delay, 5.22.6.12 test mode, 5.22.6.13 alarm level, 5.22.7 commissioning overrides, 5.22.8 plant requests (combine each subsection into one candidate? The CHW reset requests a-e can be combined as one candidate, chiller plant request as one, HW reset as one, HW plant as one). That would be 4 for plant requests. Plus the others.\n\nLet's count tentative candidates:\n\n1. 5.22.4.1: Supply fan run enable (1)\n2. 5.22.4.2: Fan speed ramp limit (1)\n3. Heating mode fan speed + SAT combos: we combine a.1-2 and a.3-4, a.5, a.6? Actually we can combine a.1-a.6 into one candidate with evidence quote covering the whole a block? That might be too long but okay. However, a.1-a.6 is contiguous. We'll try: quote \"a. If there is a heating coil, when Zone State is Heating 1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. 3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. 4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint. 5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Cooling coil OFF\". That's one candidate, but it covers multiple behaviors. That might be okay as an operational_sequence with multiple parts. However, the instruction \"If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item.\" Here they are sequential requirements for one zone state. We can merge. We'll do that to reduce count. Similarly for deadband: b.1-b.3 are contiguous, quote the whole b. And cooling mode c.1-c.6. That would be three candidates for the three zone states.\n\n4. Deadband mode (combine b.1-3) (1)\n5. Cooling mode (combine c.1-6) (1)\n6. Maintenance alarm (5.22.5.1) (1)\n7. Fan status alarm (5.22.5.2) (1)\n8. Filter pressure drop alarm (5.22.5.3) (1)\n9. OS definition (5.22.6.2) (1)\n10-14. FC#1 to FC#5 (5 each) -> but we can limit to 5 separate.\n15. Fault evaluation in OS#1 (5.22.6.7.a) (1)\n16. Fault evaluation in OS#2 (5.22.6.7.b) (1) - note it has two sub-items but the quote is contiguous: \"b. In OS#2 (Deadband), the following fault conditions shall be evaluated: 1. FC#5: Temperature drop across inactive heating coil (heating only FCU 2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU\" That's one line. So it's one candidate.\n17. Fault evaluation in OS#3 (5.22.6.7.c) (1)\n18. Fault evaluation in OS#4 (5.22.6.7.d) (1)\n19. Operator fault suppression (5.22.6.8) (1)\n20. Evaluation suspension (5.22.6.9) (1)\n21. Alarm delay (5.22.6.11) (1) - we'll skip 5.22.6.10 and 5.22.6.12 to save space, but 5.22.6.12 is test mode, important for commissioning. Keep 5.22.6.12. Maybe combine 5.22.6.10 and 5.22.6.11? They are separate paragraphs. We'll include 5.22.6.11 and 5.22.6.12 separately.\n22. Test mode (5.22.6.12) (1)\n23. Alarm level/reporting (5.22.6.13) (1)\n24. Commissioning overrides (5.22.7) - combine a-d (1)\n25. CHW reset requests (5.22.8.1 a-e combine) (1)\n26. Chiller plant request (5.22.8.2 a-b combine) (1)\n27. HW reset requests (5.22.8.3 a-e combine) (1)\n28. HW plant request (5.22.8.4 a-b combine) (1)\n\nThat's 28 candidates. Plus we might add some key internal variables from 5.22.6.5 as parameter_spec. We have room up to 40. We could add a few like ModeDelay, AlarmDelay, TestModeDelay as separate candidates. They are useful. So increase to ~31. That's fine.\n\nWe'll also include the fan speed ramp limit as a separate parameter_spec.\n\nLet's ensure evidence quotes are exact and contiguous. We'll copy from the text.\n\nNow, construct each candidate JSON. We'll assign section_id to the exact subsection. For headings, we'll use section_title: \"Fan Coil Unit\" for overall, but since section_id is like 5.22.4.1, the section_title could be \"Supply Fan Speed and Supply Air Temperature Control\" or just \"Fan Coil Unit\". We'll use the subsection title where available.\n\nWe'll generate page_hint from the nearest page anchor. For 5.22.4.1 it's on page 263 (the [[page=263]] appears after 5.22.3 and before 5.22.4.1, so page 263). For 5.22.4.2 and 5.22.4.3, also page 263, but some of the bullets may be on page 264? The Figure 5.20.4.3 and the cooling mode bullets are on page 264. We'll set page_hint accordingly: for candidates with a block that spans, we'll use the starting page. For heating mode (a), it's on page 263. For deadband (b) and cooling (c), they might be on page 263-264. Actually the text shows \"Cooling coil OFF\" at the bottom of page 263, and then the deadband and cooling start on page 263? Let's check: page 263 includes heading \"5.22.4.4. Supply Fan Speed and Supply Air Temperature Control\" and then sub-bullets a, b, c. The Figure is on page 263, then the bullets a.1-a.6 appear after the figure. The text then goes to page 264 with the deadband and cooling. So the a bullets are on page 263, deadband and cooling may be on 264. We'll assign accordingly.\n\nI'll produces the JSON output."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 34253, "completion_tokens": 15822, "total_tokens": 50075, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 7621}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 34253}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
