{"candidate_id": "cand_e8a9662340155823", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_4_1:zone_group_composition", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Zone Group Composition", "section_id": "5.4.1", "section_title": "Zone Groups", "equipment_scope": "Zone Groups", "summary": "Each system shall be broken into separate Zone Groups composed of one or more zones served by a single air handler.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler. See Section 3.1.3 for Zone Group assignments.", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler. See Section 3.1.3 for Zone Group assignments.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.1", "source_chunk_ids": ["chunk_7839e867e2e3446a"], "chunk_id": "chunk_7839e867e2e3446a", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler. See Section 3.1.3 for Zone Group assignments.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_68bdebbd79ac7e3f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_2:zone_group_independent_schedules_and_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Independent Schedules and Modes", "section_id": "5.4.2", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "trigger_condition": null, "required_behavior": "Zone Groups must support independent occupancy schedules and operating modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Group s.", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Group s.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.2", "source_chunk_ids": ["chunk_7839e867e2e3446a"], "chunk_id": "chunk_7839e867e2e3446a", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Group s.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_dab65a9b911775fc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:zone_group_mode_propagation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Mode Propagation", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "All zones in a Zone Group shall be in the same zone-group operating mode. If one zone enters any mode other than Unoccupied, all zones in that Zone Group shall enter that mode.", "trigger_condition": "If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy).", "required_behavior": "All zones in that Zone Group shall enter that mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All zones in each Zone Group shall be in the same zone -group operating mode as defined in Section 5.4.6 . If one zone in a Zone Group is placed in any zone -group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "All zones in each Zone Group shall be in the same zone -group operating mode as defined in Section 5.4.6 . If one zone in a Zone Group is placed in any zone -group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "All zones in each Zone Group shall be in the same zone -group operating mode as defined in Section 5.4.6 . If one zone in a Zone Group is placed in any zone -group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4b0d63cd06c03750", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:occupied_standby_mode_exclusion", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied-Standby Mode Exclusion", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "trigger_condition": null, "required_behavior": "Occupied-standby mode shall not be considered a zone-group operating mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode , and shall not be considered a zone-group operating mode .", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode , and shall not be considered a zone-group operating mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode , and shall not be considered a zone-group operating mode .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a6c62bc318c0aa2e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_4:zone_group_exclusive_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Exclusive Mode", "section_id": "5.4.4", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "A Zone Group may be in only one mode at a given time.", "trigger_condition": null, "required_behavior": "Zone Group can be in only one mode at once.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A Zone Group may be in only one mode at a given time.", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A Zone Group may be in only one mode at a given time.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.4", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "A Zone Group may be in only one mode at a given time.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cbcdd72875036dbd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_4_5:zone_group_commissioning_override_switches_provision", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Zone Group Commissioning Override Switches Provision", "section_id": "5.4.5", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "Provide a set of testing/commissioning software switches that override all zones served by the Zone Group, one switch for each zone-level override switch listed in terminal unit sequences.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that a separate software switch is provided for each of the zone-level override switches listed under Testing and Commissioning Overrides in terminal unit sequences.", "evidence_quote": "For each Zone Group , provide a set of testing/commissioning software switches that override all zones served by the Zone Group . Provide a separate software switch for each of the zone -level override switches listed under “Testing and Commissioning Overrides” in terminal  unit sequences.", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.4.5.  For each Zone Group , provide a set of testing/commissioning software switches that override all zones", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "5.4.5.  For each Zone Group , provide a set of testing/commissioning software switches that override all zones", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3700a521dd4e52b0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_5:zone_group_override_switch_change_behavior", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Override Switch Change Behavior", "section_id": "5.4.5", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "When a Zone Group's override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, individual zone switches can be changed independently. The zone-level switch has no effect on the zone-group switch, and the zone-group switch only affects zone-level switches when it is changed.", "trigger_condition": "When the value of a Zone Group’s override switch is changed.", "required_behavior": "The corresponding override switch for every zone in the Zone Group shall change to the same value.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the value of a Zone Group ’s override switch is changed, the corresponding override switch for every zone in the Zone Group  shall change to the same value. Subsequently, the zone -level override switch may be changed to a different valu e. The value of the zone -level switch has no effect on the value of the zone -group  switch, and the value of the zone -group  switch only affects the zone -level switches when the zone -group  switch is changed.", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the value of a Zone Group ’s override switch is changed, the corresponding override switch for every zone in the Zone Group  shall change to the same value. Subsequently, the zone -level override switch may be changed to a different valu e. The value of the zone -level switch has no effect on the value of the zone -group  switch, and the value of the zone -group  switch only affects the zone -level switches when the zone -group  switch is changed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.5", "source_chunk_ids": ["chunk_5b8cdbbe53f04156"], "chunk_id": "chunk_5b8cdbbe53f04156", "page_no": 71, "source_page_nos": [71], "evidence_text": "When the value of a Zone Group ’s override switch is changed, the corresponding override switch for every zone in the Zone Group  shall change to the same value. Subsequently, the zone -level override switch may be changed to a different valu e. The value of the zone -level switch has no effect on the value of the zone -group  switch, and the value of the zone -group  switch only affects the zone -level switches when the zone -group  switch is changed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b5cedbe892310687", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_4_6:zone_group_operating_modes_requirement", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Zone Group Operating Modes Requirement", "section_id": "5.4.6", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "Each Zone Group shall have the modes shown in the following subsections (Occupied Mode, etc.).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each Zone Group shall have the modes shown in the following subsections.", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Each Zone Group shall have the modes shown in the following subsections.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.6", "source_chunk_ids": ["chunk_c9de91b2956c4377"], "chunk_id": "chunk_c9de91b2956c4377", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each Zone Group shall have the modes shown in the following subsections.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a0409448293892ec", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_6_1:zone_group_occupied_mode_determination", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Occupied Mode Determination", "section_id": "5.4.6.1", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "A Zone Group is in Occupied Mode when the time is between scheduled start and stop times, or when schedules have been overridden by the occupant override system.", "trigger_condition": "When any of the following is true: a. The time of day is between the Zone Group’s scheduled occupied start and stop times. b. The schedules have been overridden by the occupant override system.", "required_behavior": "The Zone Group shall be in Occupied Mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A Zone Group is in the Occupied Mode when any of the following is true:\na. The time of day is between the Zone Group ’s scheduled occupied start and  stop times.\nb. The schedules have been overridden by the occupant override system.", "page_hint": 71}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.4.6.1.  Occupied Mode . A Zone Group  is in the Occupied Mode  when any of the following is true:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9de91b2956c4377"], "chunk_id": "chunk_c9de91b2956c4377", "page_no": 71, "source_page_nos": [71], "evidence_text": "5.4.6.1.  Occupied Mode . A Zone Group  is in the Occupied Mode  when any of the following is true:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
