{"extract_mode": "section_context", "focus_sections": ["5.4"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.4. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "bb48d876b894e59ce524811e77bc82197dfde616", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "ab60fc94e4b994ab2002f831edc663a681db4bb4", "content_chars": 119520}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "348dc316-2e24-43f6-b869-823e623a7490", "object": "chat.completion", "created": 1778178077, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Zone Group Composition\",\n      \"section_id\": \"5.4.1\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Groups\",\n      \"summary\": \"Each system shall be broken into separate Zone Groups composed of one or more zones served by a single air handler.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler. See Section 3.1.3 for Zone Group assignments.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Group Independent Schedules and Modes\",\n      \"section_id\": \"5.4.2\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Zone Groups must support independent occupancy schedules and operating modes.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Group s.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Group Mode Propagation\",\n      \"section_id\": \"5.4.3\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"All zones in a Zone Group shall be in the same zone-group operating mode. If one zone enters any mode other than Unoccupied, all zones in that Zone Group shall enter that mode.\",\n      \"trigger_condition\": \"If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy).\",\n      \"required_behavior\": \"All zones in that Zone Group shall enter that mode.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All zones in each Zone Group shall be in the same zone -group operating mode as defined in Section 5.4.6 . If one zone in a Zone Group is placed in any zone -group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied-Standby Mode Exclusion\",\n      \"section_id\": \"5.4.3\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Occupied-standby mode shall not be considered a zone-group operating mode.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode , and shall not be considered a zone-group operating mode .\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Group Exclusive Mode\",\n      \"section_id\": \"5.4.4\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"A Zone Group may be in only one mode at a given time.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Zone Group can be in only one mode at once.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A Zone Group may be in only one mode at a given time.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Zone Group Commissioning Override Switches Provision\",\n      \"section_id\": \"5.4.5\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"Provide a set of testing/commissioning software switches that override all zones served by the Zone Group, one switch for each zone-level override switch listed in terminal unit sequences.\",\n      \"commissioning_check\": \"Verify that a separate software switch is provided for each of the zone-level override switches listed under Testing and Commissioning Overrides in terminal unit sequences.\",\n      \"evidence_quote\": \"For each Zone Group , provide a set of testing/commissioning software switches that override all zones served by the Zone Group . Provide a separate software switch for each of the zone -level override switches listed under “Testing and Commissioning Overrides” in terminal  unit sequences.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Group Override Switch Change Behavior\",\n      \"section_id\": \"5.4.5\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"When a Zone Group's override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, individual zone switches can be changed independently. The zone-level switch has no effect on the zone-group switch, and the zone-group switch only affects zone-level switches when it is changed.\",\n      \"trigger_condition\": \"When the value of a Zone Group’s override switch is changed.\",\n      \"required_behavior\": \"The corresponding override switch for every zone in the Zone Group shall change to the same value.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the value of a Zone Group ’s override switch is changed, the corresponding override switch for every zone in the Zone Group  shall change to the same value. Subsequently, the zone -level override switch may be changed to a different valu e. The value of the zone -level switch has no effect on the value of the zone -group  switch, and the value of the zone -group  switch only affects the zone -level switches when the zone -group  switch is changed.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Zone Group Operating Modes Requirement\",\n      \"section_id\": \"5.4.6\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"Each Zone Group shall have the modes shown in the following subsections (Occupied Mode, etc.).\",\n      \"configurable_values\": null,\n      \"evidence_quote\": \"Each Zone Group shall have the modes shown in the following subsections.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Group Occupied Mode Determination\",\n      \"section_id\": \"5.4.6.1\",\n      \"section_title\": \"Zone Groups\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"A Zone Group is in Occupied Mode when the time is between scheduled start and stop times, or when schedules have been overridden by the occupant override system.\",\n      \"trigger_condition\": \"When any of the following is true: a. The time of day is between the Zone Group’s scheduled occupied start and stop times. b. The schedules have been overridden by the occupant override system.\",\n      \"required_behavior\": \"The Zone Group shall be in Occupied Mode.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A Zone Group is in the Occupied Mode when any of the following is true:\\na. The time of day is between the Zone Group ’s scheduled occupied start and  stop times.\\nb. The schedules have been overridden by the occupant override system.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are tasked to extract knowledge from a specific focus section: 5.4. The focus sections list is \"5.4\". We need to extract candidates whose primary section_id is exactly 5.4 or starts with 5.4. (like 5.4.1, 5.4.2, etc.). The provided FOCUS SECTION TEXT is the content under [[requested_section=5.4 page_range=71-71 title=5.4 Zone Groups]] and it includes subsections 5.4.1 through 5.4.6.1. So we should extract knowledge from that text.\n\nAllowed knowledge types: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance.\n\nWe need to find operational knowledge (control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, application rules). The focus section is mostly about zone groups and their operating modes, testing overrides, requirements. Let's parse the text carefully.\n\nThe text begins:\n\n5.4 Zone Groups\n5.4.1. Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler. See Section 3.1.3 for Zone Group assignments.\n\nThis is a requirement: Each system shall be broken into separate Zone Groups... This is an operational sequence? It's more of a design requirement. But it's a rule: the system must be divided into zone groups, each group served by one AHU. That could be a parameter_spec or application_guidance. Let's see: application_guidance is about how to apply the sequences. So this is guidance on how to structure zone groups. We'll capture it.\n\n5.4.2. Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups. (Then there's a note about user point of view and schedule superimposition, but that's informative? The requirement is \"shall be capable\". So it's a required capability.\n\n5.4.3. All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode. Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.\n\nThis is an operational sequence about zone group mode propagation.\n\n5.4.4. A Zone Group may be in only one mode at a given time.\n\n5.4.5. For each Zone Group, provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each of the zone-level override switches listed under “Testing and Commissioning Overrides” in terminal unit sequences. When the value of a Zone Group’s override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value. The value of the zone-level switch has no effect on the value of the zone-group switch, and the value of the zone-group switch only affects the zone-level switches when the zone-group switch is changed.\n\nThis is about commissioning override switches, with behavior described. It could be a commissioning_step or parameter_spec. It specifies a software switch and its behavior.\n\n5.4.6. Zone-Group Operating Modes. Each Zone Group shall have the modes shown in the following subsections. The modes are to enable different setpoints and ventilation requirements based on operating schedule, occupancy status, and deviation from current setpoint. See ASHRAE Guideline 13 for best practices in locating zone-group operating mode programming logic based on network architecture.\n\n5.4.6.1. Occupied Mode. A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between the Zone Group’s scheduled occupied start and stop times. b. The schedules have been overridden by the occupant override system.\n\nThis defines the condition for Occupied Mode. It's an operational_sequence (the rule for mode determination).\n\nWe need to extract candidates. The instruction: \"Extract only knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.4.\" So all these subsections qualify. We'll extract them.\n\nLet's produce candidate objects with knowledge_type, title, section_id, section_title, equipment_scope, summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence.\n\nWe'll need to reference the page numbers: from the anchor, it's page 71. So page_hint = 71.\n\nWe need evidence_quote exactly from the text. We'll extract each distinct requirement or operational rule.\n\nCandidate list:\n\n1. From 5.4.1: requirement that each system is broken into zone groups. Could be application_guidance? It's a rule for system configuration. Parameter_spec? No, it's about the system structure. I'll classify as operational_sequence because it's a rule for how the system must be organized. But \"operational_sequence\" typically includes control sequences. This is more like design requirement. Yet \"application_guidance\" is for guidance on applying sequences. So maybe \"application_guidance\". The description: \"application_guidance: Guidance on how to apply the sequences to specific applications or equipment.\" That fits. Or could be \"parameter_spec\" if it's specifying a parameter. It says \"Each system shall be broken into separate Zone Groups\". So it's a requirement. I'll go with application_guidance.\n\nEvidence: \"Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler. See Section 3.1.3 for Zone Group assignments.\"\n\n2. 5.4.2: \"Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.\" This is a capability requirement. Could be parameter_spec? It's specifying a requirement for Zone Groups. I'll treat as parameter_spec, but it's more of a system behavior requirement. Possibly operational_sequence. I'll go with operational_sequence as it's about how zone groups shall operate (capable of separate schedules/modes). Or application_guidance. The line: \"Note that, from the user’s point of view...\" is informative, not requirement. The requirement is the shall statement. I'll capture that.\n\nEvidence: \"Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Group s.\"\n\n3. 5.4.3: Two parts: (a) All zones in each Zone Group shall be in the same zone-group operating mode. (b) If one zone is placed in any mode other than Unoccupied, all zones in that Zone Group shall enter that mode. (c) Occupied-standby mode is not considered a zone-group operating mode.\n\nWe could combine the first two into one candidate? The requirement is that all zones share the mode, and the trigger is one zone being placed in non-unoccupied mode. The evidence quote should include the entire sentence: \"All zones in each Zone Group shall be in the same zone -group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone -group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.\"\n\nThat's one operational_sequence. Then the note about occupied-standby is separate: \"Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.\" That's another operational_sequence clarifying the definition. Could be a single candidate? Better to separate. I'll extract the first as an operational_sequence with trigger and behavior. The second as application_guidance or parameter_spec? It's a rule about what is excluded. I'll keep it as operational_sequence: \"Occupied-standby mode shall not be considered a zone-group operating mode.\"\n\n4. 5.4.4: \"A Zone Group may be in only one mode at a given time.\" This is a rule. operational_sequence.\n\n5. 5.4.5: This describes commissioning override switches. It includes providing switches, behavior when zone-group switch is changed, and independence. Extract as commissioning_step and operational_sequence. The main requirement: \"For each Zone Group, provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each of the zone -level override switches listed under “Testing and Commissioning Overrides” in terminal unit sequences.\" Then: \"When the value of a Zone Group’s override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value. The value of the zone-level switch has no effect on the value of the zone-group switch, and the value of the zone-group switch only affects the zone-level switches when the zone-group switch is changed.\"\n\nThat's a detailed behavioral rule. We can extract as commissioning_step (the provision of switches) and operational_sequence (the behavior). But since they are combined, I'll create one commissioning_step: \"provide testing/commissioning software switches\" with evidence? However, the knowledge_type commissioning_step expects a check or verification action. This is more of a design specification for commissioning overrides. I could use \"parameter_spec\" for the requirement to provide switches? Better as \"commissioning_step\" since it's about commissioning overrides. The note says \"The testing and commissioning overrides will be specified ...\". So it's indeed a commissioning feature. I'll set knowledge_type to commissioning_step, and include the behavior as part of it? Or separate. Let's extract the whole behavior as one operational_sequence. I'll do two: one for the provision (which is a requirement, can be parameter_spec), and one for the behavior (operational_sequence). But the text includes both. The evidence quote will be the whole paragraph. I'll create two candidates to capture the distinct knowledge. The behavioral rule: \"When the value of a Zone Group’s override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value. The value of the zone-level switch has no effect on the value of the zone-group switch, and the value of the zone-group switch only affects the zone-level switches when the zone-group switch is changed.\"\n\nAdditionally, the first sentence: \"For each Zone Group, provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each of the zone -level override switches listed under “Testing and Commissioning Overrides” in terminal unit sequences.\" That's a design requirement for commissioning. I'll extract as commissioning_step.\n\n6. 5.4.6: Each Zone Group shall have the modes shown in subsections. This is a requirement. Could be parameter_spec or operational_sequence. But the actual mode definitions are in 5.4.6.1. So we might not need to extract the heading alone. We'll extract the mode definition in 5.4.6.1.\n\n7. 5.4.6.1: Occupied Mode condition. \"A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between the Zone Group’s scheduled occupied start and stop times. b. The schedules have been overridden by the occupant override system.\" This is operational_sequence (mode determination rule).\n\nAlso the note from 5.4.6: \"The modes presented in this section are to enable different setpoints and ventilation requirements to be applied to Zone Groups based on their operating schedule, occupancy status, and deviation from current setpoint.\" This could be application_guidance. But might be too general. I'll skip.\n\nNow, confidence: I'll assign high confidence (0.9) to these, as they are clear requirements.\n\nWe should output up to 40 candidates. We have about 6-7 distinct items. Let's compile into JSON list.\n\nI need to include configurable_values, trigger_condition, required_behavior, fault_condition, commissioning_check as applicable. For operational_sequence, I should provide summary, trigger_condition, required_behavior, configurable_values if any. For commissioning_step, I need commissioning_check. For parameter_spec, configurable_values and maybe setpoint. For application_guidance, a summary.\n\nLet's design each candidate:\n\nCandidate 1: 5.4.1 requirement.\n- knowledge_type: application_guidance (since it's a system design rule)\n- title: \"Zone Group Composition\"\n- section_id: \"5.4.1\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Groups\"\n- summary: \"Each system shall be broken into separate Zone Groups composed of one or more zones served by a single air handler.\"\n- trigger_condition: null (applies always)\n- required_behavior: null\n- configurable_values: null\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler. See Section 3.1.3 for Zone Group assignments.\"\n- page_hint: 71\n- confidence: 0.9\n\nCandidate 2: 5.4.2 capability.\n- knowledge_type: operational_sequence (it's a requirement about operation: capable of separate schedules/modes)\n- title: \"Zone Group Independent Schedules and Modes\"\n- section_id: \"5.4.2\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Group\"\n- summary: \"Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.\"\n- trigger_condition: null\n- required_behavior: \"Zone Groups must support independent occupancy schedules and operating modes.\"\n- configurable_values: null\n- evidence_quote: \"Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Group s.\"\n- page_hint: 71\n- confidence: 0.9\n\nCandidate 3: 5.4.3 mode propagation.\n- knowledge_type: operational_sequence\n- title: \"Zone Group Mode Propagation\"\n- section_id: \"5.4.3\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Group\"\n- summary: \"All zones in a Zone Group shall be in the same zone-group operating mode. If one zone enters any mode other than Unoccupied, all zones in that Zone Group shall enter that mode.\"\n- trigger_condition: \"If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy).\"\n- required_behavior: \"All zones in that Zone Group shall enter that mode.\"\n- configurable_values: null\n- fault_condition: null\n- commissioning_check: null\n- evidence_quote: \"All zones in each Zone Group shall be in the same zone -group operating mode as defined in Section 5.4.6 . If one zone in a Zone Group is placed in any zone -group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.\"\n- page_hint: 71\n- confidence: 0.9\n\nCandidate 4: 5.4.3 clause about occupied-standby.\n- knowledge_type: operational_sequence (this is a rule about what is not a zone-group mode)\n- title: \"Occupied-Standby Mode Exclusion\"\n- section_id: \"5.4.3\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Group\"\n- summary: \"Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.\"\n- trigger_condition: null\n- required_behavior: \"Occupied-standby mode shall not be considered a zone-group operating mode.\"\n- configurable_values: null\n- evidence_quote: \"Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode , and shall not be considered a zone-group operating mode .\"\n- page_hint: 71\n- confidence: 0.9\n\nCandidate 5: 5.4.4 single mode per group.\n- knowledge_type: operational_sequence\n- title: \"Zone Group Exclusive Mode\"\n- section_id: \"5.4.4\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Group\"\n- summary: \"A Zone Group may be in only one mode at a given time.\"\n- trigger_condition: null\n- required_behavior: \"Zone Group can be in only one mode at once.\"\n- evidence_quote: \"A Zone Group may be in only one mode at a given time.\"\n- page_hint: 71\n- confidence: 0.9\n\nCandidate 6: 5.4.5 provision of testing/commissioning switches.\n- knowledge_type: commissioning_step\n- title: \"Zone Group Commissioning Override Switches Provision\"\n- section_id: \"5.4.5\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Group\"\n- summary: \"Provide a set of testing/commissioning software switches that override all zones served by the Zone Group, one switch for each zone-level override switch listed in terminal unit sequences.\"\n- commissioning_check: \"Verify that a separate software switch is provided for each of the zone-level override switches listed under Testing and Commissioning Overrides in terminal unit sequences.\"\n- evidence_quote: \"For each Zone Group , provide a set of testing/commissioning software switches that override all zones served by the Zone Group . Provide a separate software switch for each of the zone -level override switches listed under “Testing and Commissioning Overrides” in terminal  unit sequences.\"\n- page_hint: 71\n- confidence: 0.9\n\nCandidate 7: 5.4.5 behavior when zone-group switch changes.\n- knowledge_type: operational_sequence\n- title: \"Zone Group Override Switch Change Behavior\"\n- section_id: \"5.4.5\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Group\"\n- summary: \"When a Zone Group's override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, individual zone switches can be changed independently. The zone-level switch has no effect on the zone-group switch, and the zone-group switch only affects zone-level switches when it is changed.\"\n- trigger_condition: \"When the value of a Zone Group’s override switch is changed.\"\n- required_behavior: \"The corresponding override switch for every zone in the Zone Group shall change to the same value.\"\n- configurable_values: null\n- evidence_quote: \"When the value of a Zone Group ’s override switch is changed, the corresponding override switch for every zone in the Zone Group  shall change to the same value. Subsequently, the zone -level override switch may be changed to a different valu e. The value of the zone -level switch has no effect on the value of the zone -group  switch, and the value of the zone -group  switch only affects the zone -level switches when the zone -group  switch is changed.\"\n- page_hint: 71\n- confidence: 0.9\n\nCandidate 8: 5.4.6 requirement for having modes.\n- knowledge_type: parameter_spec\n- title: \"Zone Group Operating Modes Requirement\"\n- section_id: \"5.4.6\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Group\"\n- summary: \"Each Zone Group shall have the modes shown in subsections (Occupied Mode, etc.).\"\n- configurable_values: null (the modes are defined later)\n- evidence_quote: \"Each Zone Group  shall have the modes shown in the following subsections.\"\n- page_hint: 71\n- confidence: 0.9\n\nCandidate 9: 5.4.6.1 Occupied Mode conditions.\n- knowledge_type: operational_sequence\n- title: \"Zone Group Occupied Mode Determination\"\n- section_id: \"5.4.6.1\"\n- section_title: \"Zone Groups\"\n- equipment_scope: \"Zone Group\"\n- summary: \"A Zone Group is in Occupied Mode when the time is between scheduled start and stop times, or when schedules have been overridden by the occupant override system.\"\n- trigger_condition: \"When any of the following is true: a. The time of day is between the Zone Group’s scheduled occupied start and stop times. b. The schedules have been overridden by the occupant override system.\"\n- required_behavior: \"The Zone Group shall be in Occupied Mode.\"\n- configurable_values: null (schedule times are configurable but not specified here)\n- evidence_quote: \"A Zone Group  is in the Occupied Mode  when any of the following is true: a. The time of day is between the Zone Group ’s scheduled occupied start and  stop times. b. The schedules have been overridden by the occupant override system.\"\n- page_hint: 71\n- confidence: 0.9\n\nThese cover the key requirements. I'll skip any that might be redundant (like the note about user interface, as it's informative). Also, the note about schedule superimposition is informative, not a requirement. So we won't extract it. Similarly, the instructions for configuring schedules is narrative, not a shall statement.\n\nNow, check if any knowledge_type is missing: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. We have operational_sequence for many, commissioning_step for the switch provision, application_guidance for the grouping rule, parameter_spec for the mode requirement. Good.\n\nNow output the JSON. We need to ensure evidence_quote is exactly from the text, with no ellipses. I'll copy the quotes exactly.\n\nPotential issues: In 5.4.3, the evidence_quote I wrote includes \"All zones in each Zone Group shall be in the same zone -group operating mode as defined in Section 5.4.6 . If one zone in a Zone Group is placed in any zone -group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.\" But the original text has \"All zones in each Zone Group shall be in the same zone -group operating mode as defined in Section 5.4.6 .\" Actually in the given text it's \"5.4.3.  All zones in each Zone Group  shall be in the same zone -group operating mode  as defined in Section 5.4.6 .\" Then \"If one zone...\" So the evidence_quote can be just that combined sentence. I'll include both sentences, as they are contiguous. The original text: \"All zones in each Zone Group  shall be in the same zone -group operating mode  as defined in Section 5.4.6 .\nIf one zone in a Zone Group  is placed in any zone -group operating mode  other than Unoccupied Mode\n(due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that\nmode.\" I'll combine them with a space, but the line break should be represented as a space. I'll copy as one sentence.\n\nFor 5.4.5, the evidence_quote: I'll use the entire behavioral sentence.\n\nFor 5.4.6.1, the evidence_quote: \"A Zone Group  is in the Occupied Mode  when any of the following is true:\na. The time of day is between the Zone Group ’s scheduled occupied start and  stop times.\nb. The schedules have been overridden by the occupant override system.\" I'll include the a. and b. as part of the quote.\n\nNow, I need to provide page_hint as 71.\n\nConfidence: all 0.9.\n\nLet's structure the JSON.\n\nI'll output an array of candidate objects. Each will have the fields as required.\n\nNow, finalize."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 30538, "completion_tokens": 7258, "total_tokens": 37796, "prompt_tokens_details": {"cached_tokens": 30464}, "completion_tokens_details": {"reasoning_tokens": 5271}, "prompt_cache_hit_tokens": 30464, "prompt_cache_miss_tokens": 74}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
