{"candidate_id": "cand_2cd77d8592b0af9a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:co2_dcv_overcooling_risk", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "CO2 DCV Overcooling Risk", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "CO2 DCV in cooling-only zones can cause overcooling because CO2 levels rise faster than cooling loads from occupants. Including heat in all zones with CO2 DCV is recommended.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "CO 2 DCV for cooling -only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore recommended.", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "CO 2 DCV for cooling -only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore recommended.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3"}
{"candidate_id": "cand_84583722157107a0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:reheat_box_recommended_for_high_minimum_ventilation_or_dcv", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Reheat Box Recommended for High Minimum Ventilation or DCV", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "If the minimum ventilation rate is more than 25% of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3"}
{"candidate_id": "cand_566fdfaafc65498d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:dcv_logic_not_provided_for_cooling_only_boxes", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "DCV Logic Not Provided for Cooling-Only Boxes", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "DCV logic is not provided for cooling-only boxes because it would result in periods of overcooling due to the faster rise of CO2 from occupants compared to cooling load.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "DCV logic is not provided for cooling -only boxes, because doing so results in periods of overcooling, as the CO 2 levels due to  occupants rises much faster than the cooling load due to occupants because of thermal mass.", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "DCV logic is not provided for cooling -only boxes, because doing so results in periods of overcooling, as the CO 2 levels due to  occupants rises much faster than the cooling load due to occupants because of thermal mass.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3"}
{"candidate_id": "cand_b9ec9a24a4467b49", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:heating_capability_of_cooling_only_terminal_units", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating Capability of Cooling-Only Terminal Units", "section_id": "5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["3°C (5°F) above room temperature"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Cooling -only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Cooling -only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3"}
{"candidate_id": "cand_23dda6961710981b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_5_4:cooling_maximum_endpoint_per_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Cooling Maximum Endpoint per Zone Group Mode", "section_id": "5.5.4", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "The cooling maximum endpoint is Vcool-max in Occupied, Cooldown, and Setup modes; and 0 in Warmup, Setback, and Unoccupied modes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.4"}
{"candidate_id": "cand_27663983e013b7d8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_5_4:minimum_endpoint_per_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Minimum Endpoint per Zone Group Mode", "section_id": "5.5.4", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "The minimum endpoint is Vmin* in Occupied mode; and 0 in Cooldown, Setup, Warmup, Setback, and Unoccupied modes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Vmin*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum  Vmin*  0 0 0 0 0", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Minimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.4"}
{"candidate_id": "cand_183b541806f6eb4d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_5_4:heating_maximum_endpoint_per_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Heating Maximum Endpoint per Zone Group Mode", "section_id": "5.5.4", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "The heating maximum endpoint is Vheat-max in Occupied mode; 0 in Cooldown, Setup, Unoccupied; and Vcool-max in Warmup and Setback modes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Vheat-max", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Heating maximum  Vheat -max  0 0 Vcool -max Vcool -max 0", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Heating maximum  Vheat -max  0 0 Vcool -max Vcool -max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.4"}
{"candidate_id": "cand_484a6df102eb8883", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_1:cooling_state_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State Airflow Setpoint Mapping", "section_id": "5.5.5.1", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "When the zone state is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Cooling-loop output mapped to active airflow setpoint from minimum endpoint to cooling maximum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.1"}
{"candidate_id": "cand_80102d588cf80ad4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_1:cooling_state_airflow_setpoint_limit_when_supply_air_warmer_than_room", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State Airflow Setpoint Limit when Supply Air Warmer than Room", "section_id": "5.5.5.1", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "If the supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is cooling and supply air temperature from air handler > room temperature", "required_behavior": "Active airflow setpoint limited to no higher than minimum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.1"}
{"candidate_id": "cand_fb2b8e7286cc94eb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_2:deadband_state_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State Airflow Setpoint", "section_id": "5.5.5.2", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "When the zone state is deadband, the active airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is deadband", "required_behavior": "Active airflow setpoint = minimum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint .", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.2"}
{"candidate_id": "cand_e2b88ec478c2c691", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_3:heating_state_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Airflow Setpoint Mapping", "section_id": "5.5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "When the zone state is heating, the heating loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint.", "trigger_condition": "Zone State is heating", "required_behavior": "Heating loop output mapped to active airflow setpoint from minimum endpoint to heating maximum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State  is heating , the Heating Loop  output shall be mapped to the active airflow setpoint  from  the minim um endpoint  to the heating maximum endpoint .", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State  is heating , the Heating Loop  output shall be mapped to the active airflow setpoint  from  the minim um endpoint  to the heating maximum endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.3"}
{"candidate_id": "cand_cee33768b237dde0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_3:heating_state_airflow_setpoint_limit_when_supply_air_not_warm_enough", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Airflow Setpoint Limit when Supply Air Not Warm Enough", "section_id": "5.5.5.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "If the supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is heating and supply air temperature from air handler < room temperature + 3°C (5°F)", "required_behavior": "Active airflow setpoint limited to no higher than minimum endpoint", "configurable_values": ["3°C (5°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.3"}
{"candidate_id": "cand_8f3cbd4d1a03c068", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_4:vav_damper_airflow_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Airflow Control", "section_id": "5.5.5.4", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trigger_condition": "Always when active", "required_behavior": "Modulate damper to maintain measured airflow at active setpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint .", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.4"}
{"candidate_id": "cand_3460bd47e6b46836", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:low_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Level 4", "section_id": "5.5.6.1", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["70% of setpoint", "10 minutes", "setpoint > 0"], "fault_condition": "measured airflow < 70% of setpoint for 10 min while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1"}
{"candidate_id": "cand_67a064e46fb27b7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:low_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Level 3", "section_id": "5.5.6.1", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "Generate a Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["50% of setpoint", "10 minutes", "setpoint > 0"], "fault_condition": "measured airflow < 50% of setpoint for 10 min while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1"}
{"candidate_id": "cand_3e53ec23b6522009", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:low_airflow_alarm_suppression_for_importance_multiplier_zero", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Importance Multiplier Zero", "section_id": "5.5.6.1", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "Low airflow alarms shall be suppressed for a zone that has an importance multiplier of 0 for its static pressure reset T&R control loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "importance multiplier = 0", "commissioning_check": null, "evidence_quote": "If a zone has an importance  multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an importance  multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1"}
{"candidate_id": "cand_40bc8f4d896da986", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.5.6.2", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "Generate a Level 3 alarm if the fan serving the zone is OFF and the airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 30 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% of Vcool-max", "50 cfm", "30 minutes"], "fault_condition": "fan OFF, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 min", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.2"}
{"candidate_id": "cand_61d40dec9367b17b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.5.6.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "Generate a Level 4 alarm if the damper position is 0% and the airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 10 minutes while the fan serving the zone is proven on.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% of Vcool-max", "50 cfm", "10 minutes"], "fault_condition": "damper position 0%, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 min while fan proven on", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minute s while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minute s while the fan serving the zone is proven on, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.3"}
{"candidate_id": "cand_f9788a0a54441950", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_6_3:airflow_alarm_threshold_determination", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Airflow Alarm Threshold Determination", "section_id": "5.5.6.3", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "The constant value thresholds for airflow sensor calibration and leaking damper alarms depend on the transducer and A/D converter accuracy; the value used should be the minimum accuracy of the combination.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant  value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The constant  value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.3"}
{"candidate_id": "cand_51e73825473addda", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_5_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.5.7", "section_title": "VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV Cooling-Only Terminal Unit", "summary": "Provide software switches interlocked to a system-level point to force zone airflow setpoint to zero, force to Vcool-max, force to Vmin, force damper full closed/open, and reset request-hours accumulator point to zero.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a system-level point for the listed overrides.", "evidence_quote": "Provide software switches that interlock to a system -level point to \na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  damper full closed/open , and\ne. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the\nnext section ).", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system -level point to \na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  damper full closed/open , and\ne. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the\nnext section ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.7"}
