{"extract_mode": "section_context", "focus_sections": ["5.5"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.5. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "1225e1acce90170dffecdd0377be7b015f4ca0c9", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "3083a933c17e2ffa1c3c8ea0605724db4254afd1", "content_chars": 121124}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "b7bcf454-3955-41c4-a562-9a791953dff3", "object": "chat.completion", "created": 1778178289, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"CO2 DCV Overcooling Risk\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"CO2 DCV in cooling-only zones can cause overcooling because CO2 levels rise faster than cooling loads from occupants. Including heat in all zones with CO2 DCV is recommended.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"CO 2 DCV for cooling -only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore recommended.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Reheat Box Recommended for High Minimum Ventilation or DCV\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"If the minimum ventilation rate is more than 25% of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"DCV Logic Not Provided for Cooling-Only Boxes\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"DCV logic is not provided for cooling-only boxes because it would result in periods of overcooling due to the faster rise of CO2 from occupants compared to cooling load.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"DCV logic is not provided for cooling -only boxes, because doing so results in periods of overcooling, as the CO 2 levels due to  occupants rises much faster than the cooling load due to occupants because of thermal mass.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Heating Capability of Cooling-Only Terminal Units\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"3°C (5°F) above room temperature\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Cooling -only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Cooling Maximum Endpoint per Zone Group Mode\",\n      \"section_id\": \"5.5.4\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"The cooling maximum endpoint is Vcool-max in Occupied, Cooldown, and Setup modes; and 0 in Warmup, Setback, and Unoccupied modes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Vcool-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Minimum Endpoint per Zone Group Mode\",\n      \"section_id\": \"5.5.4\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"The minimum endpoint is Vmin* in Occupied mode; and 0 in Cooldown, Setup, Warmup, Setback, and Unoccupied modes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Vmin*\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum  Vmin*  0 0 0 0 0\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Heating Maximum Endpoint per Zone Group Mode\",\n      \"section_id\": \"5.5.4\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"The heating maximum endpoint is Vheat-max in Occupied mode; 0 in Cooldown, Setup, Unoccupied; and Vcool-max in Warmup and Setback modes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Vheat-max\",\n        \"Vcool-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Heating maximum  Vheat -max  0 0 Vcool -max Vcool -max 0\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State Airflow Setpoint Mapping\",\n      \"section_id\": \"5.5.5.1\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"When the zone state is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Cooling-loop output mapped to active airflow setpoint from minimum endpoint to cooling maximum endpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State Airflow Setpoint Limit when Supply Air Warmer than Room\",\n      \"section_id\": \"5.5.5.1\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"If the supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling and supply air temperature from air handler > room temperature\",\n      \"required_behavior\": \"Active airflow setpoint limited to no higher than minimum endpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State Airflow Setpoint\",\n      \"section_id\": \"5.5.5.2\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"When the zone state is deadband, the active airflow setpoint shall be the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Active airflow setpoint = minimum endpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint .\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State Airflow Setpoint Mapping\",\n      \"section_id\": \"5.5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"When the zone state is heating, the heating loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Heating loop output mapped to active airflow setpoint from minimum endpoint to heating maximum endpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is heating , the Heating Loop  output shall be mapped to the active airflow setpoint  from  the minim um endpoint  to the heating maximum endpoint .\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State Airflow Setpoint Limit when Supply Air Not Warm Enough\",\n      \"section_id\": \"5.5.5.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"If the supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating and supply air temperature from air handler < room temperature + 3°C (5°F)\",\n      \"required_behavior\": \"Active airflow setpoint limited to no higher than minimum endpoint\",\n      \"configurable_values\": [\n        \"3°C (5°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Airflow Control\",\n      \"section_id\": \"5.5.5.4\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"trigger_condition\": \"Always when active\",\n      \"required_behavior\": \"Modulate damper to maintain measured airflow at active setpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint .\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Level 4\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"70% of setpoint\",\n        \"10 minutes\",\n        \"setpoint > 0\"\n      ],\n      \"fault_condition\": \"measured airflow < 70% of setpoint for 10 min while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Level 3\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"Generate a Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"50% of setpoint\",\n        \"10 minutes\",\n        \"setpoint > 0\"\n      ],\n      \"fault_condition\": \"measured airflow < 50% of setpoint for 10 min while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Importance Multiplier Zero\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"Low airflow alarms shall be suppressed for a zone that has an importance multiplier of 0 for its static pressure reset T&R control loop.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"importance multiplier = 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an importance  multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.5.6.2\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"Generate a Level 3 alarm if the fan serving the zone is OFF and the airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 30 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"10% of Vcool-max\",\n        \"50 cfm\",\n        \"30 minutes\"\n      ],\n      \"fault_condition\": \"fan OFF, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 min\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.5.6.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"Generate a Level 4 alarm if the damper position is 0% and the airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 10 minutes while the fan serving the zone is proven on.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"10% of Vcool-max\",\n        \"50 cfm\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": \"damper position 0%, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 min while fan proven on\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minute s while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Airflow Alarm Threshold Determination\",\n      \"section_id\": \"5.5.6.3\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"The constant value thresholds for airflow sensor calibration and leaking damper alarms depend on the transducer and A/D converter accuracy; the value used should be the minimum accuracy of the combination.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The constant  value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.5.7\",\n      \"section_title\": \"VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV Cooling-Only Terminal Unit\",\n      \"summary\": \"Provide software switches interlocked to a system-level point to force zone airflow setpoint to zero, force to Vcool-max, force to Vmin, force damper full closed/open, and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Provide software switches that interlock to a system-level point for the listed overrides.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system -level point to \\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  damper full closed/open , and\\ne. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the\\nnext section ).\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract candidates from the focus section text: 5.5 (VAV Terminal Unit—Cooling Only). The context pack includes sections 3 and 5.1, but only for context. We extract only from the focus section text. The focus section text includes pages 72-74 (from the input). It includes headings: 5.5.1, 5.5.2, 5.5.3, 5.5.4, 5.5.5, 5.5.5.1, 5.5.5.2, 5.5.5.3, 5.5.5.4, 5.5.6, 5.5.6.1, 5.5.6.2, 5.5.6.3, 5.5.7. We need to extract candidates for knowledge_type: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. We must preserve section_id and page_hint from nearby headings and [[page=...]] anchors. In the focus section text, there are [[page=73]] and [[page=74]] anchors.\n\nWe need to output a JSON object with candidates and skipped_reason.\n\nLet's parse the focus section text:\n\n[[page=73]]\nASHRAE Guideline 36 -2021  71 CO 2 DCV for cooling -only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room\nversus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore\nrecommended.\n5.5.3.  See Section 3.1.2.1  for zone minimum airflow setpoint  Vmin , zone maximum cooling airflow setpoint\nVcool -max, and zone maximum heating airflow setpoint Vheat -max.\nIf the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is\nrecommended to avoid overcooling. DCV logic is not provided for cooling -only boxes, because doing so results in\nperiods of overcooling, as the CO 2 levels due to  occupants rises much faster than the cooling load due to occupants\nbecause of thermal mass.\nCooling -only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F)\nabove the room temperature.\n5.5.4.  Active endpoints used i n the control logic depicted in Figure 5.5.5 shall vary depending on the mode  of\nthe Zone Group  the zone is a part of  (see Table 5.5.4).\nTable 5.5.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max  0 0 Vcool -max Vcool -max 0\n5.5.5.  Control logic is depicted schematically in Figure 5.5.5  and described in the following subsections.\nFigure 5.5.5 Control logic for cooling -only VAV zone.\nMinimum\nHeating Loop Signal\nActive Airflow\nSetpoint, Vspt\nCooling Maximum\nCooling Loop Signal\nDeadband\nHeating\nMaximum\n\n[[page=74]]\n72 ASHRAE Guideline 36 -2021  5.5.5.1.  When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow\nsetpoint  from the minimum endpoint to the cooling maximum endpoint .\na. If supply air temperature from the air handler is greater than room temperature, the active\nairflow setpoint  shall be no higher than the minimum  endpoint .\n5.5.5.2.  When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint .\n5.5.5.3.  When the Zone State  is heating , the Heating Loop  output shall be mapped to the active airflow\nsetpoint  from  the minim um endpoint  to the heating maximum endpoint .\na. If supply air temperature from the air handler is less than 3°C (5°F) above the room\ntemperature, the active airflow setpoint shall be no higher than the minimum endpoint.\n5.5.5.4.  The VAV damper shall be modulated by a control loop to maintain the measured airflow at the\nactive setpoint .\n5.5.6.  Alarms\n5.5.6.1.  Low Airflow\na. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater\nthan zero, generate a Level 4 alarm.\nb. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater\nthan zero, generate a Level 3 alarm.\nc. If a zone has an importance  multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset\nT&R  control loop, low airflow alarms shall be suppressed for that zone.\n5.5.6.2.  Airflow Sensor Calibration.  If the fan serving the zone is OFF and airflow sensor reading is above\nthe larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a\nLevel 3 alarm.\n5.5.6.3.  Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of\n10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minute s while the fan serving the\nzone is proven on, generate a Level 4 alarm.\nThe constant  value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the\ntransducer and A/D converter used to measure airflow.  The value used should be determined as the minimum\naccuracy of the transducer and A/D converter combination.\n5.5.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system -level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  damper full closed/open , and\ne. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the\nnext section ).\nPer Section 5.1.11 , all hardware points can be overridden through the BAS. Each of the following points is\ninterlocked so that they can be overridden together at a zone-group  level, per Section 5.4.5 .\nFor example, the commissioning auth ority ( CxA) can check for leaking dampers by forcing all VAV boxes in a Zone\nGroup  closed and then recording airflow at the AHU.\n\nWe'll extract candidates from these subsections.\n\nSection 5.5.3 includes application guidance about CO2 DCV and heating capability. It includes statements:\n- \"CO 2 DCV for cooling -only zones can lead to overcooling ... Including heat in all zones with CO 2 DCV is therefore recommended.\" (application_guidance)\n- \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.\" (application_guidance)\n- \"DCV logic is not provided for cooling -only boxes, because doing so results in periods of overcooling...\" (application_guidance)\n- \"Cooling -only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\" (application_guidance)\n\nSection 5.5.4 provides Table 5.5.4 of endpoints vs Zone Group mode. This is a parameter_spec or operational_sequence. It defines the endpoints (cooling maximum, minimum, heating maximum) for different modes. This is essentially a specification for what active endpoints to use. It can be an operational_sequence (since it affects control) or parameter_spec. We'll extract as parameter_spec or operational_sequence. Could be a table of values.\n\nSection 5.5.5 and subsections define the control logic:\n- 5.5.5.1: Cooling state mapping, with a condition if supply air temp > room temp.\n- 5.5.5.2: Deadband state mapping.\n- 5.5.5.3: Heating state mapping, with condition if supply air temp < room temp + 3°C.\n- 5.5.5.4: Damper modulation.\n\nSection 5.5.6: Alarms:\n- 5.5.6.1 Low Airflow alarms (a, b, c)\n- 5.5.6.2 Airflow Sensor Calibration alarm\n- 5.5.6.3 Leaking Damper alarm\n\nSection 5.5.7: Testing/Commissioning Overrides (commissioning_step or operational_sequence)\n\nWe need to output at most 40 candidates. We'll extract each distinct piece of knowledge.\n\nWe need to be careful to include evidence_quote verbatim from the focus section text, and it must be a contiguous substring, not a heading alone or half sentence. Provide concise evidence.\n\nLet's list potential candidates:\n\n1. Application guidance: CO2 DCV not recommended for cooling-only zones without reheat. Evidence: \"CO 2 DCV for cooling -only zones can lead to overcooling ... Including heat in all zones with CO 2 DCV is therefore recommended.\" (page 73). Could be one candidate.\n\n2. Application guidance: If min ventilation > 25% of cooling max or DCV used, reheat box recommended. Evidence: \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.\" (page 73).\n\n3. Application guidance: DCV logic not provided for cooling-only boxes. Evidence: \"DCV logic is not provided for cooling -only boxes, because doing so results in periods of overcooling...\" (page 73). \n\n4. Application guidance: Cooling-only terminal units can provide heating only when AHU supply air temperature > room temp + 3°C (5°F). Evidence: \"Cooling -only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\" (page 73).\n\n5. Operational sequence/parameter spec: Active endpoints dependent on Zone Group mode (Table 5.5.4). This is a table of values. We could extract the whole table as evidence. We need to capture the mapping. It's a parameter_spec because it defines endpoints for each mode. It could also be part of an operational sequence. We'll extract the table row by row. Evidence can be a contiguous substring from the table. For example, we could quote: \"Table 5.5.4 Endpoints  as a Function of Zone Group  Mode ... Occupied ... Cooling maximum  Vcool -max ... Minimum  Vmin* ... Heating maximum  Vheat -max\" but the table content is contiguous text? The input shows the table as text: \"Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max  0 0 Vcool -max Vcool -max 0\". We can extract that as one evidence for the whole table. But better to split into the three rows for clarity. However, the standard says \"If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote.\" So we could combine all rows into one candidate with the whole table as evidence_quote, but evidence_quote should be concise, usually one complete sentence or table row. So we can take each row as a separate candidate. But the rows are not separate sentences; they are rows of a table. The instruction: \"For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior.\" So we can quote the table row. That's acceptable. So we'll extract three parameter_spec candidates: endpoints for cooling maximum, minimum, heating maximum per mode. The table has asterisk on Vmin* maybe indicating minimum airflow setpoint. We'll include that.\n\n6. Operational sequence: When zone state is cooling, cooling-loop output mapped to active airflow setpoint from min endpoint to cooling max endpoint. Evidence from 5.5.5.1: \"When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\"\n\n7. Operational sequence: If supply air temp > room temp, active airflow setpoint no higher than minimum endpoint (cooling state). Evidence: \"If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .\"\n\n8. Operational sequence: When zone state is deadband, active airflow setpoint shall be the minimum endpoint. Evidence: \"When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint .\"\n\n9. Operational sequence: When zone state is heating, heating-loop output mapped from min endpoint to heating max endpoint. Evidence: \"When the Zone State  is heating , the Heating Loop  output shall be mapped to the active airflow setpoint  from  the minim um endpoint  to the heating maximum endpoint .\"\n\n10. Operational sequence: If supply air temp < room temp + 3°C (5°F), active airflow setpoint no higher than minimum endpoint. Evidence: \"If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\"\n\n11. Operational sequence: VAV damper modulation to maintain measured airflow at active setpoint. Evidence: \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint .\"\n\n12. Fault diagnostic rule: Low airflow alarm Level 4: measured airflow < 70% of setpoint for 10 min while setpoint > 0. Evidence: \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\"\n\n13. Fault diagnostic rule: Low airflow alarm Level 3: measured airflow < 50% of setpoint for 10 min while setpoint > 0. Evidence: \"If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\"\n\n14. Fault diagnostic rule: Suppress low airflow alarms for zone with importance multiplier 0. Evidence: \"If a zone has an importance  multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\"\n\n15. Fault diagnostic rule: Airflow sensor calibration alarm: fan serving zone OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 min, Level 3 alarm. Evidence: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\"\n\n16. Fault diagnostic rule: Leaking damper alarm: damper position 0%, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 min while fan proven on, Level 4 alarm. Evidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minute s while the fan serving the zone is proven on, generate a Level 4 alarm.\"\n\n17. Application guidance: The constant value thresholds for airflow sensor calibration and leaking damper alarms are a function of transducer and A/D converter, should be minimum accuracy. Evidence: \"The constant  value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\" This is application_guidance.\n\n18. Commissioning step: Provide software switches interlocked to system-level point to force zone airflow setpoint to zero. Evidence: \"Provide software switches that interlock to a system -level point to a. force  zone airflow setpoint  to zero ,\" (but we need contiguous substring; we can combine the list item? The instruction says: \"For commissioning_step, quote the check or verification action.\" We can quote \"a. force  zone airflow setpoint  to zero\", but that's not a sentence. We could quote the whole set of overrides from 5.5.7: \"Provide software switches that interlock to a system -level point to a. force  zone airflow setpoint  to zero , b. force  zone airflow setpoint  to Vcool -max, c. force  zone airflow setpoint  to Vmin , d. force  damper full closed/open , and e. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\" That is a contiguous paragraph. So we can extract that as one commissioning_step candidate for overrides. But each bullet could also be separate. The document allows \"For commissioning_step, quote the check or verification action.\" So we could quote each bullet separately. But the evidence_quote must be a contiguous substring. The bullet list is contiguous if we take the whole sentence. So we'll take the whole set as one candidate, but that's multiple pieces of knowledge. However, the guideline for commissioning_step says \"quote the check or verification action\". The whole list is the set of overrides, so that's okay.\n\nAlternatively, we can split into multiple commissioning steps. The instruction says \"If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item.\" The bullets are distinct overrides, so we could split them. But the evidence_quote would need to be each bullet as a contiguous substring. The text after \"a.\" is on the same line? The focus text shows: \n\"Provide software switches that interlock to a system -level point to \na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  damper full closed/open , and\ne. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the\nnext section ).\"\nSo it's a single paragraph with line breaks. We can quote the entire thing as evidence for all overrides. But it might be more granular to have separate candidates for each commissioning override. However, the standard says to prefer high-value operational knowledge. Commissioning overrides are important. Let's do one candidate for all overrides, as the evidence_quote can be the entire paragraph. That captures the requirement.\n\nAlternatively, we could extract the interlocking note: \"Each of the following points is interlocked so that they can be overridden together at a zone-group  level, per Section 5.4.5 .\" That's an additional detail. But the main requirement is the overrides. We'll combine.\n\nWe could also extract the example about checking for leaking dampers: \"For example, the commissioning auth ority ( CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group  closed and then recording airflow at the AHU.\" That's an illustrative note, not a requirement. Maybe skip.\n\nWe should also extract parameter_spec about the endpoints: cooling maximum, minimum, heating maximum are defined in Section 3.1.2.1 but the current section references them. We could extract the definition of Vmin, Vcool-max, Vheat-max from the table, but it's already covered in the parameter spec of Table 5.5.4.\n\nLet's list all candidates:\n\n- CO2 DCV not recommended without reheat (application_guidance)\n- Reheat box recommended if min ventilation >25% of cooling max or DCV used (application_guidance)\n- DCV logic not provided for cooling-only boxes (application_guidance)\n- Cooling-only boxes can provide heating only when SAT > room temp + 3°C (application_guidance)\n- Endpoints as function of zone group mode: Cooling maximum endpoints per mode (parameter_spec, table row)\n- Endpoints as function of zone group mode: Minimum endpoints per mode (parameter_spec, table row)\n- Endpoints as function of zone group mode: Heating maximum endpoints per mode (parameter_spec, table row)\n- Cooling state airflow mapping (operational_sequence)\n- Cooling state, if SAT > room temp, limit to minimum (operational_sequence)\n- Deadband state airflow setpoint = minimum endpoint (operational_sequence)\n- Heating state airflow mapping (operational_sequence)\n- Heating state, if SAT < room temp + 3°C, limit to minimum (operational_sequence)\n- Damper modulation to maintain airflow at setpoint (operational_sequence)\n- Low airflow Level 4 alarm (fault_diagnostic_rule)\n- Low airflow Level 3 alarm (fault_diagnostic_rule)\n- Low airflow alarm suppression for importance multiplier 0 (fault_diagnostic_rule)\n- Airflow sensor calibration alarm (fault_diagnostic_rule)\n- Leaking damper alarm (fault_diagnostic_rule)\n- Thresholds for airflow alarms depend on transducer/ADC minimum accuracy (application_guidance)\n- Commissioning overrides: force airflow setpoint to zero, Vcool-max, Vmin, damper full close/open, reset request-hours accumulator (commissioning_step)\n\nThat's 20 candidates. All within focus scope. We'll assign knowledge_type accordingly.\n\nWe also have the note about per Section 5.1.11, all hardware points can be overridden, and points interlocked at zone-group level. That could be a separate candidate, but it's more about general capability. We'll skip to keep under 40.\n\nNow we need to provide evidence_quote for each. Ensure contiguous substring.\n\nFor Table 5.5.4, we'll quote each row separately. The row text is as given. For Cooling maximum row: \"Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\". For Minimum row: \"Minimum  Vmin*  0 0 0 0 0\". For Heating maximum row: \"Heating maximum  Vheat -max  0 0 Vcool -max Vcool -max 0\".\n\nBut the table heading says \"Table 5.5.4 Endpoints as a Function of Zone Group Mode\". We can include that for context, but evidence should be the row. The row itself is enough to show the mapping.\n\nFor 5.5.5.1: evidence: \"When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint .\"\nFor the sub-point: \"If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .\"\n\nFor 5.5.5.2: \"When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint .\"\n\nFor 5.5.5.3: \"When the Zone State  is heating , the Heating Loop  output shall be mapped to the active airflow setpoint  from  the minim um endpoint  to the heating maximum endpoint .\" and \"If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\"\n\nFor 5.5.5.4: \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint .\"\n\nFor alarms, each a,b,c, etc.\n\nFor 5.5.6.2: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\"\n\nFor 5.5.6.3: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minute s while the fan serving the zone is proven on, generate a Level 4 alarm.\" (note \"10 minute s\" is a typo, but we copy verbatim).\n\nFor the threshold guidance: \"The constant  value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\"\n\nFor commissioning overrides: The whole paragraph from \"Provide software switches that interlock to a system -level point to\" to the end of the list. That gives: \"Provide software switches that interlock to a system -level point to \\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  damper full closed/open , and\\ne. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the\\nnext section ).\" We'll capture this string, including newline characters as in the input (though output should be a string). We'll output as a single line with \\n maybe.\n\nWe'll assign page hints. For content on page 73, page_hint=73; on page 74, page_hint=74. The section_id for all these is 5.5.x.\n\nNow, we'll build candidates list.\n\nWe'll also include section_id and section_title. section_id is like \"5.5.3\", \"5.5.4\", \"5.5.5.1\", etc. section_title from the heading. Not explicitly provided, but we can infer. For 5.5.3 it's not a separate heading but part of 5.5. So we'll use the main section title \"5.5 VAV Terminal Unit—Cooling Only\" or maybe the subsection title if any. The input shows \"5.5.3.  See Section ...\" So it's subsection. We'll set section_title to \"VAV Terminal Unit—Cooling Only\" for all, but section_id specific.\n\nWe'll set title for each candidate: e.g., \"CO2 DCV Overcooling Risk\", \"Reheat Box Recommendation\", \"DCV Logic Not Provided\", etc.\n\nequipment_scope: \"VAV Cooling-Only Terminal Unit\"\n\nNow, let's produce JSON.\n\nWe need to be careful about confidence. We'll set confidence 0.9 or 1.0 for direct statements.\n\nWe'll skip any duplicates.\n\nNow, output."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31130, "completion_tokens": 10721, "total_tokens": 41851, "prompt_tokens_details": {"cached_tokens": 31104}, "completion_tokens_details": {"reasoning_tokens": 5961}, "prompt_cache_hit_tokens": 31104, "prompt_cache_miss_tokens": 26}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
