{"candidate_id": "cand_57b9332e0bf11fa4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f:zone_outdoor_airflow_calculation_and_priority_overrides_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Outdoor Airflow Calculation and Priority Overrides (ASHRAE 62.1)", "section_id": "5.2.1.3.f", "section_title": null, "equipment_scope": "Zone ventilation", "summary": "Voz = (Vbz-A* + Vbz-P*)/Ez. Priority overrides: 1) if zone not occupied or window open => Vbz-P*=0, Vbz-A*=0, Vmin*=0; 2) if occupancy sensor unpopulated and occupied-standby allowed => same zero; 3) if unpopulated but not allowed => Vbz-P*=0, Vmin*=Vmin.", "trigger_condition": "Based on zone mode, window switch, occupancy sensor status.", "required_behavior": "Apply overrides in priority order.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 . 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 . 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f", "source_chunk_ids": ["chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_3c5cbdfd39ee4c5f", "page_no": 60, "source_page_nos": [60], "evidence_text": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 . 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bc83e6437c39b56e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f_4_ii_iii:co2_demand_controlled_ventilation_loop_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 Demand Controlled Ventilation Loop (ASHRAE 62.1)", "section_id": "5.2.1.3.f.4.ii-iii", "section_title": null, "equipment_scope": "Zone CO2 sensor and ventilation", "summary": "During Occupied Mode, P-only loop maintains CO2 at setpoint, reset 0% at setpoint-200 ppm to 100% at setpoint. Loop disabled outside Occupied Mode.", "trigger_condition": "Zone in Occupied Mode with CO2 sensor.", "required_behavior": "Modulate output based on CO2.", "configurable_values": ["CO2 setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode .", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.4.ii-iii", "source_chunk_ids": ["chunk_e11a5413d86d4091"], "chunk_id": "chunk_e11a5413d86d4091", "page_no": 60, "source_page_nos": [60], "evidence_text": "ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6249676e867144b8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f_4_iv:co2_dcv_reset_for_cooling_only_reheat_series_fan_dual_duct_terminal_units_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Cooling-Only/Reheat/Series Fan/Dual-Duct Terminal Units (ASHRAE 62.1)", "section_id": "5.2.1.3.f.4.iv", "section_title": null, "equipment_scope": "Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors, dual-duct with discharge airflow sensor, or dual-duct with cold-duct minimum control", "summary": "CO2 loop output resets Vmin* from Vmin at 0% to Vcool-max at 100%, and Vbz-P* from 0 to Vbz-P at 100%, in parallel.", "trigger_condition": "Zone with CO2 sensor and Occupied Mode.", "required_behavior": "Reset Vmin* and Vbz-P* linearly with loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint  Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint  Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.4.iv", "source_chunk_ids": ["chunk_b50dddfa24184241"], "chunk_id": "chunk_b50dddfa24184241", "page_no": 60, "source_page_nos": [60], "evidence_text": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint  Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_642ef99dfadc4a3e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_c:zone_minimum_airflow_vmin_calculation_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Airflow Vmin Calculation (Title 24)", "section_id": "5.2.1.4.c", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "If Vmin is 'AUTO', Vmin = Zone-Abs-OA-min; else Vmin as entered.", "trigger_condition": "Continuous.", "required_behavior": "Set Vmin accordingly.", "configurable_values": ["Vmin (can be 'AUTO')"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Vmin 1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2  is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2 .", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Vmin 1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2  is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.c", "source_chunk_ids": ["chunk_e2bf1c3a4a544c4c"], "chunk_id": "chunk_e2bf1c3a4a544c4c", "page_no": 63, "source_page_nos": [63], "evidence_text": "c. Vmin 1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2  is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f371d546187b458a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_d_3_iv:co2_dcv_reset_for_cooling_only_reheat_series_fan_dual_duct_under_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Cooling-Only/Reheat/Series Fan/Dual-Duct Under Title 24", "section_id": "5.2.1.4.d.3.iv", "section_title": null, "equipment_scope": "Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors, dual-duct with discharge airflow sensor, or dual-duct with cold-duct minimum control", "summary": "CO2 loop resets Vmin* from Vmin at 0% to Vcool-max at 50% loop output; loop output 50-100% used for system-level OA reset.", "trigger_condition": "Zone with CO2 sensor in Occupied Mode.", "required_behavior": "Reset Vmin* as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.d.3.iv", "source_chunk_ids": ["chunk_7e332a30b2b7490b"], "chunk_id": "chunk_7e332a30b2b7490b", "page_no": 64, "source_page_nos": [64], "evidence_text": "(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bd0c4515c321bc8a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_d_3_vi:co2_dcv_reset_for_szvav_under_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for SZVAV Under Title 24", "section_id": "5.2.1.4.d.3.vi", "section_title": null, "equipment_scope": "Single-zone VAV AHU", "summary": "MinOAsp reset from MinOA at 0% signal to DesOA at 100% signal based on zone CO2 control-loop signal.", "trigger_condition": "Zone with CO2 sensor.", "required_behavior": "Reset MinOAsp proportionally.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint  MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA  at 0% signal to DesOA  at 100% signal. See Figure 5.2.1.4 -3.", "page_hint": 65}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint  MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA  at 0% signal to DesOA  at 100% signal. See Figure 5.2.1.4 -3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.d.3.vi", "source_chunk_ids": ["chunk_f53a46935b494fec"], "chunk_id": "chunk_f53a46935b494fec", "page_no": 65, "source_page_nos": [65], "evidence_text": "vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint  MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA  at 0% signal to DesOA  at 100% signal. See Figure 5.2.1.4 -3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_099944ec95a4b315", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:time_averaged_ventilation_tav_pulse_width_modulation_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Time-Averaged Ventilation (TAV) Pulse Width Modulation Sequence", "section_id": "5.2.2.1", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "When active airflow setpoint Vspt is nonzero and less than Vm (lowest controllable), apply TAV: TAVratio = Vspt/Vm; TCT = 15 min adjustable; open period OP = max(1.5 min, TCT*TAVratio), Vspt* = Vm; closed period CP = TCT - OP, Vspt* = 0, damper loop disabled output 0, at end command damper to last position before reenabling; on entry, initial open period = RNDM*OP, RNDM random 0-1.", "trigger_condition": "Vspt nonzero and < Vm.", "required_behavior": "Pulse width modulate airflow.", "configurable_values": ["TCT (default 15 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.2.2.1. When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow setpoint  allowed by the controls (Vm), the airflow setpoint  shall be pulse width modulated as follows: a. The time-averaged ventilation ( TAV ) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period . During the open period, the TAV airflow setpoint  Vspt * shall be equal to Vm for a period of time OP, which is the larger of  the following : d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period.  During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper con trol loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling  the control loop. g. During TAV mode, e ach cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm. h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0 .", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_95e5a5b13de19442", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_2:active_airflow_setpoint_override_in_tav_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Airflow Setpoint Override in TAV Mode", "section_id": "5.2.2.2", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.", "trigger_condition": "TAV mode active.", "required_behavior": "Override Vspt.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.2", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b62fb55c243f381b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_sensor_fault_detection_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Sensor Fault Detection Alarms", "section_id": "5.2.2.3", "section_title": null, "equipment_scope": "Zone CO2 sensor", "summary": "Alarm if CO2 < 300 ppm, or zone unoccupied >2 hours and CO2 > 600 ppm (Level 3, sensor may be out of calibration). Alarm if CO2 exceeds setpoint+10% for >10 min (Level 3).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CO2 readings outside expected range.", "commissioning_check": null, "evidence_quote": "a. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode  for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO 2 concentration exceeds setpoint  plus 10% for more than 10 minute s, generate a Level 3 alarm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode  for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO 2 concentration exceeds setpoint  plus 10% for more than 10 minute s, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "a. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode  for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO 2 concentration exceeds setpoint  plus 10% for more than 10 minute s, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_df5a065c157d4afa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_2_1_3_b_1:default_ezc_value", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Default EzC Value", "section_id": "5.2.1.3.b.1", "section_title": null, "equipment_scope": "Zone", "summary": "EzC defaults to 1.0 if no value is scheduled.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["EzC (default 1.0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "EzC (d efault to 1.0 if no value is scheduled)", "page_hint": 59}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "EzC (d efault to 1.0 if no value is scheduled)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.b.1", "source_chunk_ids": ["chunk_e143eba91cbe4111"], "chunk_id": "chunk_e143eba91cbe4111", "page_no": 59, "source_page_nos": [59], "evidence_text": "EzC (d efault to 1.0 if no value is scheduled)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ebb180262a637d78", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_2_1_3_b_2:default_ezh_value", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Default EzH Value", "section_id": "5.2.1.3.b.2", "section_title": null, "equipment_scope": "Zone", "summary": "EzH defaults to 0.8 if no value is scheduled.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["EzH (default 0.8)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "EzH (default to 0.8 if no value is scheduled)", "page_hint": 59}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "EzH (default to 0.8 if no value is scheduled)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.b.2", "source_chunk_ids": ["chunk_e143eba91cbe4111"], "chunk_id": "chunk_e143eba91cbe4111", "page_no": 59, "source_page_nos": [59], "evidence_text": "EzH (default to 0.8 if no value is scheduled)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d7b8a9c9319d6175", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_2_2_1_b:time_averaged_ventilation_cycle_time_default", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Time-Averaged Ventilation Cycle Time Default", "section_id": "5.2.2.1.b", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "Total cycle time (TCT) shall be 15 minutes (adjustable).", "trigger_condition": null, "required_behavior": null, "configurable_values": ["TCT (default 15 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. The total cycle time (TCT) shall be 15 minutes (adjustable)", "page_hint": 66}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. The total cycle time (TCT) shall be 15 minutes (adjustable)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1.b", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "b. The total cycle time (TCT) shall be 15 minutes (adjustable)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_83a6b9ceceb64523", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_2_1:selection_between_ventilation_compliance_standards", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Selection Between Ventilation Compliance Standards", "section_id": "5.2.1", "section_title": null, "equipment_scope": "System design", "summary": "Engineer must select: for ASHRAE 62.1 compliance, use Section 5.2.1.3 and delete 5.2.1.4; for California Title 24, use Section 5.2.1.4 and delete 5.2.1.3.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and delete Section 5.2.1.4 . If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4  and delete Section 5.2.1.3 .", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and delete Section 5.2.1.4 . If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4  and delete Section 5.2.1.3 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1", "source_chunk_ids": ["chunk_85a1fab3772642c7", "chunk_95241e14ed9a4907"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59, 63], "evidence_text": "The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and delete Section 5.2.1.4 . If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4  and delete Section 5.2.1.3 .", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
