{"candidate_id": "cand_6129e41dd3d9c953", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_d:zone_minimum_airflow_vmin_calculation_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Airflow Vmin Calculation (ASHRAE 62.1)", "section_id": "5.2.1.3.d", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "If Vmin is set to 'AUTO', Vmin equals Voz when AHU has been supplying 100% OA for 10 minutes, else equals 1.5 * Voz. Otherwise Vmin is as entered.", "trigger_condition": "Continuous evaluation; Vmin updates based on AHU OA condition.", "required_behavior": "Set Vmin accordingly.", "configurable_values": ["Vmin (can be set to 'AUTO')"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2 .", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.d", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_be9e26e98d724591", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f_4_v:co2_dcv_reset_for_parallel_fan_powered_terminal_units_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Parallel Fan-Powered Terminal Units (ASHRAE 62.1)", "section_id": "5.2.1.3.f.4.v", "section_title": null, "equipment_scope": "Parallel fan-powered terminal units", "summary": "VCO2-max = Vcool-max when cooling, else Vcool-max minus parallel fan airflow. CO2 loop resets Vmin* from Vmin at 0% to VCO2-max at 100%, and Vbz-P* from 0 to Vbz-P at 100%.", "trigger_condition": "Zone with CO2 sensor and Occupied Mode.", "required_behavior": "Reset as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max. (2) When the Zone State  is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint  VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output. See Figure 5.2.1.3 -2.", "page_hint": 61}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max. (2) When the Zone State  is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint  VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output. See Figure 5.2.1.3 -2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.4.v", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_e65de1f11ea158db", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f_4_vi:co2_dcv_reset_for_single_zone_vav_ahus_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Single-Zone VAV AHUs (ASHRAE 62.1)", "section_id": "5.2.1.3.f.4.vi", "section_title": null, "equipment_scope": "Single-zone VAV air-handling unit", "summary": "MinOAsp = Voz. CO2 loop resets Vbz-P* from 0 to Vbz-P at 100% loop output.", "trigger_condition": "Zone with CO2 sensor and Occupied Mode.", "required_behavior": "Reset Vbz-P* linearly.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint  MinOAsp is equal to Voz. The CO2 control loop output shall reset the  population component of the required breathing zone outdoor airflow Vbz -P* from 0 L/s (0 cfm) at 0% loop output up to Vbz -P at 100% loop output. See Figure 5.2.1.3 -3.", "page_hint": 62}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint  MinOAsp is equal to Voz. The CO2 control loop output shall reset the  population component of the required breathing zone outdoor airflow Vbz -P* from 0 L/s (0 cfm) at 0% loop output up to Vbz -P at 100% loop output. See Figure 5.2.1.3 -3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.4.vi", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_875e5941b80722e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_b:zone_minimum_outdoor_air_setpoints_calculation_california_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air Setpoints Calculation (California Title 24)", "section_id": "5.2.1.4.b", "section_title": null, "equipment_scope": "Zone ventilation", "summary": "Zone-Abs-OA-min reset: zero if window switch open; zero if occupancy sensor unpopulated and occupied-standby allowed; Varea-min if CO2 sensor; else Zone-Des-OA-min. Zone-Des-OA-min: zero if window switch open; zero if unpopulated and occupied-standby allowed; else larger of Varea-min and Vocc-min.", "trigger_condition": "Based on zone conditions.", "required_behavior": "Set values accordingly.", "configurable_values": ["Varea-min", "Vocc-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Determine the zone minimum outdoor air setpoint s Zone -Abs-OA-min and Zone -Des-OA-min. ... 1. Zone -Abs-OA-min shall be reset based on the following conditions in order from highest  to lowest  priority: i. Zero if the zone has a window switch and th e window is open . ii. Zero if the zone has an occupancy sensor and is unpopulated  and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. Varea -min if the zone has a CO 2 sensor . iv. Zone -Des-OA-min otherwise . 2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority : i. Zero if the zone has a window switch and the window is open . ii. Zero if the zone has an occupanc y sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. The larger of Varea -min and Vocc -min otherwise .", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Determine the zone minimum outdoor air setpoint s Zone -Abs-OA-min and Zone -Des-OA-min. ... 1. Zone -Abs-OA-min shall be reset based on the following conditions in order from highest  to lowest  priority: i. Zero if the zone has a window switch and th e window is open . ii. Zero if the zone has an occupancy sensor and is unpopulated  and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. Varea -min if the zone has a CO 2 sensor . iv. Zone -Des-OA-min otherwise . 2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority : i. Zero if the zone has a window switch and the window is open . ii. Zero if the zone has an occupanc y sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. The larger of Varea -min and Vocc -min otherwise .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.b", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_34ce965030a643ab", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_d_1_2:occupied_minimum_airflow_override_priorities_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Minimum Airflow Override Priorities (Title 24)", "section_id": "5.2.1.4.d.1-2", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "Vmin* = Vmin except: zero if occupancy sensor unpopulated and occupied-standby allowed; zero if window switch open.", "trigger_condition": "Occupancy sensor or window switch status.", "required_behavior": "Override Vmin* to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority : 1. If the zone has an occupancy sensor  and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be  zero when the window is open.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority : 1. If the zone has an occupancy sensor  and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be  zero when the window is open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.d.1-2", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_6dfb1e73477b371d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_d_3_v:co2_dcv_reset_for_parallel_fan_powered_under_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Parallel Fan-Powered Under Title 24", "section_id": "5.2.1.4.d.3.v", "section_title": null, "equipment_scope": "Parallel fan-powered terminal units", "summary": "VCO2-max = Vcool-max when cooling, else Vcool-max minus parallel fan airflow. CO2 loop resets Vmin* from Vmin at 0% to VCO2-max at 50%; loop output 50-100% used for system OA reset.", "trigger_condition": "Zone with CO2 sensor in Occupied Mode.", "required_behavior": "Reset as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max. (2) When the Zone State is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset the occupied  minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 65}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max. (2) When the Zone State is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset the occupied  minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.d.3.v", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_790e7f822d647f15", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_b:zone_air_distribution_effectiveness_determination_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Air Distribution Effectiveness Determination (ASHRAE 62.1)", "section_id": "5.2.1.3.b", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "Determine Ez: if DAT ≤ space temperature, Ez = EzC (default 1.0). If DAT > space temperature, Ez = EzH (default 0.8).", "trigger_condition": "Calculation when zone ventilation values are determined.", "required_behavior": "Ez equals EzC or EzH accordingly.", "configurable_values": ["EzC", "EzH"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Determine zone air distribution effectiveness Ez . 1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (d efault to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.  Boiler Staging", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.b", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_855618f4b88f49bf"], "chunk_id": "chunk_855618f4b88f49bf", "page_no": 236, "source_page_nos": [236], "evidence_text": "5.21.3.  Boiler Staging", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
