{"extract_mode": "section_context", "focus_sections": ["5.2"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.2. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "a6026a48a26a92109223cbd7f199b2c91de03008", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "a6a9d754c85009318b141b03c88bda6ae1655b9b", "content_chars": 131864}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "85a650f9-be8f-4990-a4c8-3df253322733", "object": "chat.completion", "created": 1778178077, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Air Distribution Effectiveness Determination (ASHRAE 62.1)\",\n      \"section_id\": \"5.2.1.3.b\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"Determine Ez: if DAT ≤ space temperature, Ez = EzC (default 1.0). If DAT > space temperature, Ez = EzH (default 0.8).\",\n      \"trigger_condition\": \"Calculation when zone ventilation values are determined.\",\n      \"required_behavior\": \"Ez equals EzC or EzH accordingly.\",\n      \"configurable_values\": [\n        \"EzC\",\n        \"EzH\"\n      ],\n      \"evidence_quote\": \"b. Determine zone air distribution effectiveness Ez . 1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (d efault to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\",\n      \"page_hint\": 59,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Minimum Airflow Vmin Calculation (ASHRAE 62.1)\",\n      \"section_id\": \"5.2.1.3.d\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"If Vmin is set to 'AUTO', Vmin equals Voz when AHU has been supplying 100% OA for 10 minutes, else equals 1.5 * Voz. Otherwise Vmin is as entered.\",\n      \"trigger_condition\": \"Continuous evaluation; Vmin updates based on AHU OA condition.\",\n      \"required_behavior\": \"Set Vmin accordingly.\",\n      \"configurable_values\": [\n        \"Vmin (can be set to 'AUTO')\"\n      ],\n      \"evidence_quote\": \"d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2 .\",\n      \"page_hint\": 59,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Outdoor Airflow Calculation and Priority Overrides (ASHRAE 62.1)\",\n      \"section_id\": \"5.2.1.3.f\",\n      \"equipment_scope\": \"Zone ventilation\",\n      \"summary\": \"Voz = (Vbz-A* + Vbz-P*)/Ez. Priority overrides: 1) if zone not occupied or window open => Vbz-P*=0, Vbz-A*=0, Vmin*=0; 2) if occupancy sensor unpopulated and occupied-standby allowed => same zero; 3) if unpopulated but not allowed => Vbz-P*=0, Vmin*=Vmin.\",\n      \"trigger_condition\": \"Based on zone mode, window switch, occupancy sensor status.\",\n      \"required_behavior\": \"Apply overrides in priority order.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 . 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 Demand Controlled Ventilation Loop (ASHRAE 62.1)\",\n      \"section_id\": \"5.2.1.3.f.4.ii-iii\",\n      \"equipment_scope\": \"Zone CO2 sensor and ventilation\",\n      \"summary\": \"During Occupied Mode, P-only loop maintains CO2 at setpoint, reset 0% at setpoint-200 ppm to 100% at setpoint. Loop disabled outside Occupied Mode.\",\n      \"trigger_condition\": \"Zone in Occupied Mode with CO2 sensor.\",\n      \"required_behavior\": \"Modulate output based on CO2.\",\n      \"configurable_values\": [\n        \"CO2 setpoint\"\n      ],\n      \"evidence_quote\": \"ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode .\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Cooling-Only/Reheat/Series Fan/Dual-Duct Terminal Units (ASHRAE 62.1)\",\n      \"section_id\": \"5.2.1.3.f.4.iv\",\n      \"equipment_scope\": \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors, dual-duct with discharge airflow sensor, or dual-duct with cold-duct minimum control\",\n      \"summary\": \"CO2 loop output resets Vmin* from Vmin at 0% to Vcool-max at 100%, and Vbz-P* from 0 to Vbz-P at 100%, in parallel.\",\n      \"trigger_condition\": \"Zone with CO2 sensor and Occupied Mode.\",\n      \"required_behavior\": \"Reset Vmin* and Vbz-P* linearly with loop output.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint  Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Parallel Fan-Powered Terminal Units (ASHRAE 62.1)\",\n      \"section_id\": \"5.2.1.3.f.4.v\",\n      \"equipment_scope\": \"Parallel fan-powered terminal units\",\n      \"summary\": \"VCO2-max = Vcool-max when cooling, else Vcool-max minus parallel fan airflow. CO2 loop resets Vmin* from Vmin at 0% to VCO2-max at 100%, and Vbz-P* from 0 to Vbz-P at 100%.\",\n      \"trigger_condition\": \"Zone with CO2 sensor and Occupied Mode.\",\n      \"required_behavior\": \"Reset as described.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max. (2) When the Zone State  is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint  VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output. See Figure 5.2.1.3 -2.\",\n      \"page_hint\": 61,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Single-Zone VAV AHUs (ASHRAE 62.1)\",\n      \"section_id\": \"5.2.1.3.f.4.vi\",\n      \"equipment_scope\": \"Single-zone VAV air-handling unit\",\n      \"summary\": \"MinOAsp = Voz. CO2 loop resets Vbz-P* from 0 to Vbz-P at 100% loop output.\",\n      \"trigger_condition\": \"Zone with CO2 sensor and Occupied Mode.\",\n      \"required_behavior\": \"Reset Vbz-P* linearly.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint  MinOAsp is equal to Voz. The CO2 control loop output shall reset the  population component of the required breathing zone outdoor airflow Vbz -P* from 0 L/s (0 cfm) at 0% loop output up to Vbz -P at 100% loop output. See Figure 5.2.1.3 -3.\",\n      \"page_hint\": 62,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Minimum Outdoor Air Setpoints Calculation (California Title 24)\",\n      \"section_id\": \"5.2.1.4.b\",\n      \"equipment_scope\": \"Zone ventilation\",\n      \"summary\": \"Zone-Abs-OA-min reset: zero if window switch open; zero if occupancy sensor unpopulated and occupied-standby allowed; Varea-min if CO2 sensor; else Zone-Des-OA-min. Zone-Des-OA-min: zero if window switch open; zero if unpopulated and occupied-standby allowed; else larger of Varea-min and Vocc-min.\",\n      \"trigger_condition\": \"Based on zone conditions.\",\n      \"required_behavior\": \"Set values accordingly.\",\n      \"configurable_values\": [\n        \"Varea-min\",\n        \"Vocc-min\"\n      ],\n      \"evidence_quote\": \"b. Determine the zone minimum outdoor air setpoint s Zone -Abs-OA-min and Zone -Des-OA-min. ... 1. Zone -Abs-OA-min shall be reset based on the following conditions in order from highest  to lowest  priority: i. Zero if the zone has a window switch and th e window is open . ii. Zero if the zone has an occupancy sensor and is unpopulated  and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. Varea -min if the zone has a CO 2 sensor . iv. Zone -Des-OA-min otherwise . 2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority : i. Zero if the zone has a window switch and the window is open . ii. Zero if the zone has an occupanc y sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. The larger of Varea -min and Vocc -min otherwise .\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Minimum Airflow Vmin Calculation (Title 24)\",\n      \"section_id\": \"5.2.1.4.c\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"If Vmin is 'AUTO', Vmin = Zone-Abs-OA-min; else Vmin as entered.\",\n      \"trigger_condition\": \"Continuous.\",\n      \"required_behavior\": \"Set Vmin accordingly.\",\n      \"configurable_values\": [\n        \"Vmin (can be 'AUTO')\"\n      ],\n      \"evidence_quote\": \"c. Vmin 1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2  is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2 .\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied Minimum Airflow Override Priorities (Title 24)\",\n      \"section_id\": \"5.2.1.4.d.1-2\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"Vmin* = Vmin except: zero if occupancy sensor unpopulated and occupied-standby allowed; zero if window switch open.\",\n      \"trigger_condition\": \"Occupancy sensor or window switch status.\",\n      \"required_behavior\": \"Override Vmin* to zero.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority : 1. If the zone has an occupancy sensor  and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be  zero when the window is open.\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Cooling-Only/Reheat/Series Fan/Dual-Duct Under Title 24\",\n      \"section_id\": \"5.2.1.4.d.3.iv\",\n      \"equipment_scope\": \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors, dual-duct with discharge airflow sensor, or dual-duct with cold-duct minimum control\",\n      \"summary\": \"CO2 loop resets Vmin* from Vmin at 0% to Vcool-max at 50% loop output; loop output 50-100% used for system-level OA reset.\",\n      \"trigger_condition\": \"Zone with CO2 sensor in Occupied Mode.\",\n      \"required_behavior\": \"Reset Vmin* as described.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\",\n      \"page_hint\": 64,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Parallel Fan-Powered Under Title 24\",\n      \"section_id\": \"5.2.1.4.d.3.v\",\n      \"equipment_scope\": \"Parallel fan-powered terminal units\",\n      \"summary\": \"VCO2-max = Vcool-max when cooling, else Vcool-max minus parallel fan airflow. CO2 loop resets Vmin* from Vmin at 0% to VCO2-max at 50%; loop output 50-100% used for system OA reset.\",\n      \"trigger_condition\": \"Zone with CO2 sensor in Occupied Mode.\",\n      \"required_behavior\": \"Reset as described.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max. (2) When the Zone State is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset the occupied  minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\",\n      \"page_hint\": 65,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for SZVAV Under Title 24\",\n      \"section_id\": \"5.2.1.4.d.3.vi\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"MinOAsp reset from MinOA at 0% signal to DesOA at 100% signal based on zone CO2 control-loop signal.\",\n      \"trigger_condition\": \"Zone with CO2 sensor.\",\n      \"required_behavior\": \"Reset MinOAsp proportionally.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint  MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA  at 0% signal to DesOA  at 100% signal. See Figure 5.2.1.4 -3.\",\n      \"page_hint\": 65,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Time-Averaged Ventilation (TAV) Pulse Width Modulation Sequence\",\n      \"section_id\": \"5.2.2.1\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"When active airflow setpoint Vspt is nonzero and less than Vm (lowest controllable), apply TAV: TAVratio = Vspt/Vm; TCT = 15 min adjustable; open period OP = max(1.5 min, TCT*TAVratio), Vspt* = Vm; closed period CP = TCT - OP, Vspt* = 0, damper loop disabled output 0, at end command damper to last position before reenabling; on entry, initial open period = RNDM*OP, RNDM random 0-1.\",\n      \"trigger_condition\": \"Vspt nonzero and < Vm.\",\n      \"required_behavior\": \"Pulse width modulate airflow.\",\n      \"configurable_values\": [\n        \"TCT (default 15 min)\"\n      ],\n      \"evidence_quote\": \"5.2.2.1. When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow setpoint  allowed by the controls (Vm), the airflow setpoint  shall be pulse width modulated as follows: a. The time-averaged ventilation ( TAV ) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period . During the open period, the TAV airflow setpoint  Vspt * shall be equal to Vm for a period of time OP, which is the larger of  the following : d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period.  During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper con trol loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling  the control loop. g. During TAV mode, e ach cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm. h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0 .\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Airflow Setpoint Override in TAV Mode\",\n      \"section_id\": \"5.2.2.2\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.\",\n      \"trigger_condition\": \"TAV mode active.\",\n      \"required_behavior\": \"Override Vspt.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CO2 Sensor Fault Detection Alarms\",\n      \"section_id\": \"5.2.2.3\",\n      \"equipment_scope\": \"Zone CO2 sensor\",\n      \"summary\": \"Alarm if CO2 < 300 ppm, or zone unoccupied >2 hours and CO2 > 600 ppm (Level 3, sensor may be out of calibration). Alarm if CO2 exceeds setpoint+10% for >10 min (Level 3).\",\n      \"fault_condition\": \"CO2 readings outside expected range.\",\n      \"evidence_quote\": \"a. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode  for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO 2 concentration exceeds setpoint  plus 10% for more than 10 minute s, generate a Level 3 alarm.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Default EzC Value\",\n      \"section_id\": \"5.2.1.3.b.1\",\n      \"equipment_scope\": \"Zone\",\n      \"summary\": \"EzC defaults to 1.0 if no value is scheduled.\",\n      \"configurable_values\": [\n        \"EzC (default 1.0)\"\n      ],\n      \"evidence_quote\": \"EzC (d efault to 1.0 if no value is scheduled)\",\n      \"page_hint\": 59,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Default EzH Value\",\n      \"section_id\": \"5.2.1.3.b.2\",\n      \"equipment_scope\": \"Zone\",\n      \"summary\": \"EzH defaults to 0.8 if no value is scheduled.\",\n      \"configurable_values\": [\n        \"EzH (default 0.8)\"\n      ],\n      \"evidence_quote\": \"EzH (default to 0.8 if no value is scheduled)\",\n      \"page_hint\": 59,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Time-Averaged Ventilation Cycle Time Default\",\n      \"section_id\": \"5.2.2.1.b\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"Total cycle time (TCT) shall be 15 minutes (adjustable).\",\n      \"configurable_values\": [\n        \"TCT (default 15 min)\"\n      ],\n      \"evidence_quote\": \"b. The total cycle time (TCT) shall be 15 minutes (adjustable)\",\n      \"page_hint\": 66,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Selection Between Ventilation Compliance Standards\",\n      \"section_id\": \"5.2.1\",\n      \"equipment_scope\": \"System design\",\n      \"summary\": \"Engineer must select: for ASHRAE 62.1 compliance, use Section 5.2.1.3 and delete 5.2.1.4; for California Title 24, use Section 5.2.1.4 and delete 5.2.1.3.\",\n      \"evidence_quote\": \"The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and delete Section 5.2.1.4 . If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4  and delete Section 5.2.1.3 .\",\n      \"page_hint\": 59,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract knowledge from focus section 5.2 only. The context pack is only for definitions and cross-references; we cannot extract from it. The focus section text provided includes sections 5.2.1, 5.2.2, etc. We need to extract candidates for knowledge_type: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. The evidence_quote must be copied from the focus section text, and every important fact must be supported by that quote.\n\nWe will scan the focus text for actionable rules. Key areas:\n\n5.2.1. Zone Minimum Outdoor Air and Minimum Airflow Setpoints\n   - 5.2.1.1: \"For every zone that requires mechanical ventilation, the zone minimum outdoor airflows and setpoint s shall be calculated depending on the governing standard or code for outdoor air requirements.\" (General, not a specific sequence)\n   - 5.2.1.2: see Section 3.1.2 for Vmin.\n   - 5.2.1.3: For compliance with ASHRAE 62.1-2016.\n         a. See Section 3.1.1.2 for zone ventilation setpoints.\n         b. Determine Ez: if DAT ≤ space temp => Ez = EzC (default 1.0); if DAT > space temp => Ez = EzH (default 0.8).\n         c. Vbz-P* normal is Vbz-P, Vbz-A* normal is Vbz-A.\n         d. Vmin: \n              1. if Vmin is \"AUTO\" and AHU has been 100% OA for 10 minutes => Vmin = Voz.\n              2. else if Vmin \"AUTO\" and AHU not 100% OA => Vmin = 1.5 * Voz.\n              3. else Vmin = entered value.\n         e. Vmin* = Vmin except as noted in f.\n         f. Voz calculation: Voz = (Vbz-A* + Vbz-P*)/Ez, with modifications (priority order):\n               1. If zone not Occupied or window open: Vbz-P*=0, Vbz-A*=0, Vmin*=0.\n               2. If occupancy sensor, unpopulated, occupied-standby allowed: Vbz-P*=0, Vbz-A*=0, Vmin*=0.\n               3. Else if occupancy sensor, unpopulated, but occupied-standby not allowed: Vbz-P*=0, Vmin*=Vmin.\n               4. If CO2 sensor:\n                    i. See CO2 setpoints.\n                    ii. P-only loop maintains CO2 at setpoint, reset 0% at setpoint-200 ppm, 100% at setpoint.\n                    iii. Loop disabled when not Occupied Mode.\n                    iv. For cooling-only, reheat, series fan, dual-duct with mixing & airflow sensors, etc.: (a) CO2 loop resets Vmin* and Vbz-P* in parallel. Vmin* from Vmin at 0% to Vcool-max at 100%. Vbz-P* from 0 to Vbz-P at 100%. Figure 5.2.1.3-1.\n                    v. For parallel fan-powered: (a) VCO2-max = Vcool-max when cooling, else Vcool-max minus parallel fan airflow. (b) CO2 loop resets Vmin* from Vmin at 0% to VCO2-max at 100%, and Vbz-P* from 0 to Vbz-P at 100%. Figure 5.2.1.3-2.\n                    vi. For SZVAV AHUs: MinOAsp = Voz. CO2 loop resets Vbz-P* from 0 to Vbz-P at 100%. Figure 5.2.1.3-3.\n   - 5.2.1.4: For Title 24.\n         a. See Section 3.1.1.2.\n         b. Zone-Abs-OA-min:\n               1. Reset based on conditions (highest to lowest): i. zero if window switch and window open. ii. zero if occupancy sensor, unpopulated, permitted occupied-standby. iii. Varea-min if CO2 sensor. iv. Zone-Des-OA-min otherwise.\n            Zone-Des-OA-min equal to (highest to lowest): i. zero if window switch and open. ii. zero if occupancy sensor, unpopulated, permitted occupied-standby. iii. larger of Varea-min and Vocc-min otherwise.\n         c. Vmin: 1. if \"AUTO\" => Vmin = Zone-Abs-OA-min; 2. else Vmin as entered.\n         d. Vmin* equal to Vmin except: 1. if occupancy sensor, permitted occupied-standby => zero when unpopulated. 2. if window switch => zero when open. 3. if CO2 sensor: ... similar P-only loop. iv. For cooling-only, reheat, etc.: CO2 loop resets Vmin* from Vmin at 0% to Vcool-max at 50% (loop output 50-100% used at system level). Figure 5.2.1.4-1. v. For parallel fan: VCO2-max as before, CO2 resets Vmin* from Vmin at 0% to VCO2-max at 50%. Figure 5.2.1.4-2. vi. For SZVAV: MinOAsp reset based on zone CO2 control-loop signal from MinOA at 0% to DesOA at 100%. Figure 5.2.1.4-3.\n\n5.2.2. Time-Averaged Ventilation (TAV)\n   5.2.2.1: When Vspt is nonzero and less than Vm (lowest controllable airflow), pulse width modulate:\n         a. TAVratio = Vspt/Vm\n         b. Total cycle time TCT = 15 minutes (adjustable)\n         c. Open period: Vspt* = Vm for OP = max(1.5 minutes, TCT * TAVratio)\n         f. Closed period: Vspt* = 0 for CP = TCT - OP; VAV damper control loop disabled, output = 0; at end of closed period, damper commanded to last position from previous open period before reenabling loop.\n         g. During TAV mode, each cycle alternates open/closed until Vspt > Vm.\n         h. When first entering TAV mode, start with initial open period of duration RNDM*OP, where RNDM is random between 0.0 and 1.0.\n   5.2.2.2: When in TAV mode, active airflow setpoint Vspt overridden to Vspt*.\n   5.2.2.3: For zones with CO2 sensors:\n         a. If CO2 < 300 ppm, or zone unoccupied >2 hours and CO2 >600 ppm, generate Level 3 alarm, identify sensor, indicate may be out of calibration.\n         b. If CO2 exceeds setpoint +10% for >10 minutes, generate Level 3 alarm.\n\nWe need to extract candidates for these. We must ensure we don't extract from outside focus scope (5.2). The section numbers in focus are: 5.2.1, 5.2.1.1, etc. So any rule within these is in focus. We'll extract as operational sequences, parameter specs (like defaults), fault diagnostic rules, application guidance, and commissioning steps. But note, commissioning steps: are there any TAB or commissioning checks? Not explicitly in this focus section. But we have 5.2.2.1.h about random number determination, which is kind of application guidance or parameter spec. But I think the primary knowledge types are operational sequences and fault diagnostic rules.\n\nWe'll identify discrete operational sequences:\n- Determine Ez based on DAT relative to space temp.\n- Vmin calculation logic (62.1)\n- Voz calculation and priority overrides.\n- CO2 DCV loop operation and reset for Vmin* and Vbz-P* (with different terminal unit types) under 62.1.\n- CO2 loop under Title 24 (different Vmin* reset, and system-level use of loop output 50-100%).\n- TAV modulation logic.\n- CO2 sensor alarm thresholds.\n\nAlso parameter specs: defaults for EzC=1.0, EzH=0.8; TCT adjustable default 15 min.\n\nNow, we need to produce JSON with candidates, each with evidence_quote from the focus text.\n\nImportant: Evidence quotes must be exact contiguous substring from the focus text. We'll copy the relevant sentences.\n\nWe need to ensure each candidate is self-contained, but may reference other sections only if the quote does. Actually, we can include cross-references, but the evidence quote must be within focus text. The evidence quote should support all important facts. So for a rule like \"If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (d efault to 1.0 if no value is scheduled).\", we can quote that whole sentence. That's in Section 5.2.1.3 b.1.\n\nTitle: Could be \"Zone Air Distribution Effectiveness Selection\" or something.\n\nWe'll extract many candidates.\n\nWe need to keep confidence high, evidence strong.\n\nAlso, there are application guidance notes: \"The CO2 control loop graph in Figure 5.2.1.3-1 is provided as a visual representation...\" but these are informational, not operational. We might skip those as they are not operational sequences. But we can extract them as application_guidance if they provide guidance. However, the focus is on operational knowledge. The notes are informative. The standard says: \"Notes in italics between thin lines provide guidance or additional information about specific sequences. These notes are not a part of this guideline. They are merely informative and do not contain requirements necessary for conformance to the guideline.\" So we might want to avoid extracting those as mandatory. The manual itself says these notes are not part of the guideline. So we should probably not extract them as candidates. The editor's notes \"The engineer must select between ventilation logic options...\" are also informative but they direct selection; we could treat them as application guidance. The standard says: \"Notes in bold between thick lines provide direction to the editor o f these sequences so that they are properly implemented (e.g., identifying mutually exclusive options).\" Those are also informative. So we could include them as application_guidance, but they are not operational sequences. They might be considered guidance for implementing the standard. I think we should include them as application_guidance, because they are part of the standard's guidance for the engineer. However, the user requested to extract from the focus section text, and allowed knowledge types include application_guidance. So yes, we can extract the bold notes about selecting between 5.2.1.3 and 5.2.1.4 as application guidance. But careful: the section text includes the note: \"The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and delete Section 5.2.1.4. If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete Section 5.2.1.3.\" That is an editor's note, but it's part of the guideline's instructions. I'd include it as application_guidance.\n\nAlso, 5.2.1.2 says: \"See Section 3.1.2 for zone minimum airflow setpoint Vmin.\" That is just a cross-reference, not a candidate.\n\nNow, let's list candidates:\n\n1. Title: \"Zone Air Distribution Effectiveness Calculation (ASHRAE 62.1)\"\n   Section: 5.2.1.3 b.\n   Summary: Ez equals EzC if DAT ≤ space temp, else Ez equals EzH. Defaults: EzC=1.0, EzH=0.8 if not scheduled.\n   evidence_quote: \"If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (d efault to 1.0 if no value is scheduled).\" and \"If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\" Could combine into one quote: \"b. Determine zone air distribution effectiveness Ez . 1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (d efault to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\" Yes, that's contiguous from the text. It starts with \"b. Determine zone air distribution effectiveness Ez. 1. ...\" I'll use that whole block.\n\n2. Title: \"Vmin Calculation Under ASHRAE 62.1\"\n   Section: 5.2.1.3 d.\n   Summary: Vmin is set to Voz if Vmin is \"AUTO\" and AHU has been 100% OA for 10 minutes; else 1.5*Voz if \"AUTO\" and AHU not 100% OA; else uses the entered Vmin.\n   evidence_quote: \"d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2 .\" That's one contiguous block. We'll use that.\n\n3. Title: \"Zone Outdoor Airflow Calculation and Override Priorities (ASHRAE 62.1)\"\n   Section: 5.2.1.3 f.\n   Summary: Voz = (Vbz-A* + Vbz-P*)/Ez, with modifications if zone not Occupied/window open => zero both components and Vmin*; if occupancy sensor unpopulated and occupied-standby allowed => zero both and Vmin*; else if unpopulated but occupied-standby not allowed => Vbz-P*=0, Vmin*=Vmin; if CO2 sensor => use CO2 DCV loop as described.\n   evidence_quote: The bullet list from the text: \"f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, where the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin. ... 4. If the zone has a CO2 sensor:\" but we'll need to include only the priority rules. The full block is long, but we can quote the entire f.1 and f.2 and f.3. The f.4 is separate. I'll take the whole f from the text: \"f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, where the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occ upied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0 . 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin.\" That's contiguous up to that point. Then item 4 has sub-items, which we'll handle separately.\n\n4. Title: \"CO2 Demand Controlled Ventilation Loop Configuration (ASHRAE 62.1)\"\n   Section: 5.2.1.3 f.4.ii, iii.\n   Summary: During Occupied Mode, a P-only loop maintains CO2 at setpoint, reset from 0% at setpoint-200 ppm to 100% at setpoint. Loop disabled when not Occupied.\n   evidence_quote: \"ii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode.\" That is contiguous.\n\n5. Title: \"CO2 DCV Reset for Cooling-Only/Reheat/Series Fan/Dual-Duct VAV (ASHRAE 62.1)\"\n   Section: 5.2.1.3 f.4.iv.(a)\n   Summary: CO2 loop output resets Vmin* from Vmin to Vcool-max and Vbz-P* from 0 to Vbz-P, both from 0% to 100% loop output.\n   evidence_quote: \"(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\" That's from the text after the list of terminal types.\n\n6. Title: \"CO2 DCV Reset for Parallel Fan-Powered VAV (ASHRAE 62.1)\"\n   Section: 5.2.1.3 f.4.v\n   Summary: Determine VCO2-max as Vcool-max when cooling, else Vcool-max minus parallel fan airflow. CO2 loop resets Vmin* from Vmin to VCO2-max and Vbz-P* 0 to Vbz-P at 100% loop output.\n   evidence_quote: The text: \"v. For parallel fan -powered terminal units: (a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow. (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\" That's contiguous, including the (a) and (b) part.\n\n7. Title: \"CO2 DCV Reset for Single-Zone VAV AHUs (ASHRAE 62.1)\"\n   Section: 5.2.1.3 f.4.vi\n   Summary: MinOAsp = Voz. CO2 loop resets Vbz-P* from 0 to Vbz-P at 100% loop output.\n   evidence_quote: \"(a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.\" That's from vi.\n\n8. Title: \"Zone Minimum Outdoor Air Setpoints Calculation (California Title 24)\"\n   Section: 5.2.1.4 b.\n   Summary: Zone-Abs-OA-min reset based on conditions: zero if window switch and open; zero if occupancy sensor unpopulated and occupied-standby allowed; Varea-min if CO2 sensor; else Zone-Des-OA-min. Zone-Des-OA-min: zero if window switch and open; zero if occupancy sensor unpopulated and occupied-standby allowed; else larger of Varea-min and Vocc-min.\n   evidence_quote: The block: \"b. Determine the zone minimum outdoor air setpoint s Zone-Abs-OA-min and Zone-Des-OA-min. ... 1. Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and th e window is open . ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3 . iii. Varea-min if the zone has a CO2 sensor . iv. Zone-Des-OA-min otherwise . 2. Zone-Des-OA-min is equal to the following , in order from highest to lowest priority : i. Zero if the zone has a window switch and the window is open . ii. Zero if the zone has an occupancy sensor , is unpopulated , and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3 . iii. The larger of Varea-min and Vocc-min otherwise .\" That's contiguous.\n\n9. Title: \"Vmin Calculation Under Title 24\"\n   Section: 5.2.1.4 c.\n   Summary: Vmin = Zone-Abs-OA-min if Vmin is \"AUTO\", else Vmin as entered.\n   evidence_quote: \"c. Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2 .\" That's one sentence.\n\n10. Title: \"Occupied Minimum Airflow Overrides Under Title 24\"\n   Section: 5.2.1.4 d.\n   Summary: Vmin* = Vmin except overrides: zero if occupancy sensor unpopulated and occupied-standby allowed; zero if window switch open; CO2 sensor triggers P-only loop and resets Vmin* from Vmin to Vcool-max at 50% loop output for cooling-only etc., and to VCO2-max for parallel fan.\n   evidence_quote: Need to capture the overrides and the CO2 reset logic. The section d has: \"d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority : 1. If the zone has an occupancy sensor and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be zero when the window is open. 3. If the zone has a CO2 sensor : i. See Section 3.1.1.2.b.3 for CO2 setpoint s. ii. During Occupied Mode , a P-only loop shall maintain CO2 concentration at setpoint ; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode . iv. For cooling-only VAV terminal units, reheat VAV terminal units, constant -volume series fan -powered terminal units, dual-duct VAV terminal units with mixing control and inlet airflow sensors, dual -duct VAV terminal units with mixing control and a discharge airflow sensor, or dual -duct VAV terminal units with cold -duct minimum control: (a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls. v. For parallel fan -powered terminal units: ...\" This is a long block. We could split into separate candidates: one for the priority overrides, and separate for the CO2 reset for different terminal types. But to keep them focused, we'll create separate candidates for the different terminal type resets under Title 24. For the overrides (items 1,2) we can extract just d.1 and d.2. Then for d.3.iv and d.3.v, we can extract separately.\n\nSo additional candidates:\n\n11. Title: \"Occupied Minimum Airflow Override Priorities (Title 24)\"\n   Section: 5.2.1.4 d.1-2\n   Summary: Vmin* = zero if occupancy sensor unpopulated and occupied-standby allowed; zero if window switch open.\n   evidence_quote: \"d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority : 1. If the zone has an occupancy sensor and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be zero when the window is open.\" That's contiguous from d through 2, before 3.\n\n12. Title: \"CO2 DCV Reset for Cooling-Only/Reheat/Series Fan/Dual-Duct Under Title 24\"\n   Section: 5.2.1.4 d.3.iv.(a)\n   Summary: CO2 loop resets Vmin* from Vmin at 0% to Vcool-max at 50% loop output; loop output 50-100% used for system-level OA reset.\n   evidence_quote: \"(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\" That's from iv.(a) and the note after.\n\n13. Title: \"CO2 DCV Reset for Parallel Fan-Powered Under Title 24\"\n   Section: 5.2.1.4 d.3.v\n   Summary: VCO2-max = Vcool-max when cooling, else Vcool-max minus parallel fan airflow; CO2 loop resets Vmin* from Vmin at 0% to VCO2-max at 50% loop output; output 50-100% used for system-level OA reset.\n   evidence_quote: The text from v: \"v. For parallel fan -powered terminal units: (a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\" That's from v, including the (a) and (b) and the note. But ensure it's contiguous: In the text, after \"(a) Determine VCO2-max as follows:\" there are two sub-bullets, then the note about \"This logic prevents...\", then (b) with the reset. That note is italics, so not requirement, but it's part of the contiguous block. I'll include up to \"(b) ...\" and the note about 50-100%. Actually, the evidence_quote must be contiguous substring. In the text, the sequence is: \"v. For parallel fan -powered terminal units: (a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband , VCO2-max is equal to Vcool-max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\" That is contiguous (the line \"This logic prevents...\" appears as a note but it's part of the text. I'll include it as it's inline and not marked as separate. So yes, that whole paragraph is contiguous.\n\n14. Title: \"CO2 DCV Reset for SZVAV Under Title 24\"\n   Section: 5.2.1.4 d.3.vi\n   Summary: MinOAsp reset from MinOA at 0% signal to DesOA at 100% signal.\n   evidence_quote: \"vi. For SZVAV AHUs: (a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure 5.2.1.4-3.\" That's contiguous.\n\nNow, Time-Averaged Ventilation:\n\n15. Title: \"Time-Averaged Ventilation (TAV) Pulsing Logic\"\n   Section: 5.2.2.1\n   Summary: When active airflow setpoint Vspt is nonzero and less than Vm (lowest controllable airflow), apply pulse width modulation: TAVratio = Vspt/Vm; total cycle time TCT = 15 min (adjustable); open period OP = max(1.5 min, TCT*TAVratio) with Vspt* = Vm; closed period CP = TCT - OP with Vspt* = 0, damper control loop disabled and output zero; at end of closed period, command damper to last position from previous open period before reenabling loop; on entry, start with initial open period RNDM*OP, where RNDM random 0-1.\n   evidence_quote: We need a contiguous quote that includes the main sequence. The text: \"5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation ( TAV ) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop. g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm. ... h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.\" That's all the operational parts. The note about deterministic sequencing is a note, not required. We'll quote the whole block from \"5.2.2.1. When\" to \" ... 1.0.\" but including the note might be too long. However, the evidence_quote must include the critical steps. I'll take from \"5.2.2.1. When the active airflow setpoint\" through \" ... where RNDM is a random number between 0.0 and 1.0 .\" That is all the bullet points a through h. The note in between g and h is not part of the required behavior. The text after g: \"The following logic ensures that multiple zones do not enter TAV mode at the same time, avoiding the synchronized opening and closing of VAV dampers . ... The random number for each terminal unit, RNDM, ...\" That is informational. But h is the requirement: \"h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.\" So if we quote the whole section, it includes the informational note. The requirement text is from \"5.2.2.1. When\" to \" ... h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.\" That is contiguous, including the note between g and h? Let's check the text layout: After g, there is a paragraph starting \"The following logic ensures ...\" then \"For example, ...\" then \"The random number ...\" then \"h. When first entering TAV mode, start with an initial open period ...\" The \"h.\" is a bullet, but it follows after the note. In the text provided, it's like: \"g. During TAV mode, e ach cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm. The following logic ensures that multiple zones do not enter TAV mode at the same time, avoiding the synchronized opening and closing of VAV dampers . Where there are a small number of zones and the majority may potentially be in TAV mode synchronously, avoiding this issue may be more reliably achieved by sequencing the VAV terminal units deterministically so that each VAV terminal unit always opens at a speci fic minute into the total cycle time. The aim of this sequencing is to ensure that the total airflow is as constant as possible over the total cycling time even if all of the VAV terminal units enter TAV mode at the same time ( e.g., when a building -wide te mperature setback occurs). For example, the total OPEN cycle for VAV terminal -unit A opens at minute 1 of the total cycle time, VAV terminal -unit B opens at minute x of the total cycle time, etc. The random number for each terminal unit, RNDM, can be deter mined using a random number generator each time the unit enters TAV mode or set manually to a fixed value. If configured manually, set RNDM for each terminal unit to a unique value within the range of 0.0 to 1.0 such that the values are evenly distributed across the terminal units within a system. h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0 .\" So the note is between g and h. h is a separate paragraph. To get a contiguous quote that includes all operational stuff, we could start from \"5.2.2.1. When ...\" and go up to the end of h, but the note in between is part of the contiguous text. That's okay, but the note is informative. The evidence_quote must be a verbatim contiguous substring. So we can quote from \"5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. ... g. ... h. ...\" That includes the informational note, but that's part of the text. Since it's contiguous, it's valid. The standard's requirement is the whole sequence; the note is part of the guideline's description. We'll include it as is. The candidate summary can capture the essential controls. I'll embed the whole block.\n\nAlternatively, we could split the TAV logic into separate candidates: the pulse width modulation sequence, and the initial open period randomization. But they are tightly linked. I'll keep as one candidate.\n\n16. Title: \"Override of Airflow Setpoint During TAV Mode\"\n   Section: 5.2.2.2\n   Summary: When in TAV mode, the active airflow setpoint Vspt shall be overridden to Vspt*.\n   evidence_quote: \"5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.\" That's short.\n\n17. Title: \"CO2 Sensor Alarms\"\n   Section: 5.2.2.3\n   Summary: If CO2 < 300 ppm or zone unoccupied >2 hours and CO2 >600 ppm => Level 3 alarm \"sensor may be out of calibration\"; if CO2 exceeds setpoint+10% for >10 min => Level 3 alarm.\n   evidence_quote: \"a. If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.\" That's contiguous.\n\nNow, there are parameter specifications: default values for EzC, EzH, TCT adjustable 15 min, etc. But we have already captured them within operational sequences. However, we can also create a parameter_spec candidate for the default TCT. But the candidate section would be 5.2.2.1 b: \"The total cycle time (TCT) shall be 15 minutes (adjustable)\". That is a parameter spec with a configurable value. We can capture that separately. Similarly, the default EzC=1.0, EzH=0.8 can be parameter specs but they are embedded in the Ez determination sequence. But we might extract them as parameter_spec if they are standalone defaults. The guideline says that EzC default to 1.0 if no value is scheduled, EzH default to 0.8. That is a design parameter. Could be parameter_spec. I think we can include them as part of the operational sequence and also as parameter_spec if needed. But to avoid duplication, we can combine. Since we are allowed up to 40 candidates, we can have separate parameter_spec candidates for key defaults like EzC, EzH, TCT, and maybe for the adjustable nature.\n\nBut let's see: The prompt says \"Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules.\" So parameter specifications like default values are also relevant. So we can add parameter_spec: \"Default EzC = 1.0\" and \"Default EzH = 0.8\" under 5.2.1.3 b. And \"Default TCT = 15 minutes adjustable\" under 5.2.2.1 b. However, the evidence_quote for the defaults is \"EzC (d efault to 1.0 if no value is scheduled)\" and \"EzH (default to 0.8 if no value is scheduled)\". So we can extract that as a parameter_spec.\n\nAlso, the note about Vmin being automatically calculated when \"AUTO\" is scheduled is more of a design choice, but we captured it in the Vmin calculation sequence.\n\nNow, there are application guidance candidates:\n- The engineer must select between ventilation logic options (bold note). This appears twice. So we can create an application_guidance candidate: \"Engineer must select between ASHRAE 62.1 (use 5.2.1.3, delete 5.2.1.4) or Title 24 (use 5.2.1.4, delete 5.2.1.3).\" evidence_quote: \"The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and delete Section 5.2.1.4 . If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete Section 5.2.1.3 .\" That appears in the focus text before 5.2.1.3 and also after the Title 24 section? Actually in the text provided, it's before 5.2.1.3: \"The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and delete Section 5.2.1.4 . If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete Section 5.2.1.3 .\" That note appears also after 5.2.1.4: \"This concludes the section where the ventilation logic is selected. When the sequences are complete, only one of Sections 5.2.1.3 and 5.2.1.4 should remain. The other section should be deleted, along with these flag notes.\" That is a different note. The first one is the selection instruction. I'll use the first occurrence.\n\nAlso, the note about occupied-standby mode being a zonal subset is informational but could be application guidance. But it's not a high-value operational knowledge. I'll skip.\n\nNow, commissioning steps: There's no explicit commissioning step in 5.2, so none.\n\nNow, we must ensure that the evidence_quote is from the focus section text and is contiguous. Page hints: The focus text includes page markers. For section 5.2.1.3 b, it appears on page=60? Actually, the text says [[page=60]] appears after the Vmin items, and then the page number changes. For the Ez rule, it's on page 60? Let's see: In the text, after \"5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1 -2016, outdoor air and zone minimum setpoint s shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoint s. b. Determine zone air distribution effectiveness Ez .\" That part is on the same page as the previous content? The page marker [[page=60]] appears before \"58 ASHRAE Guideline 36 -2021\" and then the item \"e.\" So b is likely on page 60. But we can use the nearest page hint. The first page hint in the focus text is [[page=60]] after the Vmin items? Actually, the text starts with \"[[requested_section=5.2 page_range=59-66 title=5.2 Generic Ventilation Zones]]\" so the page range is 59-66. The content before the first page break is on page 59. The first page break appears before \"e. The occupied minimum airflow Vmin * shall be equal to Vmin except as noted in Section 5.2.1.3.f .\" and then [[page=60]] and then \"58 ASHRAE Guideline 36 -2021\" (that's a header). So the earlier part (a-d) are on page 59. So our evidence quotes from 5.2.1.3 b and d are from page 59. So we can set page_hint to 59. But to be safe, we can set page_hint to the page number indicated at the start of the section: overall section page range 59-66. For specific subsection, we may not have exact page for each line. The candidate system doesn't require exact page, but we can approximate. I'll set page_hint according to the nearest page marker: For candidates that appear before the [[page=60]] marker, set page_hint=59. For those after, set page_hint accordingly. The TAV section is on page 66 as the text shows after \"This concludes the section...\" then [[page=66]] and then \"5.2.2. Time-Averaged Ventilation\". So TAV is on page 66. So TAV candidates page_hint=66.\n\nNow, let's compile candidates.\n\nI'll number them:\n\n1. operational_sequence: Ez determination (ASHRAE 62.1) - page_hint=59\n2. operational_sequence: Vmin calculation (ASHRAE 62.1) - page_hint=59\n3. operational_sequence: Voz and priority overrides (ASHRAE 62.1) - page_hint=60? Actually the f list starts after the page break, so it's on page 60. The page marker [[page=60]] appears just before \"e. The occupied minimum ...\", so the f list is on page 60. So page_hint=60.\n4. operational_sequence: CO2 DCV loop (ASHRAE 62.1) - page_hint=60 (the sub-items ii,iii are on page 60? They appear after the f.4 list, which starts on page 60. So page_hint=60)\n5. operational_sequence: CO2 DCV reset cooling-only/reheat/series fan/dual-duct (ASHRAE 62.1) - page_hint=60 (the (a) part)\n6. operational_sequence: CO2 DCV reset parallel fan (ASHRAE 62.1) - page_hint=62? The figure is on page 62, but the text of v is on page 60-61. The text of v starts on page 61. The page marker [[page=61]] appears after the figure 5.2.1.3-1. So v text is on page 61? Actually, after Figure 5.2.1.3-1 on page 61, then \"v. For parallel fan -powered terminal units:\" and then (a) ... That likely is on page 61. Then the figure 5.2.1.3-2 is on page 62. But the text of v continues on page 62. The candidate can be the whole v block, which spans pages 61-62. I'll set page_hint=61 for the start of the v text. But the evidence_quote might be a long block that includes the figure note? The text we will quote includes v from the start up to the 100% output which is before the figure? Actually, the text given: after the figure 5.2.1.3-1, we have [[page=61]] and then \"ASHRAE Guideline 36 -2021 59 Figure 5.2.1.3 -1 ...\" Note, then \"v. For parallel fan -powered terminal units: ...\" That is on page 61. I'll use page_hint=61.\n\n7. operational_sequence: CO2 DCV reset SZVAV (ASHRAE 62.1) - page_hint=62? The text of vi is on page 62? The figure 5.2.1.3-2 is on page 62, then vi starts. So page_hint=62.\n\n8. operational_sequence: Title 24 Zone minimum outdoor air setpoints (Zone-Abs-OA-min and Zone-Des-OA-min) - page range? That's in 5.2.1.4 b. That section starts after the engine selection note that appears after the SZVAV figure? Actually, after the SZVAV figure on page 62, there's a page break to page 63. The text shows [[page=63]] then \"ASHRAE Guideline 36 -2021 61 The engineer must select between ventilation logic options ...\". So the Title 24 section 5.2.1.4 starts on page 63? The actual subsection heading \"5.2.1.4. For compliance with California Title 24...\" appears after that note. So that is on page 63. The b part is on page 63. So page_hint=63.\n\n9. operational_sequence: Vmin calculation Title 24 - page_hint=63.\n10. operational_sequence: Vmin* override priorities Title 24 - page_hint=63? The d part starts after c, which is on page 63. So page_hint=63.\n11. operational_sequence: CO2 DCV reset cooling-only etc. Title 24 - page_hint=64? The text shows after the CO2 loop description, it has Figure 5.2.1.4-1, then page [[page=64]]. The text of iv.(a) is on page 64? Actually, the iv.(a) text appears before the figure, but the figure is on page 64. I'll set page_hint=64.\n12. operational_sequence: CO2 DCV reset parallel fan Title 24 - page_hint=65? The figure 5.2.1.4-2 is on page 65, so the text v is on page 65? Actually, the text v starts after iv, which is on page 64. Then Figure 5.2.1.4-2 on page 65 point. I'll set page_hint=65.\n13. operational_sequence: CO2 DCV SZVAV Title 24 - page_hint=65? The SZVAV figure is on page 65, so vi on page 65.\n\n14. operational_sequence: TAV pulse width modulation - page_hint=66.\n15. operational_sequence: Airflow setpoint override in TAV - page_hint=66.\n16. fault_diagnostic_rule: CO2 sensor alarms - page_hint=66.\n\n17. parameter_spec: Default EzC = 1.0 - page_hint=59.\n18. parameter_spec: Default EzH = 0.8 - page_hint=59.\n19. parameter_spec: TCT default 15 min adjustable - page_hint=66.\n\n20. application_guidance: Engineer must select ventilation standard option - page_hint=59? The note appears before 5.2.1.3, which is on page 59. So page_hint=59.\n\nBut wait, there may be more: The note about Vmin automatically calculated when \"AUTO\" is a design parameter, but it's embedded. Not needed.\n\nAlso, the priority order for Voz overrides includes the condition for CO2 sensor, but we already covered the loop. So that's fine.\n\nWe now have 20 candidates. We can add more if needed, but likely enough. We'll ensure evidence_quotes are verbatim.\n\nNow, let's craft each candidate.\n\nCandidate 1:\nknowledge_type: operational_sequence\ntitle: \"Zone Air Distribution Effectiveness Determination (ASHRAE 62.1)\"\nsection_id: 5.2.1.3.b\nequipment_scope: \"VAV terminal unit\" (zone-level)\nsummary: \"Determine Ez: if DAT ≤ space temperature, Ez = EzC (default 1.0). If DAT > space temperature, Ez = EzH (default 0.8).\"\ntrigger_condition: \"Calculation occurs when ventilation zone values are determined.\"\nrequired_behavior: \"Ez equals EzC or EzH accordingly.\"\nconfigurable_values: [\"EzC\", \"EzH\"]\nevidence_quote: \"b. Determine zone air distribution effectiveness Ez . 1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (d efault to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\"\npage_hint: 59\nconfidence: 0.95\n\nCandidate 2:\nknowledge_type: operational_sequence\ntitle: \"Zone Minimum Airflow Vmin Calculation (ASHRAE 62.1)\"\nsection_id: 5.2.1.3.d\nequipment_scope: \"VAV terminal unit\"\nsummary: \"If Vmin is set to 'AUTO', Vmin equals Voz when AHU has been supplying 100% OA for 10 minutes, else equals 1.5 * Voz. Otherwise Vmin is as entered.\"\ntrigger_condition: \"Continuous evaluation; Vmin updates based on AHU OA condition.\"\nrequired_behavior: \"Set Vmin accordingly.\"\nconfigurable_values: [\"Vmin (can be set to 'AUTO')\"]\nevidence_quote: \"d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2 .\"\npage_hint: 59\nconfidence: 0.95\n\nCandidate 3:\nknowledge_type: operational_sequence\ntitle: \"Zone Outdoor Airflow Calculation and Priority Overrides (ASHRAE 62.1)\"\nsection_id: 5.2.1.3.f\nequipment_scope: \"Zone ventilation\"\nsummary: \"Voz = (Vbz-A* + Vbz-P*)/Ez. Override priorities: 1) if zone not occupied or window open => set Vbz-P*=0, Vbz-A*=0, Vmin*=0; 2) if occupancy sensor unpopulated and occupied-standby allowed => same zero; 3) if unpopulated but not allowed => Vbz-P*=0, Vmin*=Vmin.\"\ntrigger_condition: \"Based on zone mode, window switch, occupancy sensor status.\"\nrequired_behavior: \"Apply overrides in priority order.\"\nconfigurable_values: []\nevidence_quote: \"f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority: 1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0. 2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 . 3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin.\"\npage_hint: 60\nconfidence: 0.95\n\nCandidate 4:\nknowledge_type: operational_sequence\ntitle: \"CO2 Demand Controlled Ventilation Loop (ASHRAE 62.1)\"\nsection_id: 5.2.1.3.f.4.ii-iii\nequipment_scope: \"Zone CO2 sensor and ventilation\"\nsummary: \"During Occupied Mode, P-only loop maintains CO2 at setpoint, reset 0% at setpoint-200 ppm to 100% at setpoint. Loop disabled outside Occupied Mode.\"\ntrigger_condition: \"Zone in Occupied Mode with CO2 sensor.\"\nrequired_behavior: \"Modulate output based on CO2.\"\nconfigurable_values: [\"CO2 setpoint\"]\nevidence_quote: \"ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode .\"\npage_hint: 60\nconfidence: 0.95\n\nCandidate 5:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Cooling-Only/Reheat/Series Fan/Dual-Duct Terminal Units (ASHRAE 62.1)\"\nsection_id: 5.2.1.3.f.4.iv\nequipment_scope: \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors, dual-duct with discharge airflow sensor, or dual-duct with cold-duct minimum control\"\nsummary: \"CO2 loop output resets Vmin* from Vmin at 0% to Vcool-max at 100%, and Vbz-P* from 0 to Vbz-P at 100%, in parallel.\"\ntrigger_condition: \"Zone with CO2 sensor and Occupied Mode.\"\nrequired_behavior: \"Reset Vmin* and Vbz-P* linearly with loop output.\"\nconfigurable_values: []\nevidence_quote: \"(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.\"\npage_hint: 60\nconfidence: 0.95\n\nCandidate 6:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Parallel Fan-Powered Terminal Units (ASHRAE 62.1)\"\nsection_id: 5.2.1.3.f.4.v\nequipment_scope: \"Parallel fan-powered terminal units\"\nsummary: \"VCO2-max = Vcool-max when cooling, else Vcool-max minus parallel fan airflow. CO2 loop resets Vmin* from Vmin at 0% to VCO2-max at 100%, and Vbz-P* from 0 to Vbz-P at 100%.\"\ntrigger_condition: \"Zone with CO2 sensor and Occupied Mode.\"\nrequired_behavior: \"Reset as described.\"\nconfigurable_values: []\nevidence_quote: \"v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint Vcool -max. (2) When the Zone State is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.\"\npage_hint: 61\nconfidence: 0.95\n\nCandidate 7:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Single-Zone VAV AHUs (ASHRAE 62.1)\"\nsection_id: 5.2.1.3.f.4.vi\nequipment_scope: \"Single-zone VAV air-handling unit\"\nsummary: \"MinOAsp = Voz. CO2 loop resets Vbz-P* from 0 to Vbz-P at 100% loop output.\"\ntrigger_condition: \"Zone with CO2 sensor and Occupied Mode.\"\nrequired_behavior: \"Reset Vbz-P* linearly.\"\nconfigurable_values: []\nevidence_quote: \"vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz -P* from 0 L/s (0 cfm) at 0% loop output up to Vbz -P at 100% loop output.\"\npage_hint: 62\nconfidence: 0.95\n\nCandidate 8:\nknowledge_type: operational_sequence\ntitle: \"Zone Minimum Outdoor Air Setpoints Calculation (California Title 24)\"\nsection_id: 5.2.1.4.b\nequipment_scope: \"Zone ventilation\"\nsummary: \"Zone-Abs-OA-min reset: zero if window switch open; zero if occupancy sensor unpopulated and occupied-standby allowed; Varea-min if CO2 sensor; else Zone-Des-OA-min. Zone-Des-OA-min: zero if window switch open; zero if unpopulated and occupied-standby allowed; else larger of Varea-min and Vocc-min.\"\ntrigger_condition: \"Based on zone conditions.\"\nrequired_behavior: \"Set values accordingly.\"\nconfigurable_values: ['Varea-min', 'Vocc-min']\nevidence_quote: \"b. Determine the zone minimum outdoor air setpoint s Zone -Abs-OA-min and Zone -Des-OA-min. ... 1. Zone -Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and th e window is open . ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. Varea -min if the zone has a CO 2 sensor . iv. Zone -Des-OA-min otherwise . 2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority : i. Zero if the zone has a window switch and the window is open . ii. Zero if the zone has an occupancy sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. The larger of Varea -min and Vocc -min otherwise .\"\npage_hint: 63\nconfidence: 0.95\n\nCandidate 9:\nknowledge_type: operational_sequence\ntitle: \"Zone Minimum Airflow Vmin Calculation (Title 24)\"\nsection_id: 5.2.1.4.c\nequipment_scope: \"VAV terminal unit\"\nsummary: \"If Vmin is 'AUTO', Vmin = Zone-Abs-OA-min; else Vmin as entered.\"\ntrigger_condition: \"Continuous.\"\nrequired_behavior: \"Set Vmin accordingly.\"\nconfigurable_values: [\"Vmin can be 'AUTO'\"]\nevidence_quote: \"c. Vmin 1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2 .\"\npage_hint: 63\nconfidence: 0.95\n\nCandidate 10:\nknowledge_type: operational_sequence\ntitle: \"Occupied Minimum Airflow Override Priorities (Title 24)\"\nsection_id: 5.2.1.4.d.1-2\nequipment_scope: \"VAV terminal unit\"\nsummary: \"Vmin* = Vmin except: zero if occupancy sensor unpopulated and occupied-standby allowed; zero if window switch open.\"\ntrigger_condition: \"Occupancy sensor or window switch status.\"\nrequired_behavior: \"Override Vmin* to zero.\"\nconfigurable_values: []\nevidence_quote: \"d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority : 1. If the zone has an occupancy sensor and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be zero when the window is open.\"\npage_hint: 63\nconfidence: 0.95\n\nCandidate 11:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Cooling-Only/Reheat/Series Fan/Dual-Duct Under Title 24\"\nsection_id: 5.2.1.4.d.3.iv\nequipment_scope: \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors, dual-duct with discharge airflow sensor, or dual-duct with cold-duct minimum control\"\nsummary: \"CO2 loop resets Vmin* from Vmin at 0% to Vcool-max at 50% loop output; loop output 50-100% used for system-level OA reset.\"\ntrigger_condition: \"Zone with CO2 sensor in Occupied Mode.\"\nrequired_behavior: \"Reset Vmin* as described.\"\nconfigurable_values: []\nevidence_quote: \"(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\"\npage_hint: 64\nconfidence: 0.95\n\nCandidate 12:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Parallel Fan-Powered Under Title 24\"\nsection_id: 5.2.1.4.d.3.v\nequipment_scope: \"Parallel fan-powered terminal units\"\nsummary: \"VCO2-max = Vcool-max when cooling, else Vcool-max minus parallel fan airflow. CO2 loop resets Vmin* from Vmin at 0% to VCO2-max at 50%; loop output 50-100% used for system OA reset.\"\ntrigger_condition: \"Zone with CO2 sensor in Occupied Mode.\"\nrequired_behavior: \"Reset as described.\"\nconfigurable_values: []\nevidence_quote: \"v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint Vcool -max. (2) When the Zone State is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\"\npage_hint: 65\nconfidence: 0.95\n\nCandidate 13:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for SZVAV Under Title 24\"\nsection_id: 5.2.1.4.d.3.vi\nequipment_scope: \"Single-zone VAV AHU\"\nsummary: \"MinOAsp reset from MinOA at 0% signal to DesOA at 100% signal based on zone CO2 control-loop signal.\"\ntrigger_condition: \"Zone with CO2 sensor.\"\nrequired_behavior: \"Reset MinOAsp proportionally.\"\nconfigurable_values: []\nevidence_quote: \"vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure 5.2.1.4 -3.\"\npage_hint: 65\nconfidence: 0.95\n\nCandidate 14:\nknowledge_type: operational_sequence\ntitle: \"Time-Averaged Ventilation (TAV) Pulse Width Modulation Sequence\"\nsection_id: 5.2.2.1\nequipment_scope: \"VAV terminal unit\"\nsummary: \"When active airflow setpoint Vspt is nonzero and less than Vm (lowest controllable), apply TAV: TAVratio = Vspt/Vm; TCT = 15 min adjustable; open period OP = max(1.5 min, TCT*TAVratio), Vspt* = Vm; closed period CP = TCT - OP, Vspt* = 0, damper loop disabled output 0, at end command damper to last position before reenabling; on entry, initial open period = RNDM*OP, RNDM random 0-1.\"\ntrigger_condition: \"Vspt nonzero and < Vm.\"\nrequired_behavior: \"Pulse width modulate airflow.\"\nconfigurable_values: [\"TCT (default 15 min)\"]\nevidence_quote: \"5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation ( TAV ) ratio shall be determined as TAVratio = Vspt/Vm b. The total cycle time (TCT) shall be 15 minutes (adjustable) c. Open period . During the open period, the TAV airflow setpoint Vspt * shall be equal to Vm for a period of time OP, which is the larger of the following : d. 1.5 minutes or e. TCT multiplied by TAVratio f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper con trol loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop. g. During TAV mode, e ach cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm. h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0 .\"\npage_hint: 66\nconfidence: 0.95\n\nCandidate 15:\nknowledge_type: operational_sequence\ntitle: \"Active Airflow Setpoint Override in TAV Mode\"\nsection_id: 5.2.2.2\nequipment_scope: \"VAV terminal unit\"\nsummary: \"When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.\"\ntrigger_condition: \"TAV mode active.\"\nrequired_behavior: \"Override Vspt.\"\nconfigurable_values: []\nevidence_quote: \"5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .\"\npage_hint: 66\nconfidence: 0.95\n\nCandidate 16:\nknowledge_type: fault_diagnostic_rule\ntitle: \"CO2 Sensor Fault Detection Alarms\"\nsection_id: 5.2.2.3\nequipment_scope: \"Zone CO2 sensor\"\nsummary: \"Alarm if CO2 < 300 ppm, or zone unoccupied >2 hours and CO2 > 600 ppm (Level 3, sensor may be out of calibration). Alarm if CO2 exceeds setpoint+10% for >10 min (Level 3).\"\nfault_condition: \"CO2 readings outside expected range.\"\nevidence_quote: \"a. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO 2 concentration exceeds setpoint plus 10% for more than 10 minute s, generate a Level 3 alarm.\"\npage_hint: 66\nconfidence: 0.95\n\nCandidate 17:\nknowledge_type: parameter_spec\ntitle: \"Default EzC Value\"\nsection_id: 5.2.1.3.b.1\nequipment_scope: \"Zone\"\nsummary: \"EzC defaults to 1.0 if no value is scheduled.\"\nconfigurable_values: [\"EzC (default 1.0)\"]\nevidence_quote: \"EzC (d efault to 1.0 if no value is scheduled)\"\npage_hint: 59\nconfidence: 0.9\n\nCandidate 18:\nknowledge_type: parameter_spec\ntitle: \"Default EzH Value\"\nsection_id: 5.2.1.3.b.2\nequipment_scope: \"Zone\"\nsummary: \"EzH defaults to 0.8 if no value is scheduled.\"\nconfigurable_values: [\"EzH (default 0.8)\"]\nevidence_quote: \"EzH (default to 0.8 if no value is scheduled)\"\npage_hint: 59\nconfidence: 0.9\n\nCandidate 19:\nknowledge_type: parameter_spec\ntitle: \"Time-Averaged Ventilation Cycle Time Default\"\nsection_id: 5.2.2.1.b\nequipment_scope: \"VAV terminal unit\"\nsummary: \"Total cycle time (TCT) shall be 15 minutes (adjustable).\"\nconfigurable_values: [\"TCT (default 15 min)\"]\nevidence_quote: \"b. The total cycle time (TCT) shall be 15 minutes (adjustable)\"\npage_hint: 66\nconfidence: 0.9\n\nCandidate 20:\nknowledge_type: application_guidance\ntitle: \"Selection Between Ventilation Compliance Standards\"\nsection_id: 5.2.1\nequipment_scope: \"System design\"\nsummary: \"Engineer must select: for ASHRAE 62.1 compliance, use Section 5.2.1.3 and delete 5.2.1.4; for California Title 24, use Section 5.2.1.4 and delete 5.2.1.3.\"\nevidence_quote: \"The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and delete Section 5.2.1.4 . If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete Section 5.2.1.3 .\"\npage_hint: 59\nconfidence: 0.95\n\nThat's 20 candidates. We might also consider adding the note about CO2 DCV being required by Standard 90.1, but it's informative. The explicit mandatory sequence is already captured.\n\nAlso, the note about \"Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode\" but that's clarification, not a sequence.\n\nWe have enough. Now output JSON.\n\nEnsure all evidence_quotes are exact substrings. I'll copy them as they appear, including any minor typos (like \"populated\" in the Title 24 note but that note is informative). The evidence quotes from the requirements should be accurate.\n\nI need to ensure that the evidence for candidate 6 includes the inline note: \"This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems.\" but that's in the text between (a) and (b). I included \"...\" but the actual quote should include that note because it's part of the contiguous text. The text provided in the focus section has that note. I'll include it verbatim. So the quote will be: \"v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint Vcool -max. (2) When the Zone State is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output. See Figure 5.2.1.3 -2.\" I might include up to the figure reference. But the figure reference is not essential. In my earlier quote I included up to the 100% output. I'll adjust to the exact text from the manual: The manual shows \"v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint Vcool -max. (2) When the Zone State is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output. See Figure 5.2.1.3 -2.\" That's exactly as in the text. I'll use that. However, note that the text has \"cooling airflow setpoint Vcool -max\" with a space? Actually it's \"Vcool -max\". I'll preserve.\n\nSimilarly for Candidate 12, the Title 24 parallel fan text: \"v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint Vcool -max. (2) When the Zone State is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\" I'll copy that.\n\nCandidate 14 includes the informational note about deterministic sequencing; I included that in the quote. That's fine.\n\nNow, I'll output the JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 34130, "completion_tokens": 23833, "total_tokens": 57963, "prompt_tokens_details": {"cached_tokens": 34048}, "completion_tokens_details": {"reasoning_tokens": 17904}, "prompt_cache_hit_tokens": 34048, "prompt_cache_miss_tokens": 82}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
