{"candidate_id": "cand_21dd9c2497122ae2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_6_6_4:airflow_sensor_calibration_and_leaking_damper_alarm_threshold_note", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Airflow sensor calibration and leaking damper alarm threshold note", "section_id": "5.6.6.4", "section_title": null, "equipment_scope": null, "summary": "Alarm constant value thresholds depend on transducer and A/D accuracy; use minimum accuracy of transducer and A/D converter combination.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 77}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.4", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375", "chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 94, 99, 102, 109], "evidence_text": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "judge_reason": "Provides guidance on alarm threshold dependency on sensor accuracy.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8bbc507a40a232d8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_level_3_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Level 3 alarm", "section_id": "5.6.6.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If measured airflow < 50% of setpoint for 10 min while setpoint > 0, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "measured airflow < 50% of setpoint for 10 minutes and setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 106], "evidence_text": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks", "judge_reason": "Defines a Level 3 low airflow alarm condition.", "judge_verdict": "accepted"}
{"candidate_id": "cand_093cf3cbd7162bcf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_level_4_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Level 4 alarm", "section_id": "5.6.6.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If measured airflow < 70% of setpoint for 10 min while setpoint > 0, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "measured airflow < 70% of setpoint for 10 minutes and setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Defines a Level 4 low airflow alarm condition.", "judge_verdict": "accepted"}
{"candidate_id": "cand_51fc2dce32d24987", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_3:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.6.6.3", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If fan OFF and airflow sensor reading > larger of 10% Vcool-max or 50 cfm for 30 min, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "fan OFF and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.3", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Defines an airflow sensor calibration alarm condition.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0ed78d92532e996b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_4:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.6.6.4", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If damper position 0% and airflow > larger of 10% Vcool-max or 50 cfm for 10 min while fan ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "damper position 0% and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan proven ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.4", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Defines a leaking damper alarm condition.", "judge_verdict": "accepted"}
{"candidate_id": "cand_18a51533c97ede0d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_1:cooling_zone_state_with_sat_room_temperature", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling zone state with SAT > room temperature", "section_id": "5.6.5.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If supply air temperature is greater than room temperature, active airflow setpoint no higher than minimum endpoint.", "trigger_condition": "Zone State is cooling and supply air temperature > room temperature", "required_behavior": "active airflow setpoint shall be no higher than the minimum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.1", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_e4a976e33aed44b9", "chunk_937567df572647bd"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 76, 81], "evidence_text": "If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Defines airflow setpoint constraint when SAT exceeds room temperature.", "judge_verdict": "accepted"}
{"candidate_id": "cand_249c85e5a8432e86", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_5:vav_damper_modulation_to_maintain_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV damper modulation to maintain airflow setpoint", "section_id": "5.6.5.5", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trigger_condition": "Normal operation", "required_behavior": "modulate VAV damper to maintain measured airflow at active setpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.5", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_98b42bcd63624cb8"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 77], "evidence_text": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Defines control loop for VAV damper modulation to maintain airflow setpoint.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2b5a92c7b24b4adc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_1:cooling_sat_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT reset request – 0 requests", "section_id": "5.6.8.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "Else if Cooling Loop < 95%, send 0 requests.", "trigger_condition": "Cooling Loop < 95%", "required_behavior": "send 0 requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Specifies logic for sending 0 cooling SAT reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_45855d760f275675", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_1:cooling_sat_reset_request_1_request_from_cooling_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT reset request – 1 request from Cooling Loop", "section_id": "5.6.8.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%.", "trigger_condition": "Cooling Loop > 95%", "required_behavior": "send 1 request until Cooling Loop < 85%", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Specifies logic for sending 1 cooling SAT reset request based on cooling loop.", "judge_verdict": "accepted"}
{"candidate_id": "cand_01a5416b694521ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_1:cooling_sat_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT reset request – 2 requests", "section_id": "5.6.8.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 min and after setpoint change suppression, send 2 requests.", "trigger_condition": "zone temperature > cooling setpoint + 2°C (3°F) for 2 minutes and after suppression period", "required_behavior": "send 2 requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Specifies logic for sending 2 cooling SAT reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ade7538c28133928", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_1:cooling_sat_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT reset request – 3 requests", "section_id": "5.6.8.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 min and after setpoint change suppression, send 3 requests.", "trigger_condition": "zone temperature > cooling setpoint + 3°C (5°F) for 2 minutes and after suppression period due to setpoint change", "required_behavior": "send 3 requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_ffda72aaa60a47e7", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_f428ae439a654801"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Specifies logic for sending 3 cooling SAT reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_edc040c56207ecfb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_2:static_pressure_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static pressure reset request – 0 requests", "section_id": "5.6.8.2", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "Else if damper position < 95%, send 0 requests.", "trigger_condition": "damper position < 95%", "required_behavior": "send 0 requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_7277995c36c24f2a", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 14 chunks", "judge_reason": "Specifies logic for sending 0 static pressure reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_645f6740c02941fe", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_2:static_pressure_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static pressure reset request – 1 request", "section_id": "5.6.8.2", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "Else if damper position > 95%, send 1 request until damper position < 85%.", "trigger_condition": "damper position > 95%", "required_behavior": "send 1 request until damper position < 85%", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 13 chunks", "judge_reason": "Specifies logic for sending 1 static pressure reset request.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2910e602ba74524c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_2:static_pressure_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static pressure reset request – 2 requests", "section_id": "5.6.8.2", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "Else if measured airflow < 70% setpoint while setpoint >0 and damper >95% for 1 min, send 2 requests.", "trigger_condition": "measured airflow < 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute", "required_behavior": "send 2 requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_c082cbe5c87c4e4b", "chunk_92ed3eb5edeb42ba", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110], "evidence_text": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Specifies logic for sending 2 static pressure reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_55c286ea45acf7af", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_8_2:static_pressure_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static pressure reset request – 3 requests", "section_id": "5.6.8.2", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If measured airflow < 50% setpoint while setpoint >0 and damper >95% for 1 min, send 3 requests.", "trigger_condition": "measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute", "required_behavior": "send 3 requests", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Specifies logic for sending 3 static pressure reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e3bba6103a3b6767", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_6_4:active_endpoints_by_zone_group_mode_for_vav_reheat_terminal", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Active endpoints by zone group mode for VAV reheat terminal", "section_id": "5.6.4", "section_title": null, "equipment_scope": "VAV terminal unit with reheat", "summary": "Defines the active airflow setpoint endpoints (cooling maximum, cooling minimum, minimum, heating minimum, heating maximum) for each zone group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied) as shown in Table 5.6.4.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Vcool-max", "Vheat-max", "Vheat-min", "Vmin*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.6.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.6.4).\nTable 5.6.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max(Vheat-min, min*)  Vheat-min 0 Vheat-max Vheat-max 0\nHeating maximum  Max(Vheat-max, min*)  Vheat-max 0 Vcool-max Vcool-max 0", "page_hint": 75}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.6.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.6.4).\nTable 5.6.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max(Vheat-min, min*)  Vheat-min 0 Vheat-max Vheat-max 0\nHeating maximum  Max(Vheat-max, min*)  Vheat-max 0 Vcool-max Vcool-max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.4", "source_chunk_ids": ["chunk_5a45ab6704e74db5"], "chunk_id": "chunk_5a45ab6704e74db5", "page_no": 75, "source_page_nos": [75], "evidence_text": "Active endpoints used in the control logic depicted in Figure 5.6.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.6.4).\nTable 5.6.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max(Vheat-min, min*)  Vheat-min 0 Vheat-max Vheat-max 0\nHeating maximum  Max(Vheat-max, min*)  Vheat-max 0 Vcool-max Vcool-max 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Defines operational endpoints for zone group modes based on standard table.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0ab8db8ad9f1142b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_6_4:dual_max_logic_principle", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Dual-max logic principle", "section_id": "5.6.4", "section_title": null, "equipment_scope": null, "summary": "These sequences use different maximum airflow setpoints for heating and cooling, allowing the minimum airflow setpoint to be lower than conventional sequences.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "These sequences use different maximum airflow setpoints for heating and cooling. This dual-max logic allows the minimum airflow setpoint to be lower than in a conventional sequence where the minimum airflow equals the heating airflow.", "page_hint": 76}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "These sequences use different maximum airflow setpoints for heating and cooling. This dual-max logic allows the minimum airflow setpoint to be lower than in a conventional sequence where the minimum airflow equals the heating airflow.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.4", "source_chunk_ids": ["chunk_9c1fbe5e322a4468"], "chunk_id": "chunk_9c1fbe5e322a4468", "page_no": 76, "source_page_nos": [76], "evidence_text": "These sequences use different maximum airflow setpoints for heating and cooling. This dual-max logic allows the minimum airflow setpoint to be lower than in a conventional sequence where the minimum airflow equals the heating airflow.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Describes principle of dual-max logic enabling lower minimum airflow.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3ebd4d58844df775", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_6_4:heating_endpoints_nonzero_in_cooldown", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating endpoints nonzero in cooldown", "section_id": "5.6.4", "section_title": null, "equipment_scope": null, "summary": "Heating endpoints are nonzero in cooldown to allow individual zones within a Zone Group to need heating while the Zone Group is in cooldown.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Heating endpoints are nonzero in cooldown to allow for individual zones within a Zone Group that may need heating while the Zone Group is in cooldown.", "page_hint": 76}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Heating endpoints are nonzero in cooldown to allow for individual zones within a Zone Group that may need heating while the Zone Group is in cooldown.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.4", "source_chunk_ids": ["chunk_9c1fbe5e322a4468"], "chunk_id": "chunk_9c1fbe5e322a4468", "page_no": 76, "source_page_nos": [76], "evidence_text": "Heating endpoints are nonzero in cooldown to allow for individual zones within a Zone Group that may need heating while the Zone Group is in cooldown.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Explains operational rationale for heating endpoints in cooldown.", "judge_verdict": "accepted"}
{"candidate_id": "cand_65cfd5e4d2de296e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_6_4:heating_min_max_endpoints_set_for_faster_response_and_loop_stability", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating min/max endpoints set for faster response and loop stability", "section_id": "5.6.4", "section_title": null, "equipment_scope": null, "summary": "Heating minimum endpoint set to Vheat-max and heating maximum endpoint set to Vcool-max to provide faster response and ensure nonzero flow for first half of Heating Loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The heating minimum endpoint is set to Vheat-max and the heating maximum endpoint is set to Vcool-max to provide faster response. This also ensures nonzero flow for the first half of the Heating Loop, avoiding instabilities.", "page_hint": 76}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The heating minimum endpoint is set to Vheat-max and the heating maximum endpoint is set to Vcool-max to provide faster response. This also ensures nonzero flow for the first half of the Heating Loop, avoiding instabilities.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.4", "source_chunk_ids": ["chunk_9c1fbe5e322a4468"], "chunk_id": "chunk_9c1fbe5e322a4468", "page_no": 76, "source_page_nos": [76], "evidence_text": "The heating minimum endpoint is set to Vheat-max and the heating maximum endpoint is set to Vcool-max to provide faster response. This also ensures nonzero flow for the first half of the Heating Loop, avoiding instabilities.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Explains operational benefits of specific endpoint settings for response and stability.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ce08d6e8523bfaa0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_6_4:warmup_and_setback_endpoints_set_to_zero", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Warmup and setback endpoints set to zero", "section_id": "5.6.4", "section_title": null, "equipment_scope": null, "summary": "The warmup and setback minimum endpoints are set to zero to ensure spaces that do not want heat during these modes receive no air, because supply air temperature can be warm in these modes if the AHU has a heating coil.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The warmup and setback minimum endpoints are set to zero to ensure spaces that do not want heat during these modes receive no air; because the supply air temperature can be warm in these modes if the AHU has a heating coil, any minimum could cause overheating.", "page_hint": 76}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The warmup and setback minimum endpoints are set to zero to ensure spaces that do not want heat during these modes receive no air; because the supply air temperature can be warm in these modes if the AHU has a heating coil, any minimum could cause overheating.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.4", "source_chunk_ids": ["chunk_9c1fbe5e322a4468"], "chunk_id": "chunk_9c1fbe5e322a4468", "page_no": 76, "source_page_nos": [76], "evidence_text": "The warmup and setback minimum endpoints are set to zero to ensure spaces that do not want heat during these modes receive no air; because the supply air temperature can be warm in these modes if the AHU has a heating coil, any minimum could cause overheating.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Provides guidance on setting endpoints to zero to prevent overheating.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5536a6b00752d66f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_1:cooling_zone_state_airflow_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling zone state airflow mapping", "section_id": "5.6.5.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "In cooling state, map cooling-loop output to active airflow setpoint from cooling minimum to cooling maximum endpoint; heating coil disabled unless DAT below minimum setpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "cooling-loop output mapped to active airflow setpoint from cooling minimum to cooling maximum endpoint; heating coil disabled unless DAT below minimum setpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.1", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specifies cooling state airflow mapping and coil disable rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_dc499cc44eb633ce", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_2:deadband_zone_state_airflow_and_heating", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband zone state airflow and heating", "section_id": "5.6.5.2", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "In deadband, active airflow setpoint is minimum endpoint; heating coil disabled unless DAT below minimum setpoint.", "trigger_condition": "Zone State is deadband", "required_behavior": "active airflow setpoint shall be the minimum endpoint; heating coil disabled unless DAT below minimum setpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "page_hint": 76}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.2", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 5.6.5.4).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specifies deadband state airflow setpoint and heating coil behavior.", "judge_verdict": "accepted"}
{"candidate_id": "cand_28fa6188e9e8a6e7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_6_5_3:standard_90_1_limit_on_supply_air_temperature_for_overhead_systems", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Standard 90.1 limit on supply air temperature for overhead systems", "section_id": "5.6.5.3", "section_title": null, "equipment_scope": null, "summary": "Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature to minimize stratification.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C (90°F) at 21°C (70°F) space temperature setpoint) to minimize stratification.", "page_hint": 77}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C (90°F) at 21°C (70°F) space temperature setpoint) to minimize stratification.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "source_chunk_ids": ["chunk_cc6ca845d3624627"], "chunk_id": "chunk_cc6ca845d3624627", "page_no": 77, "source_page_nos": [77], "evidence_text": "Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C (90°F) at 21°C (70°F) space temperature setpoint) to minimize stratification.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Provides relevant ASHRAE 90.1 limit guidance for supply air temperature.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8490ddbd66531efb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_1:low_airflow_alarm_suppression_for_non_critical_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow alarm suppression for non-critical zones", "section_id": "5.6.6.1", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "Low airflow alarms suppressed if zone Importance-Multiplier is 0 for static pressure reset T&R loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "zone has Importance-Multiplier of 0 for its static pressure reset T&R control loop", "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.1", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 98, 102, 106, 109], "evidence_text": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks", "judge_reason": "Specifies low airflow alarm suppression for non-critical zones.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c5172b6ccc95c76d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_dat_alarm_suppression_for_non_critical_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT alarm suppression for non-critical zones", "section_id": "5.6.6.2", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "Low-DAT alarms suppressed if zone Importance-Multiplier is 0 for hot-water reset T&R loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "zone has Importance-Multiplier of 0 for its hot-water reset T&R control loop", "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Specifies low DAT alarm suppression for non-critical zones.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a697603ed170c5bc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_dat_level_3_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT Level 3 alarm", "section_id": "5.6.6.2", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If hot-water plant ON and DAT < setpoint by 17°C (30°F) for 10 min, generate Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "heating hot-water plant proven ON, DAT < setpoint by 17°C (30°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Defines a Level 3 low DAT alarm condition.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6dd0912c74a5c2f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_2:low_dat_level_4_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT Level 4 alarm", "section_id": "5.6.6.2", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If hot-water plant ON and DAT < setpoint by 8.3°C (15°F) for 10 min, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "heating hot-water plant proven ON, DAT < setpoint by 8.3°C (15°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Defines a Level 4 low DAT alarm condition.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d337506b7b72a07c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:heating_coil_modulation_to_maintain_dat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating coil modulation to maintain DAT setpoint", "section_id": "5.6.5.3", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "The heating coil shall be modulated to maintain the discharge temperature at setpoint; directly controlling heating off zone temperature control loop is not acceptable.", "trigger_condition": "Heating coil active", "required_behavior": "modulate heating coil to maintain discharge temperature at setpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off the zone temperature control loop is not acceptable).", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off the zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "source_chunk_ids": ["chunk_cc6ca845d3624627"], "chunk_id": "chunk_cc6ca845d3624627", "page_no": 77, "source_page_nos": [77], "evidence_text": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off the zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "States requirement for heating coil modulation to maintain DAT setpoint.", "judge_verdict": "accepted"}
{"candidate_id": "cand_21d53fcfe7ab2b8c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:heating_loop_51_100_airflow_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating loop 51-100% – airflow reset", "section_id": "5.6.5.3", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "When heating-loop output is 51% to 100% and DAT > room temp + 3°C (5°F), reset active airflow setpoint from heating minimum endpoint to heating maximum endpoint.", "trigger_condition": "Zone State is heating, heating-loop output between 51% and 100%, and DAT > room temperature + 3°C (5°F)", "required_behavior": "reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "From 51 % to 100%, if the DAT is greater than room temperature plus 3°C (5°F), the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "From 51 % to 100%, if the DAT is greater than room temperature plus 3°C (5°F), the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "source_chunk_ids": ["chunk_cc6ca845d3624627"], "chunk_id": "chunk_cc6ca845d3624627", "page_no": 77, "source_page_nos": [77], "evidence_text": "From 51 % to 100%, if the DAT is greater than room temperature plus 3°C (5°F), the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specifies airflow reset logic for heating loop output 51-100%.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f39f18a7ccebc236", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:pwm_airflow_heating_coil_disabled_during_closed_periods", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "PWM airflow – heating coil disabled during closed periods", "section_id": "5.6.5.3", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "When airflow setpoint is pulse-width modulated, disable heating coil and PID loop with output set to 0 during closed periods.", "trigger_condition": "Airflow setpoint is pulse-width modulated per Section 5.2.2", "required_behavior": "heating coil and PID loop shall be disabled, with output set to 0 during closed periods", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "source_chunk_ids": ["chunk_98b42bcd63624cb8"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77], "evidence_text": "When the airflow setpoint is pulse-width modulated per Section 5.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specifies heating coil disable rule during PWM closed periods.", "judge_verdict": "accepted"}
{"candidate_id": "cand_19b57c803a9d6d4d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_4:minimum_dat_in_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum DAT in Occupied Mode", "section_id": "5.6.5.4", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "In Occupied Mode, heating coil shall maintain a DAT no lower than 10°C (50°F).", "trigger_condition": "Occupied Mode", "required_behavior": "heating coil modulated to maintain DAT no lower than 10°C (50°F)", "configurable_values": ["10°C (50°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.4", "source_chunk_ids": ["chunk_98b42bcd63624cb8"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77], "evidence_text": "In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specifies minimum discharge air temperature in occupied mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_80c904e2f0a2f6e2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_6_6_5:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.6.6.5", "section_title": null, "equipment_scope": "VAV reheat zone", "summary": "If valve position 0% for 15 min, DAT > AHU SAT by 3°C (5°F), and fan ON, generate Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "valve position 0% for 15 minutes, DAT above AHU SAT by 3°C (5°F), and fan proven ON", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 78}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.6.5", "source_chunk_ids": ["chunk_84053c481e324784", "chunk_60224ddff4204581"], "chunk_id": "chunk_84053c481e324784", "page_no": 78, "source_page_nos": [78, 82], "evidence_text": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Defines a leaking valve alarm condition.", "judge_verdict": "accepted"}
