{"candidate_id": "cand_4e055dce2c772b0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:zone_air_distribution_effectiveness_based_on_dat", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Air Distribution Effectiveness Based on DAT", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "VAV terminal units, SZVAV AHUs", "summary": "Ez set to EzC (cooling) if DAT ≤ zone temperature, else EzH (heating), with defaults 1.0 and 0.8 respectively.", "trigger_condition": "Whenever determining zone air distribution effectiveness.", "required_behavior": "Set Ez according to the rule.", "configurable_values": ["EzC (default 1.0)", "EzH (default 0.8)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_85a1fab3772642c7", "chunk_e143eba91cbe4111"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_ddc200e32302ca95", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:normal_breathing_zone_outdoor_airflow_components", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Normal Breathing Zone Outdoor Airflow Components", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "All zones", "summary": "Vbz-P* defaults to Vbz-P and Vbz-A* defaults to Vbz-A.", "trigger_condition": "Normal operation, unless overridden by priority rules.", "required_behavior": "Set Vbz-P* = Vbz-P, Vbz-A* = Vbz-A.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Vbz-P* is the population component of the required breathing zone outdoor airflow. The normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required breathing zone outdoor airflow. The normal value of Vbz-A* shall be Vbz-A.", "page_hint": 59}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Vbz-P* is the population component of the required breathing zone outdoor airflow. The normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required breathing zone outdoor airflow. The normal value of Vbz-A* shall be Vbz-A.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_e143eba91cbe4111"], "chunk_id": "chunk_e143eba91cbe4111", "page_no": 59, "source_page_nos": [59], "evidence_text": "c. Vbz-P* is the population component of the required breathing zone outdoor airflow. The normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required breathing zone outdoor airflow. The normal value of Vbz-A* shall be Vbz-A.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_10511acfc2321886", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:automatic_zone_minimum_airflow_vmin_calculation_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Automatic Zone Minimum Airflow Vmin Calculation (62.1)", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "VAV terminal units", "summary": "Vmin set to Voz if 'AUTO' and 100% OA for 10 min, else 1.5×Voz if 'AUTO' and not 100% OA, else manual Vmin.", "trigger_condition": "Vmin in Section 3.1.2 is 'AUTO'.", "required_behavior": "Calculate Voz per 5.2.1.3.f and assign Vmin according to AHU outdoor air status.", "configurable_values": ["Vmin 'AUTO'", "100% OA time 10 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2.", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_e143eba91cbe4111", "chunk_c3a3001c15204134"], "chunk_id": "chunk_e143eba91cbe4111", "page_no": 59, "source_page_nos": [59], "evidence_text": "d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_dcdc737a0a6296f3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:occupied_minimum_airflow_initialization", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Minimum Airflow Initialization", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "VAV terminal units", "summary": "Vmin* initially equals Vmin, except as modified by priority rules in 5.2.1.3.f.", "trigger_condition": "Default state.", "required_behavior": "Set Vmin* = Vmin.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "e. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section 5.2.1.3.f.", "page_hint": 60}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "e. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section 5.2.1.3.f.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_3c5cbdfd39ee4c5f", "page_no": 60, "source_page_nos": [60], "evidence_text": "e. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section 5.2.1.3.f.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7a4d355d6ffa0bf8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:zone_outdoor_airflow_voz_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Outdoor Airflow Voz Calculation", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "All zones", "summary": "Voz = (Vbz-A* + Vbz-P*)/Ez, with modifications per priority.", "trigger_condition": "Whenever Voz is needed.", "required_behavior": "Compute Voz with potentially modified Vbz-A*, Vbz-P*.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_3c5cbdfd39ee4c5f", "page_no": 60, "source_page_nos": [60], "evidence_text": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_829d15ecc71fe3de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:ventilation_zero_override_unoccupied_or_window_open", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Ventilation Zero Override: Unoccupied or Window Open", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "VAV terminal units", "summary": "When zone not Occupied or window open, set Vbz-P*=0, Vbz-A*=0, Vmin*=0.", "trigger_condition": "Zone in any mode other than Occupied Mode, or zone has window switch and window is open.", "required_behavior": "Set airflow components to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_3c5cbdfd39ee4c5f", "page_no": 60, "source_page_nos": [60], "evidence_text": "1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_944b4aa592c3f884", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:ventilation_zero_override_unpopulated_with_occupied_standby_permitted", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Ventilation Zero Override: Unpopulated with Occupied-Standby Permitted", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "VAV terminal units", "summary": "If occupancy sensor, unpopulated, and occupied-standby permitted, set Vbz-P*=0, Vbz-A*=0, Vmin*=0.", "trigger_condition": "Zone has occupancy sensor, is unpopulated, and occupied-standby mode is permitted.", "required_behavior": "Set airflow components to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_3c5cbdfd39ee4c5f", "page_no": 60, "source_page_nos": [60], "evidence_text": "2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b088b084655a8372", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:ventilation_reduction_unpopulated_without_occupied_standby", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Ventilation Reduction: Unpopulated without Occupied-Standby", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "VAV terminal units", "summary": "If occupancy sensor, unpopulated, but occupied-standby not permitted, set Vbz-P*=0 and Vmin*=Vmin.", "trigger_condition": "Zone has occupancy sensor, unpopulated, occupied-standby mode not permitted.", "required_behavior": "Set Vbz-P* to 0, keep Vmin* at Vmin.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_3c5cbdfd39ee4c5f", "page_no": 60, "source_page_nos": [60], "evidence_text": "3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e0218e2f0ba9413c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:p_only_co2_control_loop_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "P-Only CO2 Control Loop (62.1)", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "Zones with CO2 sensors", "summary": "During Occupied Mode, P-only loop maintains CO2 at setpoint, output reset from 0% at setpoint-200ppm to 100% at setpoint; disabled when not Occupied.", "trigger_condition": "Zone has CO2 sensor and is in Occupied Mode.", "required_behavior": "Run P-only loop, reset output per range, disable outside Occupied.", "configurable_values": ["CO2 setpoint (per 3.1.1.2.b.3)", "setpoint-200 ppm", "setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "ii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_e11a5413d86d4091"], "chunk_id": "chunk_e11a5413d86d4091", "page_no": 60, "source_page_nos": [60], "evidence_text": "ii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e6ee8308b3d77af4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_dcv_reset_for_standard_vav_and_dual_duct_terminals_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Standard VAV and Dual-Duct Terminals (62.1)", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors", "summary": "CO2 loop resets Vmin* from Vmin to Vcool-max (0-100%) and Vbz-P* from 0 to Vbz-P.", "trigger_condition": "Zone has CO2 sensor, Occupied Mode, and terminal type matches.", "required_behavior": "Reset both setpoints in parallel according to CO2 loop output.", "configurable_values": ["Vmin", "Vcool-max", "Vbz-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_b50dddfa24184241"], "chunk_id": "chunk_b50dddfa24184241", "page_no": 60, "source_page_nos": [60], "evidence_text": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_dcaa9031ebfc5469", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_dcv_reset_for_parallel_fan_powered_terminals_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Parallel Fan-Powered Terminals (62.1)", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "Parallel fan-powered terminal units", "summary": "Determine VCO2-max (Vcool-max in cooling, Vcool-max minus parallel fan airflow in heating/deadband); then CO2 loop resets Vmin* from Vmin to VCO2-max and Vbz-P* from 0 to Vbz-P.", "trigger_condition": "Zone has CO2 sensor, Occupied Mode, terminal is parallel fan-powered.", "required_behavior": "Compute VCO2-max per zone state, then reset setpoints.", "configurable_values": ["Vcool-max", "parallel fan airflow"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.", "page_hint": 61}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "If the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_cb1cb000dc9cc3e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:co2_dcv_reset_for_szvav_ahus_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for SZVAV AHUs (62.1)", "section_id": "5.2.1.3", "section_title": "5.2.1.3 ASHRAE 62.1 Ventilation", "equipment_scope": "Single-zone VAV AHUs", "summary": "MinOAsp set to Voz; CO2 loop resets Vbz-P* from 0 to Vbz-P.", "trigger_condition": "SZVAV AHU with CO2 sensor, Occupied Mode.", "required_behavior": "Reset population component based on CO2 loop output.", "configurable_values": ["Voz", "Vbz-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "page_hint": 62}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "source_chunk_ids": ["chunk_fd4729eed1964876"], "chunk_id": "chunk_fd4729eed1964876", "page_no": 62, "source_page_nos": [62], "evidence_text": "(a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c8bdb618d44bb3af", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_absolute_minimum_outdoor_air_reset_priorities_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Absolute Minimum Outdoor Air Reset Priorities (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "VAV terminal units", "summary": "Zone-Abs-OA-min reset: zero if window open; zero if unpopulated and occupied-standby allowed; Varea-min if CO2 sensor; else Zone-Des-OA-min.", "trigger_condition": "Whenever Zone-Abs-OA-min is evaluated.", "required_behavior": "Assign value based on listed priority.", "configurable_values": ["Varea-min", "Zone-Des-OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. Varea-min if the zone has a CO2 sensor. iv. Zone-Des-OA-min otherwise.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "delete Section 5.2.1.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "delete Section 5.2.1.4 .", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_eb8676aa195d2803", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_design_minimum_outdoor_air_determination_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Design Minimum Outdoor Air Determination (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "VAV terminal units", "summary": "Zone-Des-OA-min: zero if window open; zero if unpopulated and occupied-standby allowed; else larger of Varea-min and Vocc-min.", "trigger_condition": "Whenever Zone-Des-OA-min is needed.", "required_behavior": "Assign value based on priority.", "configurable_values": ["Varea-min", "Vocc-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_e2bf1c3a4a544c4c"], "chunk_id": "chunk_e2bf1c3a4a544c4c", "page_no": 63, "source_page_nos": [63], "evidence_text": "2. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ed8f9b8002b3e3bd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:automatic_zone_minimum_airflow_vmin_calculation_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Automatic Zone Minimum Airflow Vmin Calculation (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "VAV terminal units", "summary": "Vmin set to Zone-Abs-OA-min if 'AUTO', else manual entry.", "trigger_condition": "Vmin in Section 3.1.2 is 'AUTO'.", "required_behavior": "Set Vmin per rule.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_e2bf1c3a4a544c4c"], "chunk_id": "chunk_e2bf1c3a4a544c4c", "page_no": 63, "source_page_nos": [63], "evidence_text": "c. Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_540606a98fce2838", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:occupied_minimum_airflow_initialization_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Minimum Airflow Initialization (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "VAV terminal units", "summary": "Vmin* initially equals Vmin, then overridden by priority rules.", "trigger_condition": "Default state.", "required_behavior": "Set Vmin* = Vmin.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority:", "page_hint": 63}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_e2bf1c3a4a544c4c", "chunk_f7cd862e19b6453f"], "chunk_id": "chunk_e2bf1c3a4a544c4c", "page_no": 63, "source_page_nos": [63], "evidence_text": "d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority:", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_c8d6e78fb0ac2590", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:vmin_zero_override_unpopulated_with_occupied_standby_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Vmin* Zero Override: Unpopulated with Occupied-Standby (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "VAV terminal units", "summary": "If occupancy sensor, unpopulated, and occupied-standby permitted, Vmin* = 0.", "trigger_condition": "Zone has occupancy sensor, unpopulated, and occupied-standby permitted.", "required_behavior": "Set Vmin* to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_f7cd862e19b6453f"], "chunk_id": "chunk_f7cd862e19b6453f", "page_no": 63, "source_page_nos": [63], "evidence_text": "1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ae3b3f27881c5e3c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:vmin_zero_override_window_open_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Vmin* Zero Override: Window Open (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "VAV terminal units", "summary": "If window switch and window open, Vmin* = 0.", "trigger_condition": "Zone has a window switch and window is open.", "required_behavior": "Set Vmin* to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. If the zone has a window switch, Vmin* shall be zero when the window is open.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. If the zone has a window switch, Vmin* shall be zero when the window is open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_f7cd862e19b6453f"], "chunk_id": "chunk_f7cd862e19b6453f", "page_no": 63, "source_page_nos": [63], "evidence_text": "2. If the zone has a window switch, Vmin* shall be zero when the window is open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ad24ef87a0a86f8a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_reset_for_standard_terminals_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Standard Terminals (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors", "summary": "CO2 loop resets Vmin* from Vmin (0%) to Vcool-max at 50% loop output; loop output 50-100% used at system level for OA reset.", "trigger_condition": "Zone has CO2 sensor, Occupied Mode, terminal type matches.", "required_behavior": "Reset Vmin* linearly to 50% output; beyond 50% passed to AHU for OA control.", "configurable_values": ["Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_7e332a30b2b7490b"], "chunk_id": "chunk_7e332a30b2b7490b", "page_no": 64, "source_page_nos": [64], "evidence_text": "(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4b6876c19eb3570a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_reset_for_parallel_fan_powered_terminals_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Parallel Fan-Powered Terminals (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "Parallel fan-powered terminal units", "summary": "VCO2-max determined as Vcool-max in cooling, Vcool-max minus parallel fan airflow in heating/deadband; CO2 loop resets Vmin* from Vmin to VCO2-max up to 50% output, beyond 50% to system.", "trigger_condition": "Zone has CO2 sensor, Occupied Mode, parallel fan-powered terminal.", "required_behavior": "Compute VCO2-max, reset Vmin* to 50% output range.", "configurable_values": ["Vcool-max", "parallel fan airflow"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "delete Section 5.2.1.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "delete Section 5.2.1.4 .", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_33052f1518054061", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:co2_dcv_reset_for_szvav_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for SZVAV (Title 24)", "section_id": "5.2.1.4", "section_title": "5.2.1.4 Title 24 Ventilation", "equipment_scope": "Single-zone VAV AHUs", "summary": "MinOAsp reset from MinOA at 0% CO2 loop signal to DesOA at 100% signal.", "trigger_condition": "SZVAV AHU with CO2 sensor, Occupied Mode.", "required_behavior": "Reset outdoor air setpoint linearly based on CO2 loop output.", "configurable_values": ["MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure 5.2.1.4-3.", "page_hint": 65}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure 5.2.1.4-3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "source_chunk_ids": ["chunk_f53a46935b494fec"], "chunk_id": "chunk_f53a46935b494fec", "page_no": 65, "source_page_nos": [65], "evidence_text": "(a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure 5.2.1.4-3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4a6c4b769d9845ea", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:time_averaged_ventilation_activation_and_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Time-Averaged Ventilation Activation and Ratio", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When active airflow setpoint Vspt is nonzero and less than the box controllable minimum Vm, pulse width modulate: TAVratio = Vspt/Vm.", "trigger_condition": "Vspt > 0 and Vspt < Vm.", "required_behavior": "Enter TAV mode, compute TAVratio.", "configurable_values": ["Vm"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2eff06f46a340cd1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:tav_total_cycle_time", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Total Cycle Time", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "Total cycle time (TCT) set to 15 minutes, adjustable.", "trigger_condition": "TAV mode.", "required_behavior": "Use TCT for timing.", "configurable_values": ["TCT (default 15 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. The total cycle time (TCT) shall be 15 minutes (adjustable)", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. The total cycle time (TCT) shall be 15 minutes (adjustable)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "b. The total cycle time (TCT) shall be 15 minutes (adjustable)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4a31fce3410b4de1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:tav_open_period_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Open Period Calculation", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "Open period OP = larger of 1.5 minutes or TCT * TAVratio; airflow setpoint Vspt* set to Vm.", "trigger_condition": "TAV mode, during open period.", "required_behavior": "Determine OP and set Vspt* to Vm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "source_chunk_ids": ["chunk_87a6a0212fdc4fad", "chunk_035232ef476c47ec"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_6f10a778b97d83da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:tav_closed_period_and_damper_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Closed Period and Damper Disable", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "Closed period CP = TCT - OP; Vspt* set to 0; damper control loop disabled, output=0; at end of closed period, command damper to last open position then reenable.", "trigger_condition": "TAV mode, during closed period.", "required_behavior": "Execute closed period actions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "source_chunk_ids": ["chunk_035232ef476c47ec"], "chunk_id": "chunk_035232ef476c47ec", "page_no": 66, "source_page_nos": [66], "evidence_text": "f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2a4cd0b9163d292d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:tav_cycling_until_exit_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Cycling Until Exit Condition", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "During TAV mode, cycles of open and closed periods alternate until Vspt > Vm.", "trigger_condition": "TAV mode ongoing.", "required_behavior": "Repeat cycles until Vspt exceeds Vm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "source_chunk_ids": ["chunk_035232ef476c47ec"], "chunk_id": "chunk_035232ef476c47ec", "page_no": 66, "source_page_nos": [66], "evidence_text": "g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1ddf79c974bc8b3a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:tav_initial_random_offset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Initial Random Offset", "section_id": "5.2.2.1", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When first entering TAV mode, start with initial open period of RNDM * OP, where RNDM is random 0.0-1.0.", "trigger_condition": "First entry into TAV mode.", "required_behavior": "Apply random offset open period.", "configurable_values": ["RNDM (random 0.0-1.0, or manually set fixed value)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3d9d7e1eec16e761", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_2:tav_override_of_active_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Override of Active Airflow Setpoint", "section_id": "5.2.2.2", "section_title": "Time-Averaged Ventilation", "equipment_scope": "VAV terminal units", "summary": "When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.", "trigger_condition": "TAV mode active.", "required_behavior": "Set Vspt = Vspt*.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.2", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2995fffc913f8d24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_sensor_fault_or_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Sensor Fault or Calibration Alarm", "section_id": "5.2.2.3", "section_title": "Time-Averaged Ventilation", "equipment_scope": "CO2 sensors", "summary": "If CO2 < 300 ppm, or Unoccupied >2 hours and CO2 >600 ppm, generate Level 3 alarm indicating sensor may be out of calibration.", "trigger_condition": "CO2 < 300 ppm, or (Unoccupied for >2 hours and CO2 >600 ppm).", "required_behavior": "Generate Level 3 alarm with specific text.", "configurable_values": [], "fault_condition": "CO2 sensor reading out of expected range.", "commissioning_check": null, "evidence_quote": "a. If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "a. If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f6a80a24b764459c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_setpoint_exceedance_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Setpoint Exceedance Alarm", "section_id": "5.2.2.3", "section_title": "Time-Averaged Ventilation", "equipment_scope": "CO2 sensors", "summary": "If CO2 > setpoint +10% for >10 minutes, generate Level 3 alarm.", "trigger_condition": "CO2 > setpoint +10% for more than 10 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["CO2 setpoint", "10%", "10 minutes"], "fault_condition": "CO2 concentration high relative to setpoint.", "commissioning_check": null, "evidence_quote": "b. If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "b. If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
