{"extract_mode": "section_context", "focus_sections": ["5.2"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.2. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "a6026a48a26a92109223cbd7f199b2c91de03008", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "a6a9d754c85009318b141b03c88bda6ae1655b9b", "content_chars": 131864}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "4429137c-c61a-4bb4-a846-87bfcb07d154", "object": "chat.completion", "created": 1778179402, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Air Distribution Effectiveness Based on DAT\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units, SZVAV AHUs\",\n      \"summary\": \"Ez set to EzC (cooling) if DAT ≤ zone temperature, else EzH (heating), with defaults 1.0 and 0.8 respectively.\",\n      \"trigger_condition\": \"Whenever determining zone air distribution effectiveness.\",\n      \"required_behavior\": \"Set Ez according to the rule.\",\n      \"configurable_values\": [\n        \"EzC (default 1.0)\",\n        \"EzH (default 0.8)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\",\n      \"page_hint\": 59,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Normal Breathing Zone Outdoor Airflow Components\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"All zones\",\n      \"summary\": \"Vbz-P* defaults to Vbz-P and Vbz-A* defaults to Vbz-A.\",\n      \"trigger_condition\": \"Normal operation, unless overridden by priority rules.\",\n      \"required_behavior\": \"Set Vbz-P* = Vbz-P, Vbz-A* = Vbz-A.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Vbz-P* is the population component of the required breathing zone outdoor airflow. The normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required breathing zone outdoor airflow. The normal value of Vbz-A* shall be Vbz-A.\",\n      \"page_hint\": 59,\n      \"confidence\": 0.90\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Automatic Zone Minimum Airflow Vmin Calculation (62.1)\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Vmin set to Voz if 'AUTO' and 100% OA for 10 min, else 1.5×Voz if 'AUTO' and not 100% OA, else manual Vmin.\",\n      \"trigger_condition\": \"Vmin in Section 3.1.2 is 'AUTO'.\",\n      \"required_behavior\": \"Calculate Voz per 5.2.1.3.f and assign Vmin according to AHU outdoor air status.\",\n      \"configurable_values\": [\n        \"Vmin 'AUTO'\",\n        \"100% OA time 10 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2.\",\n      \"page_hint\": 59,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied Minimum Airflow Initialization\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Vmin* initially equals Vmin, except as modified by priority rules in 5.2.1.3.f.\",\n      \"trigger_condition\": \"Default state.\",\n      \"required_behavior\": \"Set Vmin* = Vmin.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"e. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section 5.2.1.3.f.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.90\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Outdoor Airflow Voz Calculation\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"All zones\",\n      \"summary\": \"Voz = (Vbz-A* + Vbz-P*)/Ez, with modifications per priority.\",\n      \"trigger_condition\": \"Whenever Voz is needed.\",\n      \"required_behavior\": \"Compute Voz with potentially modified Vbz-A*, Vbz-P*.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Ventilation Zero Override: Unoccupied or Window Open\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"When zone not Occupied or window open, set Vbz-P*=0, Vbz-A*=0, Vmin*=0.\",\n      \"trigger_condition\": \"Zone in any mode other than Occupied Mode, or zone has window switch and window is open.\",\n      \"required_behavior\": \"Set airflow components to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Ventilation Zero Override: Unpopulated with Occupied-Standby Permitted\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"If occupancy sensor, unpopulated, and occupied-standby permitted, set Vbz-P*=0, Vbz-A*=0, Vmin*=0.\",\n      \"trigger_condition\": \"Zone has occupancy sensor, is unpopulated, and occupied-standby mode is permitted.\",\n      \"required_behavior\": \"Set airflow components to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Ventilation Reduction: Unpopulated without Occupied-Standby\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"If occupancy sensor, unpopulated, but occupied-standby not permitted, set Vbz-P*=0 and Vmin*=Vmin.\",\n      \"trigger_condition\": \"Zone has occupancy sensor, unpopulated, occupied-standby mode not permitted.\",\n      \"required_behavior\": \"Set Vbz-P* to 0, keep Vmin* at Vmin.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"P-Only CO2 Control Loop (62.1)\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"Zones with CO2 sensors\",\n      \"summary\": \"During Occupied Mode, P-only loop maintains CO2 at setpoint, output reset from 0% at setpoint-200ppm to 100% at setpoint; disabled when not Occupied.\",\n      \"trigger_condition\": \"Zone has CO2 sensor and is in Occupied Mode.\",\n      \"required_behavior\": \"Run P-only loop, reset output per range, disable outside Occupied.\",\n      \"configurable_values\": [\n        \"CO2 setpoint (per 3.1.1.2.b.3)\",\n        \"setpoint-200 ppm\",\n        \"setpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Standard VAV and Dual-Duct Terminals (62.1)\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors\",\n      \"summary\": \"CO2 loop resets Vmin* from Vmin to Vcool-max (0-100%) and Vbz-P* from 0 to Vbz-P.\",\n      \"trigger_condition\": \"Zone has CO2 sensor, Occupied Mode, and terminal type matches.\",\n      \"required_behavior\": \"Reset both setpoints in parallel according to CO2 loop output.\",\n      \"configurable_values\": [\n        \"Vmin\",\n        \"Vcool-max\",\n        \"Vbz-P\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\",\n      \"page_hint\": 60,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Parallel Fan-Powered Terminals (62.1)\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"Parallel fan-powered terminal units\",\n      \"summary\": \"Determine VCO2-max (Vcool-max in cooling, Vcool-max minus parallel fan airflow in heating/deadband); then CO2 loop resets Vmin* from Vmin to VCO2-max and Vbz-P* from 0 to Vbz-P.\",\n      \"trigger_condition\": \"Zone has CO2 sensor, Occupied Mode, terminal is parallel fan-powered.\",\n      \"required_behavior\": \"Compute VCO2-max per zone state, then reset setpoints.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"parallel fan airflow\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"(a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\",\n      \"page_hint\": 61,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for SZVAV AHUs (62.1)\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"5.2.1.3 ASHRAE 62.1 Ventilation\",\n      \"equipment_scope\": \"Single-zone VAV AHUs\",\n      \"summary\": \"MinOAsp set to Voz; CO2 loop resets Vbz-P* from 0 to Vbz-P.\",\n      \"trigger_condition\": \"SZVAV AHU with CO2 sensor, Occupied Mode.\",\n      \"required_behavior\": \"Reset population component based on CO2 loop output.\",\n      \"configurable_values\": [\n        \"Voz\",\n        \"Vbz-P\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"(a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.\",\n      \"page_hint\": 62,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Absolute Minimum Outdoor Air Reset Priorities (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Zone-Abs-OA-min reset: zero if window open; zero if unpopulated and occupied-standby allowed; Varea-min if CO2 sensor; else Zone-Des-OA-min.\",\n      \"trigger_condition\": \"Whenever Zone-Abs-OA-min is evaluated.\",\n      \"required_behavior\": \"Assign value based on listed priority.\",\n      \"configurable_values\": [\n        \"Varea-min\",\n        \"Zone-Des-OA-min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. Varea-min if the zone has a CO2 sensor. iv. Zone-Des-OA-min otherwise.\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Design Minimum Outdoor Air Determination (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Zone-Des-OA-min: zero if window open; zero if unpopulated and occupied-standby allowed; else larger of Varea-min and Vocc-min.\",\n      \"trigger_condition\": \"Whenever Zone-Des-OA-min is needed.\",\n      \"required_behavior\": \"Assign value based on priority.\",\n      \"configurable_values\": [\n        \"Varea-min\",\n        \"Vocc-min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Automatic Zone Minimum Airflow Vmin Calculation (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Vmin set to Zone-Abs-OA-min if 'AUTO', else manual entry.\",\n      \"trigger_condition\": \"Vmin in Section 3.1.2 is 'AUTO'.\",\n      \"required_behavior\": \"Set Vmin per rule.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2.\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied Minimum Airflow Initialization (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Vmin* initially equals Vmin, then overridden by priority rules.\",\n      \"trigger_condition\": \"Default state.\",\n      \"required_behavior\": \"Set Vmin* = Vmin.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority:\",\n      \"page_hint\": 63,\n      \"confidence\": 0.90\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Vmin* Zero Override: Unpopulated with Occupied-Standby (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"If occupancy sensor, unpopulated, and occupied-standby permitted, Vmin* = 0.\",\n      \"trigger_condition\": \"Zone has occupancy sensor, unpopulated, and occupied-standby permitted.\",\n      \"required_behavior\": \"Set Vmin* to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Vmin* Zero Override: Window Open (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"If window switch and window open, Vmin* = 0.\",\n      \"trigger_condition\": \"Zone has a window switch and window is open.\",\n      \"required_behavior\": \"Set Vmin* to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. If the zone has a window switch, Vmin* shall be zero when the window is open.\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Standard Terminals (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors\",\n      \"summary\": \"CO2 loop resets Vmin* from Vmin (0%) to Vcool-max at 50% loop output; loop output 50-100% used at system level for OA reset.\",\n      \"trigger_condition\": \"Zone has CO2 sensor, Occupied Mode, terminal type matches.\",\n      \"required_behavior\": \"Reset Vmin* linearly to 50% output; beyond 50% passed to AHU for OA control.\",\n      \"configurable_values\": [\n        \"Vmin\",\n        \"Vcool-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\",\n      \"page_hint\": 64,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for Parallel Fan-Powered Terminals (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"Parallel fan-powered terminal units\",\n      \"summary\": \"VCO2-max determined as Vcool-max in cooling, Vcool-max minus parallel fan airflow in heating/deadband; CO2 loop resets Vmin* from Vmin to VCO2-max up to 50% output, beyond 50% to system.\",\n      \"trigger_condition\": \"Zone has CO2 sensor, Occupied Mode, parallel fan-powered terminal.\",\n      \"required_behavior\": \"Compute VCO2-max, reset Vmin* to 50% output range.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"parallel fan airflow\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"(a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\",\n      \"page_hint\": 64,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CO2 DCV Reset for SZVAV (Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"5.2.1.4 Title 24 Ventilation\",\n      \"equipment_scope\": \"Single-zone VAV AHUs\",\n      \"summary\": \"MinOAsp reset from MinOA at 0% CO2 loop signal to DesOA at 100% signal.\",\n      \"trigger_condition\": \"SZVAV AHU with CO2 sensor, Occupied Mode.\",\n      \"required_behavior\": \"Reset outdoor air setpoint linearly based on CO2 loop output.\",\n      \"configurable_values\": [\n        \"MinOA\",\n        \"DesOA\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"(a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure 5.2.1.4-3.\",\n      \"page_hint\": 65,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Time-Averaged Ventilation Activation and Ratio\",\n      \"section_id\": \"5.2.2.1\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"When active airflow setpoint Vspt is nonzero and less than the box controllable minimum Vm, pulse width modulate: TAVratio = Vspt/Vm.\",\n      \"trigger_condition\": \"Vspt > 0 and Vspt < Vm.\",\n      \"required_behavior\": \"Enter TAV mode, compute TAVratio.\",\n      \"configurable_values\": [\n        \"Vm\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"TAV Total Cycle Time\",\n      \"section_id\": \"5.2.2.1\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Total cycle time (TCT) set to 15 minutes, adjustable.\",\n      \"trigger_condition\": \"TAV mode.\",\n      \"required_behavior\": \"Use TCT for timing.\",\n      \"configurable_values\": [\n        \"TCT (default 15 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. The total cycle time (TCT) shall be 15 minutes (adjustable)\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"TAV Open Period Calculation\",\n      \"section_id\": \"5.2.2.1\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Open period OP = larger of 1.5 minutes or TCT * TAVratio; airflow setpoint Vspt* set to Vm.\",\n      \"trigger_condition\": \"TAV mode, during open period.\",\n      \"required_behavior\": \"Determine OP and set Vspt* to Vm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"TAV Closed Period and Damper Disable\",\n      \"section_id\": \"5.2.2.1\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Closed period CP = TCT - OP; Vspt* set to 0; damper control loop disabled, output=0; at end of closed period, command damper to last open position then reenable.\",\n      \"trigger_condition\": \"TAV mode, during closed period.\",\n      \"required_behavior\": \"Execute closed period actions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"TAV Cycling Until Exit Condition\",\n      \"section_id\": \"5.2.2.1\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"During TAV mode, cycles of open and closed periods alternate until Vspt > Vm.\",\n      \"trigger_condition\": \"TAV mode ongoing.\",\n      \"required_behavior\": \"Repeat cycles until Vspt exceeds Vm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"TAV Initial Random Offset\",\n      \"section_id\": \"5.2.2.1\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"When first entering TAV mode, start with initial open period of RNDM * OP, where RNDM is random 0.0-1.0.\",\n      \"trigger_condition\": \"First entry into TAV mode.\",\n      \"required_behavior\": \"Apply random offset open period.\",\n      \"configurable_values\": [\n        \"RNDM (random 0.0-1.0, or manually set fixed value)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"TAV Override of Active Airflow Setpoint\",\n      \"section_id\": \"5.2.2.2\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.\",\n      \"trigger_condition\": \"TAV mode active.\",\n      \"required_behavior\": \"Set Vspt = Vspt*.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CO2 Sensor Fault or Calibration Alarm\",\n      \"section_id\": \"5.2.2.3\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"CO2 sensors\",\n      \"summary\": \"If CO2 < 300 ppm, or Unoccupied >2 hours and CO2 >600 ppm, generate Level 3 alarm indicating sensor may be out of calibration.\",\n      \"trigger_condition\": \"CO2 < 300 ppm, or (Unoccupied for >2 hours and CO2 >600 ppm).\",\n      \"required_behavior\": \"Generate Level 3 alarm with specific text.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"CO2 sensor reading out of expected range.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CO2 Setpoint Exceedance Alarm\",\n      \"section_id\": \"5.2.2.3\",\n      \"section_title\": \"Time-Averaged Ventilation\",\n      \"equipment_scope\": \"CO2 sensors\",\n      \"summary\": \"If CO2 > setpoint +10% for >10 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"CO2 > setpoint +10% for more than 10 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\n        \"CO2 setpoint\",\n        \"10%\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": \"CO2 concentration high relative to setpoint.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are asked to extract knowledge candidates from the focus section 5.2 only. The context pack is for reference but not for extraction. The focus section text includes 5.2.1 through 5.2.2.3, with subsections. We need to extract operational sequences, parameter specs, fault diagnostic rules, commissioning steps, application guidance. We need to return up to 40 candidates, with evidence quotes from the focus section text only. The evidence quote must support summary, trigger condition, required behavior, configurable values, fault condition, or commissioning check. We need to output strict JSON with candidates array and skipped_reason. Each candidate should have knowledge_type, title, section_id, equipment_scope, summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence.\n\nWe can extract multiple candidates from 5.2.1.3 (ASHRAE 62.1) and 5.2.1.4 (Title 24), and 5.2.2. Also application guidance about selecting between 5.2.1.3 and 5.2.1.4.\n\nLet's scan the FOCUS SECTION TEXT:\n\n- 5.2.1.1: requirement: zone minimum outdoor airflows setpoints calculated depending on governing standard.\n- 5.2.1.2: see Section 3.1.2 for Vmin.\n- Engineer must select: 62.1 use 5.2.1.3, Title 24 use 5.2.1.4.\n- 5.2.1.3: compliance with 62.1. Sub-parts a-f.\n   a. See Section 3.1.1.2 for zone ventilation setpoints.\n   b. Determine Ez based on DAT vs zone space temperature: Ez = EzC if DAT <= Tzone, else Ez = EzH. Defaults 1.0 and 0.8.\n   c. Vbz-P* normal = Vbz-P; Vbz-A* normal = Vbz-A.\n   d. Vmin:\n      1. equal to Voz if Vmin is \"AUTO\" and AHU has been 100% OA for 10 min;\n      2. else 1.5 * Voz if Vmin is \"AUTO\" and AHU not 100% OA;\n      3. else Vmin as entered in 3.1.2.\n   e. Vmin* = Vmin except as noted in (f).\n   f. Voz = (Vbz-A* + Vbz-P*)/Ez, with modifications by priority:\n       1. zone not Occupied or window open: Vbz-P*=0, Vbz-A*=0, Vmin*=0.\n       2. occupancy sensor + unpopulated + occupied-standby permitted: Vbz-P*=0, Vbz-A*=0, Vmin*=0.\n       3. occupancy sensor + unpopulated + occupied-standby not permitted: Vbz-P*=0, Vmin*=Vmin.\n       4. CO2 sensor: see 3.1.1.2.b.3 for setpoints. P-only loop maintains CO2 conc. reset from 0% at setpoint-200ppm to 100% at setpoint. Disabled when not Occupied. Then details for different terminal unit types:\n          iv. For cooling-only VAV, reheat, series fan-powered, dual-duct with mixing control and airflow sensor: CO2 loop resets Vmin* and Vbz-P* in parallel. Vmin* from Vmin (0%) to Vcool-max (100%), Vbz-P* from 0 to Vbz-P. Figure 5.2.1.3-1.\n          v. For parallel fan-powered: determine VCO2-max: cooling: Vcool-max; heating/deadband: Vcool-max minus parallel fan airflow. Then reset Vmin* and Vbz-P* similarly, Vmin* from Vmin to VCO2-max.\n          vi. For SZVAV AHUs: MinOAsp = Voz. CO2 loop resets Vbz-P* from 0 to Vbz-P.\n- 5.2.1.4: Title 24 compliance.\n   a. See 3.1.1.2 for zone ventilation setpoints.\n   b. Determine Zone-Abs-OA-min and Zone-Des-OA-min.\n      Zone-Abs-OA-min reset by priority:\n        i. zero if window open,\n        ii. zero if occupancy sensor, unpopulated, occupied-standby permitted,\n        iii. Varea-min if CO2 sensor,\n        iv. Zone-Des-OA-min otherwise.\n      Zone-Des-OA-min:\n        i. zero if window open,\n        ii. zero if occupancy sensor, unpopulated, occupied-standby permitted,\n        iii. larger of Varea-min and Vocc-min otherwise.\n   c. Vmin: equal to Zone-Abs-OA-min if Vmin is \"AUTO\", else as entered.\n   d. Vmin* = Vmin except by priority:\n        1. occupancy sensor + unpopulated + occupied-standby permitted: Vmin*=0,\n        2. window open: Vmin*=0,\n        3. CO2 sensor: see setpoints. P-only loop, reset from 0% at setpoint-200ppm to 100% at setpoint. Disabled when not Occupied.\n           iv. For cooling-only, reheat, series, dual-duct with mixing control: CO2 resets Vmin* from Vmin at 0% to Vcool-max at 50%. Loop output 50-100% used at system level.\n           v. Parallel fan-powered: similar, Vmin* reset from Vmin to VCO2-max at 50%, loop output above 50% to system.\n           vi. SZVAV: MinOAsp reset from MinOA at 0% signal to DesOA at 100% signal.\n- After 5.2.1.4: note that after selection, only one section remains.\n- 5.2.2: Time-Averaged Ventilation.\n   5.2.2.1: When Vspt (active airflow setpoint) nonzero and less than lowest possible airflow setpoint allowed by controls Vm, pulse width modulated:\n        a. TAVratio = Vspt/Vm\n        b. TCT = 15 min (adjustable)\n        c.-f. Open period: Vspt* = Vm for OP = larger of 1.5 min or TCT * TAVratio.\n        Closed period: Vspt* = 0 for CP = TCT - OP. VAV damper control loop disabled with output=0 during closed period. At end of closed period, damper commanded to last position from previous open period before reenabling.\n        g. During TAV mode, each cycle alternates open/closed until Vspt > Vm.\n        h. When first entering TAV mode, start with initial open period of duration RNDM*OP, RNDM random 0.0-1.0.\n   5.2.2.2: When in TAV mode, Vspt overridden to Vspt*.\n   5.2.2.3: For zones with CO2 sensors:\n        a. If CO2 < 300 ppm, or zone Unoccupied >2 hours and CO2 >600 ppm, generate Level 3 alarm (sensor may be faulty).\n        b. If CO2 > setpoint +10% for >10 min, generate Level 3 alarm.\n\nWe need to extract candidate knowledge items. For each, we'll provide a concise summary, trigger condition, required behavior, etc., and an evidence quote. We'll assign section_id as the lowest relevant subsection, e.g., 5.2.1.3, 5.2.1.4, 5.2.2.1, etc. Equipment scope: VAV terminal units, SZVAV AHUs, etc.\n\nLet's list possible candidates:\n\n1. Requirement to calculate zone minimum outdoor air and setpoints per governing standard (5.2.1.1). This is more of a general statement; perhaps an operational_sequence? Not so actionable. Could be parameter_spec? Might be less useful. Skip? It just says shall be calculated depending on code. So maybe not.\n\n2. Requirement to see Section 3.1.2 for Vmin (5.2.1.2). Skip.\n\n3. Engineer selection between 62.1 and Title 24 (application_guidance). But that's covered separately.\n\n4. 5.2.1.3: Many detailed rules. We'll extract as separate candidates.\n\nFor each, we need evidence_quote. The quote should be a contiguous substring exactly from the text. We'll copy from the focus section.\n\nPotential candidates:\n\n- Ez determination based on DAT and zone temperature (5.2.1.3.b). Evidence: \"If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\"\n\n- Normal Vbz-P* = Vbz-P, Vbz-A* = Vbz-A (5.2.1.3.c).\n\n- Vmin automatic calculation conditions (5.2.1.3.d). Could be one candidate for the auto logic. Evidence: \"Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; Else shall be equal Vmin as entered in Section 3.1.2.\" But this is a list; we can combine as a block quote.\n\n- Vmin* equals Vmin except as noted in (f). (5.2.1.3.e)\n\n- Priority modifications for Voz calculation (5.2.1.3.f). This lists four priority rules. We can capture each as separate candidates: \n   f.1: If zone not Occupied or window open: Vbz-P*=0, Vbz-A*=0, Vmin*=0.\n   f.2: If occupancy sensor + unpopulated + occupied-standby permitted: same.\n   f.3: If occupancy sensor + unpopulated + occupied-standby NOT permitted: Vbz-P*=0, Vmin*=Vmin.\n   f.4: CO2 sensor logic.\n\n- The CO2-related sequences for different terminal types under 62.1: \n   - For cooling-only VAV etc.: CO2 loop resets Vmin* and Vbz-P* in parallel, with specific reset ranges.\n   - For parallel fan-powered: determines VCO2-max then resets.\n   - For SZVAV: MinOAsp = Voz, CO2 resets only Vbz-P*.\n\nFor Title 24 (5.2.1.4):\n   - Zone-Abs-OA-min reset priorities (5.2.1.4.b.1)\n   - Zone-Des-OA-min logic (5.2.1.4.b.2)\n   - Vmin calculation (5.2.1.4.c)\n   - Vmin* priority override rules (5.2.1.4.d.1, 2, 3)\n   - CO2 loop for terminal units under Title 24, with different reset endpoints.\n\n- Time-Averaged Ventilation (5.2.2.1): pulse width modulation, TAVratio, TCT, OP, CP, RNDM.\n\n- 5.2.2.3: CO2 alarm rules.\n\nWe can also include the engineer selection note as application_guidance.\n\nLet's structure candidates. We'll aim to extract vital operational sequences and parameter specs. Avoid duplicates.\n\nWe'll skip front matter like \"Informative Note\" chunks. We'll not quote from those notes unless they contain required behavior? The focus section has informative notes in italics; we should avoid extracting those as requirements. For example, the notes about CO2 DCV not well defined, visual representation notices, etc. We'll stick to normative text.\n\nNow, let's list candidates in order:\n\nCandidate 1: Ez determination (5.2.1.3.b). Trigger: Whenever determining zone air distribution effectiveness. Required: set Ez based on DAT comparison. Evidence: \"1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\"\n\nCandidate 2: Normal values for Vbz-P* and Vbz-A* (5.2.1.3.c). Evidence: \"c. Vbz-P* is the population component of the required breathing zone outdoor airflow. The normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required breathing zone outdoor airflow. The normal value of Vbz-A* shall be Vbz-A.\"\n\nCandidate 3: Vmin automatic calculation (5.2.1.3.d). Trigger: Vmin in Section 3.1.2 is \"AUTO\". Behavior: Vmin set based on 100% OA condition or not, else manual entry. Evidence: \"d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2.\"\n\nCandidate 4: Occupied minimum airflow Vmin* initialization (5.2.1.3.e): \"e. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section 5.2.1.3.f.\"\n\nCandidate 5: Zone outdoor airflow Voz calculation formula (5.2.1.3.f): \"f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez\"\n\nCandidate 6: Priority 1 override for Voz: unoccupied or window open (5.2.1.3.f.1): \"1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.\"\n\nCandidate 7: Priority 2 override: occupancy sensor unpopulated + occupied-standby permitted (5.2.1.3.f.2): \"2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.\"\n\nCandidate 8: Priority 3 override: occupancy sensor unpopulated + occupied-standby NOT permitted (5.2.1.3.f.3): \"3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin.\"\n\nCandidate 9: P-only CO2 control loop for zones with CO2 sensor (5.2.1.3.f.4.ii-iii): \"ii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode.\"\n\nCandidate 10: CO2 DCV reset for cooling-only VAV etc. (5.2.1.3.f.4.iv(a)): \"(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\"\n\nCandidate 11: CO2 DCV reset for parallel fan-powered (5.2.1.3.f.4.v): VCO2-max determination and reset. We can split into two parts: determining VCO2-max and then the reset. But we can combine into one candidate. Evidence: \"(a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow\" then \"(b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\"\n\nCandidate 12: CO2 DCV for SZVAV AHUs (5.2.1.3.f.4.vi): \"(a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.\"\n\nNow Title 24 candidates (5.2.1.4):\n\nCandidate 13: Zone-Abs-OA-min reset priority (5.2.1.4.b.1): \"1. Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. Varea-min if the zone has a CO2 sensor. iv. Zone-Des-OA-min otherwise.\"\n\nCandidate 14: Zone-Des-OA-min logic (5.2.1.4.b.2): \"2. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.\"\n\nCandidate 15: Vmin for Title 24 (5.2.1.4.c): \"c. Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2.\"\n\nCandidate 16: Vmin* initial value (5.2.1.4.d): \"d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority:\" and the priority list. We could just state the initial condition: \"d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below\". But the priorities come after. Probably we need separate candidates for each priority rule.\n\nCandidate 17: Vmin* priority 1 (occupied-standby, unpopulated) (5.2.1.4.d.1): \"1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.\"\n\nCandidate 18: Vmin* priority 2 (window open) (5.2.1.4.d.2): \"2. If the zone has a window switch, Vmin* shall be zero when the window is open.\"\n\nCandidate 19: Title 24 P-only CO2 loop (same as 62.1) but Title 24 has different terminal-specific resets. There is a general CO2 loop statement: \"ii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode.\" This is identical to 62.1, but section 5.2.1.4.d.3.i-iii. Since it's repeated, we might skip to avoid duplication, or we can note it's the same. But the focus section includes it, so we could extract it for Title 24 if we want. However, the terminal-specific CO2 reset rules are different. So we'll extract CO2 loop for terminal units.\n\nCandidate 20: CO2 reset for cooling-only VAV etc. (Title 24): (5.2.1.4.d.3.iv(a)): \"(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\"\n\nCandidate 21: CO2 reset for parallel fan-powered (Title 24): (5.2.1.4.d.3.v): VCO2-max determination and reset: \"(a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\"\n\nCandidate 22: CO2 reset for SZVAV (Title 24): (5.2.1.4.d.3.vi): \"(a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure 5.2.1.4-3.\"\n\nNow Time-Averaged Ventilation (5.2.2):\n\nCandidate 23: TAV activation condition and TAVratio (5.2.2.1): \"5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm\"\n\nCandidate 24: TAV total cycle time (5.2.2.1.b): \"b. The total cycle time (TCT) shall be 15 minutes (adjustable)\"\n\nCandidate 25: TAV open period calculation (5.2.2.1.c-f): \"c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio\"\n\nCandidate 26: TAV closed period and damper disable (5.2.2.1.f): \"f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.\"\n\nCandidate 27: TAV continuous cycling (5.2.2.1.g): \"g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.\"\n\nCandidate 28: Initial TAV start with random offset (5.2.2.1.h): \"h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.\"\n\nCandidate 29: Override of Vspt during TAV mode (5.2.2.2): \"5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.\"\n\nCandidate 30: CO2 sensor alarm for low/high readings (5.2.2.3.a): \"a. If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.\"\n\nCandidate 31: CO2 sensor alarm for exceeding setpoint (5.2.2.3.b): \"b. If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.\"\n\nNow application guidance candidates:\n\nCandidate 32: Engineer must select between ventilation logic options (appears twice in focus section). We can use the statement: \"The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and delete Section 5.2.1.4. If the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete Section 5.2.1.3.\"\n\nThat's application guidance. Could be a separate candidate.\n\nAlso, the note at the end: \"This concludes the section where the ventilation logic is selected. When the sequences are complete, only one of Sections 5.2.1.3 and 5.2.1.4 should remain. The other section should be deleted, along with these flag notes.\" That's also guidance, but it's part of the editor note, not normative. Might skip as it's informative. The earlier bold note is normative? The bold notes are \"informative notes in bold between thick lines provide direction to the editor\". They are not part of the guideline per the note on format. So we should not treat those as normative requirements. However, the guideline says \"These notes are not a part of this guideline. They are merely informative and do not contain requirements necessary for conformance to the guideline.\" So we should NOT extract from those informative notes. The bold text about selecting between ventilation logic options: \"The engineer must select between ventilation logic options:\" is in bold and between thick lines? In the focus section, the text appears as: \n\"The engineer must select between ventilation logic options:\nIf the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and\ndelete Section 5.2.1.4 .\nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4  and delete\nSection 5.2.1.3 .\"\nThis appears in the text as part of the sequence, but it might be an editor note. Looking at the formatting: earlier notes in Section 3 had \"The engineer must select between ventilation logic options:\" as bold notes. In the context pack for Section 3, we see similar text: \"The engineer must select between ventilation logic options:\" which was kept in bold. That part is normative? Actually, the note says it's informative: \"Notes in bold between thick lines provide direction to the editor ... These notes are not a part of this guideline.\" So we should exclude those as they are informative, not normative requirements. Therefore, we will not extract candidate 32. But the same text appears in the focus section as part of the sequence? In the focus section, after 5.2.1.2, there is \"The engineer must select between ventilation logic options:\" which is likely such a note. I see it's not in bold in the plain text, but in the original PDF it might be. Since we are told to extract only from the focus section text and we have the plain text, we can't distinguish formatting. However, the guideline says such notes are not part of the guideline. So we should skip them to be safe. Similarly, the note after 5.2.1.4 about concluding section is also an editor note. So we'll skip those.\n\nNow, we should also consider skipping candidates that are merely cross-references like \"See Section 3.1.2\" etc. Those are not operational sequences.\n\nWe have many candidates; we'll aim for high-confidence ones. We'll include the most specific, actionable ones.\n\nWe need to label knowledge_type: operational_sequence for most, fault_diagnostic_rule for the CO2 alarms, parameter_spec maybe for TCT, Vmin auto logic etc. But operational_sequence is broad. We can use parameter_spec for things like \"TCT shall be 15 minutes (adjustable)\" but that's part of a sequence. We'll use operational_sequence as primary.\n\nFor fault_diagnostic_rule, we have the CO2 alarms (5.2.2.3). That's clearly fault diagnostic.\n\nWe can also have a commissioning_step? None in this section. So skip that.\n\nNow, we'll assign section_id: most will be 5.2.1.3, 5.2.1.4, or 5.2.2.x. We'll use the most specific subsection number.\n\nNow, let's construct JSON candidates. For each candidate, we need a title, summary, trigger_condition, required_behavior, configurable_values (if any), fault_condition (if applicable), commissioning_check (if applicable), evidence_quote, page_hint (approximate page from text). The text has page hints: [[page=60]] etc. So we can note page_hint from those anchors. For example, the Ez determination appears on page 59 or 60? Actually, the text starts at page 59 (title 5.2.1) and after the Ez stuff, it says [[page=60]] appears before paragraph e. So Ez is on page 59. For 5.2.1.3.d through f, they span pages 59-60. For Title 24, starts on page 63? Actually, the Title 24 section starts at page 63 with the engineer must select note, then 5.2.1.4 starts on page 63, then CO2 sequences go to page 64, etc. So we can estimate page_hint based on [[page=...]] markers. For TAV, it's on page 66.\n\nWe'll do our best.\n\nNow, let's write the candidates. We'll try to keep evidence_quote as a verbatim substring, not too long.\n\nI'll compile a list:\n\nCandidate 1:\nknowledge_type: operational_sequence\ntitle: \"Zone Air Distribution Effectiveness Based on DAT\"\nsection_id: \"5.2.1.3\"\nsection_title: \"5.2.1.3 ASHRAE 62.1 Ventilation\"\nequipment_scope: \"VAV terminal units, SZVAV AHUs\"\nsummary: \"Ez set to EzC (cooling) if DAT ≤ zone temperature, else EzH (heating), with defaults 1.0 and 0.8 respectively.\"\ntrigger_condition: \"Whenever determining zone air distribution effectiveness.\"\nrequired_behavior: \"Set Ez according to the rule.\"\nconfigurable_values: [\"EzC (default 1.0)\", \"EzH (default 0.8)\"]\nevidence_quote: \"1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).\"\npage_hint: 59\n\nCandidate 2:\nknowledge_type: operational_sequence\ntitle: \"Normal Breathing Zone Outdoor Airflow Components\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"All zones\"\nsummary: \"Vbz-P* defaults to Vbz-P and Vbz-A* defaults to Vbz-A.\"\ntrigger_condition: \"Normal operation, unless overridden by priority rules.\"\nrequired_behavior: \"Set Vbz-P* = Vbz-P, Vbz-A* = Vbz-A.\"\nconfigurable_values: [\"Vbz-P\", \"Vbz-A\"]\nevidence_quote: \"c. Vbz-P* is the population component of the required breathing zone outdoor airflow. The normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required breathing zone outdoor airflow. The normal value of Vbz-A* shall be Vbz-A.\"\npage_hint: 59\n\nCandidate 3:\nknowledge_type: operational_sequence\ntitle: \"Automatic Zone Minimum Airflow Vmin Calculation (62.1)\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Vmin set to Voz if 'AUTO' and 100% OA for 10 min, else 1.5×Voz if 'AUTO' and not 100% OA, else manual Vmin.\"\ntrigger_condition: \"Vmin in Section 3.1.2 is 'AUTO'.\"\nrequired_behavior: \"Calculate Voz per 5.2.1.3.f and assign Vmin according to AHU outdoor air status.\"\nconfigurable_values: [\"Vmin 'AUTO'\", \"100% OA time 10 minutes\"]\nevidence_quote: \"d. Vmin 1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes; 2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; 3. Else shall be equal Vmin as entered in Section 3.1.2.\"\npage_hint: 59-60 (but part of 5.2.1.3.d, on page 59)\n\nCandidate 4:\nknowledge_type: operational_sequence\ntitle: \"Occupied Minimum Airflow Initialization\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Vmin* initially equals Vmin, except as modified by priority rules in 5.2.1.3.f.\"\ntrigger_condition: \"Default state.\"\nrequired_behavior: \"Set Vmin* = Vmin.\"\nconfigurable_values: []\nevidence_quote: \"e. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section 5.2.1.3.f.\"\npage_hint: 60\n\nCandidate 5:\nknowledge_type: operational_sequence\ntitle: \"Zone Outdoor Airflow Voz Calculation\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"All zones\"\nsummary: \"Voz = (Vbz-A* + Vbz-P*)/Ez, with modifications per priority.\"\ntrigger_condition: \"Whenever Voz is needed.\"\nrequired_behavior: \"Compute Voz with potentially modified Vbz-A*, Vbz-P*.\"\nconfigurable_values: []\nevidence_quote: \"f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez\"\npage_hint: 60\n\nCandidate 6:\nknowledge_type: operational_sequence\ntitle: \"Ventilation Zero Override: Unoccupied or Window Open\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"When zone not Occupied or window open, set Vbz-P*=0, Vbz-A*=0, Vmin*=0.\"\ntrigger_condition: \"Zone in any mode other than Occupied Mode, or zone has window switch and window is open.\"\nrequired_behavior: \"Set airflow components to zero.\"\nconfigurable_values: []\nevidence_quote: \"1. If the zone is in any mode other than Occupied Mode, and for zones that have window switches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.\"\npage_hint: 60\n\nCandidate 7:\nknowledge_type: operational_sequence\ntitle: \"Ventilation Zero Override: Unpopulated with Occupied-Standby Permitted\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"If occupancy sensor, unpopulated, and occupied-standby permitted, set Vbz-P*=0, Vbz-A*=0, Vmin*=0.\"\ntrigger_condition: \"Zone has occupancy sensor, is unpopulated, and occupied-standby mode is permitted.\"\nrequired_behavior: \"Set airflow components to zero.\"\nconfigurable_values: []\nevidence_quote: \"2. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is permitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0.\"\npage_hint: 60\n\nCandidate 8:\nknowledge_type: operational_sequence\ntitle: \"Ventilation Reduction: Unpopulated without Occupied-Standby\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"If occupancy sensor, unpopulated, but occupied-standby not permitted, set Vbz-P*=0 and Vmin*=Vmin.\"\ntrigger_condition: \"Zone has occupancy sensor, unpopulated, occupied-standby mode not permitted.\"\nrequired_behavior: \"Set Vbz-P* to 0, keep Vmin* at Vmin.\"\nconfigurable_values: []\nevidence_quote: \"3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not permitted: Vbz-P* = 0 and Vmin* = Vmin.\"\npage_hint: 60\n\nCandidate 9:\nknowledge_type: operational_sequence\ntitle: \"P-Only CO2 Control Loop (62.1)\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"Zones with CO2 sensors\"\nsummary: \"During Occupied Mode, P-only loop maintains CO2 at setpoint, output reset from 0% at setpoint-200ppm to 100% at setpoint; disabled when not Occupied.\"\ntrigger_condition: \"Zone has CO2 sensor and is in Occupied Mode.\"\nrequired_behavior: \"Run P-only loop, reset output per range, disable outside Occupied.\"\nconfigurable_values: [\"CO2 setpoint (per 3.1.1.2.b.3)\", \"setpoint-200 ppm\", \"setpoint\"]\nevidence_quote: \"ii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint. iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode.\"\npage_hint: 60\n\nCandidate 10:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Standard VAV and Dual-Duct Terminals (62.1)\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors\"\nsummary: \"CO2 loop resets Vmin* from Vmin to Vcool-max (0-100%) and Vbz-P* from 0 to Vbz-P.\"\ntrigger_condition: \"Zone has CO2 sensor, Occupied Mode, and terminal type matches.\"\nrequired_behavior: \"Reset both setpoints in parallel according to CO2 loop output.\"\nconfigurable_values: [\"Vmin\", \"Vcool-max\", \"Vbz-P\"]\nevidence_quote: \"(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint (Vmin*) and the population component of the required breathing zone outdoor airflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\"\npage_hint: 60\n\nCandidate 11:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Parallel Fan-Powered Terminals (62.1)\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"Parallel fan-powered terminal units\"\nsummary: \"Determine VCO2-max (Vcool-max in cooling, Vcool-max minus parallel fan airflow in heating/deadband); then CO2 loop resets Vmin* from Vmin to VCO2-max and Vbz-P* from 0 to Vbz-P.\"\ntrigger_condition: \"Zone has CO2 sensor, Occupied Mode, terminal is parallel fan-powered.\"\nrequired_behavior: \"Compute VCO2-max per zone state, then reset setpoints.\"\nconfigurable_values: [\"Vcool-max\", \"parallel fan airflow\"]\nevidence_quote: \"(a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint Vmin* and the population component of the required breathing zone outdoor airflow Vbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at 100% loop output. Vbz-P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz-P at 100% loop output.\"\npage_hint: 61\n\nCandidate 12:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for SZVAV AHUs (62.1)\"\nsection_id: \"5.2.1.3\"\nequipment_scope: \"Single-zone VAV AHUs\"\nsummary: \"MinOAsp set to Voz; CO2 loop resets Vbz-P* from 0 to Vbz-P.\"\ntrigger_condition: \"SZVAV AHU with CO2 sensor, Occupied Mode.\"\nrequired_behavior: \"Reset population component based on CO2 loop output.\"\nconfigurable_values: [\"Voz\", \"Vbz-P\"]\nevidence_quote: \"(a) The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output shall reset the population component of the required breathing zone outdoor airflow Vbz-P* from 0 L/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output.\"\npage_hint: 62\n\nNow Title 24 candidates:\n\nCandidate 13:\nknowledge_type: operational_sequence\ntitle: \"Zone Absolute Minimum Outdoor Air Reset Priorities (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Zone-Abs-OA-min reset: zero if window open; zero if unpopulated and occupied-standby allowed; Varea-min if CO2 sensor; else Zone-Des-OA-min.\"\ntrigger_condition: \"Whenever Zone-Abs-OA-min is evaluated.\"\nrequired_behavior: \"Assign value based on listed priority.\"\nconfigurable_values: [\"Varea-min\", \"Zone-Des-OA-min\"]\nevidence_quote: \"1. Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. Varea-min if the zone has a CO2 sensor. iv. Zone-Des-OA-min otherwise.\"\npage_hint: 63\n\nCandidate 14:\nknowledge_type: operational_sequence\ntitle: \"Zone Design Minimum Outdoor Air Determination (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Zone-Des-OA-min: zero if window open; zero if unpopulated and occupied-standby allowed; else larger of Varea-min and Vocc-min.\"\ntrigger_condition: \"Whenever Zone-Des-OA-min is needed.\"\nrequired_behavior: \"Assign value based on priority.\"\nconfigurable_values: [\"Varea-min\", \"Vocc-min\"]\nevidence_quote: \"2. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3. iii. The larger of Varea-min and Vocc-min otherwise.\"\npage_hint: 63\n\nCandidate 15:\nknowledge_type: operational_sequence\ntitle: \"Automatic Zone Minimum Airflow Vmin Calculation (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Vmin set to Zone-Abs-OA-min if 'AUTO', else manual entry.\"\ntrigger_condition: \"Vmin in Section 3.1.2 is 'AUTO'.\"\nrequired_behavior: \"Set Vmin per rule.\"\nconfigurable_values: []\nevidence_quote: \"c. Vmin 1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2.\"\npage_hint: 63\n\nCandidate 16:\nknowledge_type: operational_sequence\ntitle: \"Occupied Minimum Airflow Initialization (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Vmin* initially equals Vmin, then overridden by priority rules.\"\ntrigger_condition: \"Default state.\"\nrequired_behavior: \"Set Vmin* = Vmin.\"\nconfigurable_values: []\nevidence_quote: \"d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority:\"\npage_hint: 63\n\nCandidate 17:\nknowledge_type: operational_sequence\ntitle: \"Vmin* Zero Override: Unpopulated with Occupied-Standby (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"If occupancy sensor, unpopulated, and occupied-standby permitted, Vmin* = 0.\"\ntrigger_condition: \"Zone has occupancy sensor, unpopulated, and occupied-standby permitted.\"\nrequired_behavior: \"Set Vmin* to zero.\"\nconfigurable_values: []\nevidence_quote: \"1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.\"\npage_hint: 63\n\nCandidate 18:\nknowledge_type: operational_sequence\ntitle: \"Vmin* Zero Override: Window Open (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"If window switch and window open, Vmin* = 0.\"\ntrigger_condition: \"Zone has a window switch and window is open.\"\nrequired_behavior: \"Set Vmin* to zero.\"\nconfigurable_values: []\nevidence_quote: \"2. If the zone has a window switch, Vmin* shall be zero when the window is open.\"\npage_hint: 63\n\nCandidate 19:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Standard Terminals (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"Cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control and airflow sensors\"\nsummary: \"CO2 loop resets Vmin* from Vmin (0%) to Vcool-max at 50% loop output; loop output 50-100% used at system level for OA reset.\"\ntrigger_condition: \"Zone has CO2 sensor, Occupied Mode, terminal type matches.\"\nrequired_behavior: \"Reset Vmin* linearly to 50% output; beyond 50% passed to AHU for OA control.\"\nconfigurable_values: [\"Vmin\", \"Vcool-max\"]\nevidence_quote: \"(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\"\npage_hint: 64\n\nCandidate 20:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for Parallel Fan-Powered Terminals (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"Parallel fan-powered terminal units\"\nsummary: \"VCO2-max determined as Vcool-max in cooling, Vcool-max minus parallel fan airflow in heating/deadband; CO2 loop resets Vmin* from Vmin to VCO2-max up to 50% output, beyond 50% to system.\"\ntrigger_condition: \"Zone has CO2 sensor, Occupied Mode, parallel fan-powered terminal.\"\nrequired_behavior: \"Compute VCO2-max, reset Vmin* to 50% output range.\"\nconfigurable_values: [\"Vcool-max\", \"parallel fan airflow\"]\nevidence_quote: \"(a) Determine VCO2-max as follows: (1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow setpoint Vcool-max. (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max minus the parallel fan airflow ... (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.\"\npage_hint: 64-65\n\nCandidate 21:\nknowledge_type: operational_sequence\ntitle: \"CO2 DCV Reset for SZVAV (Title 24)\"\nsection_id: \"5.2.1.4\"\nequipment_scope: \"Single-zone VAV AHUs\"\nsummary: \"MinOAsp reset from MinOA at 0% CO2 loop signal to DesOA at 100% signal.\"\ntrigger_condition: \"SZVAV AHU with CO2 sensor, Occupied Mode.\"\nrequired_behavior: \"Reset outdoor air setpoint linearly based on CO2 loop output.\"\nconfigurable_values: [\"MinOA\", \"DesOA\"]\nevidence_quote: \"(a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure 5.2.1.4-3.\"\npage_hint: 65\n\nNow Time-Averaged Ventilation candidates:\n\nCandidate 22:\nknowledge_type: operational_sequence\ntitle: \"Time-Averaged Ventilation Activation and Ratio\"\nsection_id: \"5.2.2.1\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"When active airflow setpoint Vspt is nonzero and less than the box controllable minimum Vm, pulse width modulate: TAVratio = Vspt/Vm.\"\ntrigger_condition: \"Vspt > 0 and Vspt < Vm.\"\nrequired_behavior: \"Enter TAV mode, compute TAVratio.\"\nconfigurable_values: [\"Vm\"]\nevidence_quote: \"5.2.2.1. When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows: a. The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm\"\npage_hint: 66\n\nCandidate 23:\nknowledge_type: operational_sequence\ntitle: \"TAV Total Cycle Time\"\nsection_id: \"5.2.2.1\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Total cycle time (TCT) set to 15 minutes, adjustable.\"\ntrigger_condition: \"TAV mode.\"\nrequired_behavior: \"Use TCT for timing.\"\nconfigurable_values: [\"TCT (default 15 minutes)\"]\nevidence_quote: \"b. The total cycle time (TCT) shall be 15 minutes (adjustable)\"\npage_hint: 66\n\nCandidate 24:\nknowledge_type: operational_sequence\ntitle: \"TAV Open Period Calculation\"\nsection_id: \"5.2.2.1\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Open period OP = larger of 1.5 minutes or TCT * TAVratio; airflow setpoint Vspt* set to Vm.\"\ntrigger_condition: \"TAV mode, during open period.\"\nrequired_behavior: \"Determine OP and set Vspt* to Vm.\"\nconfigurable_values: []\nevidence_quote: \"c. Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following: d. 1.5 minutes or e. TCT multiplied by TAVratio\"\npage_hint: 66\n\nCandidate 25:\nknowledge_type: operational_sequence\ntitle: \"TAV Closed Period and Damper Disable\"\nsection_id: \"5.2.2.1\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"Closed period CP = TCT - OP; Vspt* set to 0; damper control loop disabled, output=0; at end of closed period, command damper to last open position then reenable.\"\ntrigger_condition: \"TAV mode, during closed period.\"\nrequired_behavior: \"Execute closed period actions.\"\nconfigurable_values: []\nevidence_quote: \"f. Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.\"\npage_hint: 66\n\nCandidate 26:\nknowledge_type: operational_sequence\ntitle: \"TAV Cycling Until Exit Condition\"\nsection_id: \"5.2.2.1\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"During TAV mode, cycles of open and closed periods alternate until Vspt > Vm.\"\ntrigger_condition: \"TAV mode ongoing.\"\nrequired_behavior: \"Repeat cycles until Vspt exceeds Vm.\"\nconfigurable_values: []\nevidence_quote: \"g. During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.\"\npage_hint: 66\n\nCandidate 27:\nknowledge_type: operational_sequence\ntitle: \"TAV Initial Random Offset\"\nsection_id: \"5.2.2.1\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"When first entering TAV mode, start with initial open period of RNDM * OP, where RNDM is random 0.0-1.0.\"\ntrigger_condition: \"First entry into TAV mode.\"\nrequired_behavior: \"Apply random offset open period.\"\nconfigurable_values: [\"RNDM (random 0.0-1.0, or manually set fixed value)\"]\nevidence_quote: \"h. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.\"\npage_hint: 66\n\nCandidate 28:\nknowledge_type: operational_sequence\ntitle: \"TAV Override of Active Airflow Setpoint\"\nsection_id: \"5.2.2.2\"\nequipment_scope: \"VAV terminal units\"\nsummary: \"When in TAV mode, the active airflow setpoint Vspt is overridden to Vspt*.\"\ntrigger_condition: \"TAV mode active.\"\nrequired_behavior: \"Set Vspt = Vspt*.\"\nconfigurable_values: []\nevidence_quote: \"5.2.2.2. When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.\"\npage_hint: 66\n\nFault Diagnostics from 5.2.2.3:\n\nCandidate 29:\nknowledge_type: fault_diagnostic_rule\ntitle: \"CO2 Sensor Fault or Calibration Alarm\"\nsection_id: \"5.2.2.3\"\nequipment_scope: \"CO2 sensors\"\nsummary: \"If CO2 < 300 ppm, or Unoccupied >2 hours and CO2 >600 ppm, generate Level 3 alarm indicating sensor may be out of calibration.\"\ntrigger_condition: \"CO2 < 300 ppm, or (Unoccupied for >2 hours and CO2 >600 ppm).\"\nrequired_behavior: \"Generate Level 3 alarm with specific text.\"\nfault_condition: \"CO2 sensor reading out of expected range.\"\nevidence_quote: \"a. If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.\"\npage_hint: 66\n\nCandidate 30:\nknowledge_type: fault_diagnostic_rule\ntitle: \"CO2 Setpoint Exceedance Alarm\"\nsection_id: \"5.2.2.3\"\nequipment_scope: \"CO2 sensors\"\nsummary: \"If CO2 > setpoint +10% for >10 minutes, generate Level 3 alarm.\"\ntrigger_condition: \"CO2 > setpoint +10% for more than 10 minutes.\"\nrequired_behavior: \"Generate Level 3 alarm.\"\nfault_condition: \"CO2 concentration high relative to setpoint.\"\nevidence_quote: \"b. If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.\"\npage_hint: 66\n\nThat gives 30 candidates. We can also add some parameter specs or application guidance, but we are near the 40 limit. We should check if any candidates are too trivial or redundant. For example, candidate 4 (Vmin* equals Vmin) might be overly trivial, but it is a defined initial condition. We'll keep it.\n\nNow, we need to output JSON. Ensure all fields are present. For candidates without fault_condition or commissioning_check, set them to null.\n\nWe'll assign section_title to each candidate based on the section heading. For 5.2.1.3 and 5.2.1.4, we can use \"5.2.1.3 ASHRAE 62.1 Ventilation\" or \"5.2.1.4 Title 24 Ventilation\". Actually, the section title from the text: 5.2.1.3 is \"For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016\" etc., but we can just use \"5.2.1.3 ASHRAE 62.1 Ventilation\". For 5.2.2, \"Time-Averaged Ventilation\".\n\nBut the section_id is the numeric part; we'll put the full section number like \"5.2.1.3\" or \"5.2.2.1\". For fault_diagnostic_rule, it's \"5.2.2.3\".\n\nNow, configurable_values: only include those explicitly stated as adjustable or with defaults. In some cases, we list them.\n\nFor candidate 1, configurable_values: [\"EzC (default 1.0)\", \"EzH (default 0.8)\"].\n\nCandidate 2: configurable_values: [\"Vbz-P\", \"Vbz-A\"] – these are design parameters, not directly adjustable in sequences, but they are setpoints from Section 3.1.1.2. Probably skip listing them unless they are adjustable in the sequence. The sequence uses them as given; they are not configurable here. So maybe we set configurable_values to empty.\n\nWe'll follow the guideline: configurable_values are values that can be adjusted by the user. In the sequences, many setpoints are adjustable. So we'll include those that are explicitly stated as adjustable (e.g., TCT adjustable). For things like Vmin \"AUTO\", it's a mode. For CO2 setpoint, it's from another section. So we'll include only those that the sequence explicitly says are adjustable or have defaults. For TAV, TCT is adjustable. For other candidates, we may leave empty.\n\nNow, build JSON.\n\nWe'll remove any quote that includes unnecessary parts like \"See Figure 5.2.1.3-1.\" We'll keep only the essential part.\n\nNow, compile final JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 34130, "completion_tokens": 22304, "total_tokens": 56434, "prompt_tokens_details": {"cached_tokens": 34048}, "completion_tokens_details": {"reasoning_tokens": 13982}, "prompt_cache_hit_tokens": 34048, "prompt_cache_miss_tokens": 82}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
