{"candidate_id": "cand_17cd19f78ecbf7b0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_minimum_outdoor_air_and_minimum_airflow_setpoints_california_title_24_compliance", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints – California Title 24 Compliance", "section_id": "5.2.1.4", "section_title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints", "equipment_scope": "VAV terminal units and SZVAV AHUs", "summary": "For California Title 24 compliance, calculate zone minimum outdoor air setpoints Zone-Abs-OA-min and Zone-Des-OA-min. Zone-Abs-OA-min is reset based on window switch, occupancy sensor, CO2 sensor, or defaults to Zone-Des-OA-min. Vmin equals Zone-Abs-OA-min if AUTO, else scheduled Vmin. Vmin* equals Vmin except zero when unpopulated with occupied-standby, zero when window open, or reset by CO2 loop. CO2 loop resets Vmin* from Vmin to Vcool-max at 50% loop output for most terminal types; for parallel fan-powered, VCO2-max is used. For SZVAV, MinOAsp is reset from MinOA to DesOA based on CO2 loop signal.", "trigger_condition": "Zone requires mechanical ventilation and project complies with California Title 24.", "required_behavior": "Calculate Zone-Abs-OA-min, Zone-Des-OA-min, Vmin, Vmin*, and CO2 loop reset as per Section 5.2.1.4.", "configurable_values": ["Varea-min", "Vocc-min", "Vmin AUTO or scheduled", "CO2 setpoints per Section 3.1.1.2.b.3", "Vcool-max", "Vmin", "MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For compliance with California Title 24, outdoor air setpoint s shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoint s. b. Determine the zone minimum outdoor air setpoint s Zone -Abs-OA-min and Zone -Des-OA-min. 1. Zone -Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and th e window is open . ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. Varea -min if the zone has a CO 2 sensor . iv. Zone -Des-OA-min otherwise . 2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority : i. Zero if the zone has a window switch and the window is open . ii. Zero if the zone has an occupanc y sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 . iii. The larger of Varea -min and Vocc -min otherwise . c. Vmin 1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; 2. Else shall be equal to Vmin as entered in Section 3.1.2 . d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority : 1. If the zone has an occupancy sensor and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated. 2. If the zone has a window switch, Vmin* shall be zero when the window is open. 3. If the zone has a CO 2 sensor : i. See Section 3.1.1.2.b.3 for CO 2 setpoint s. ii. During Occupied Mode , a P-only loop shall maintain CO 2 concen tration at setpoint ; reset from 0% at setpoint minus 200 PPM and to 100% at setpoint . iii. Loop is disabled and output set to zero when the zone is not in Occupied Mode . iv. For cooling -only VAV terminal units, reheat VAV terminal units, constant -volume series fan -powered terminal units, dual -duct VAV terminal units with mixing control and inlet airflow sensors, dual -duct VAV terminal units with mixing control and a discharge airflow sensor, or dual -duct VAV terminal units with cold -duct minimum control: (a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% wi ll be used at the system level to reset outdoor air minimum; see AHU controls. v. For parallel fan -powered terminal units: (a) Determine VCO2 -max as follows: (1) When the Zone State is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint Vcool -max. (2) When the Zone Sta te is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow (b) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum cooling airflow setpoint VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls. vi. For SZVAV AHUs : (a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA at 0% signal to DesOA at 100% signal.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "delete Section 5.2.1.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "delete Section 5.2.1.4 .", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
