{"candidate_id": "cand_1db5763c23ee7a92", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_3:zone_setpoint_mode_determination", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Setpoint Mode Determination", "section_id": "5.3.2.3", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "Active setpoints are determined by Zone Group operating mode: occupied setpoints during Occupied, Warm-up, and Cooldown modes; unoccupied setpoints during Unoccupied, Setback, and Setup modes.", "trigger_condition": "Zone Group operating mode changes.", "required_behavior": "Use occupied heating/cooling setpoints in Occupied, Warm-up, Cooldown modes; use unoccupied setpoints in Unoccupied, Setback, Setup modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active setpoint s shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm -up mode , and cooldown mode . b. The set points shall be the unoccupied set points during unoccupied mode, setback mode , and setup mode .", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The active setpoint s shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm -up mode , and cooldown mode . b. The set points shall be the unoccupied set points during unoccupied mode, setback mode , and setup mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.3", "source_chunk_ids": ["chunk_61845a8b2d6c4405"], "chunk_id": "chunk_61845a8b2d6c4405", "page_no": 67, "source_page_nos": [67], "evidence_text": "The active setpoint s shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm -up mode , and cooldown mode . b. The set points shall be the unoccupied set points during unoccupied mode, setback mode , and setup mode .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9c72024a3342862e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_3_2_4:setpoint_overlap_prevention", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Setpoint Overlap Prevention", "section_id": "5.3.2.4", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "Software must enforce minimum 0.5°C (1°F) difference between heating and cooling setpoints, and prevent unoccupied heating from exceeding occupied heating or unoccupied cooling from being less than occupied cooling.", "trigger_condition": "Setpoint configuration or adjustment.", "required_behavior": "Heating setpoint ≤ cooling setpoint – 0.5°C (1°F); unoccupied heating ≤ occupied heating; unoccupied cooling ≥ occupied cooling.", "configurable_values": ["Minimum difference: 0.5°C (1°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoint s shall be 0.5°C [1°F]). b. The unoccupied heating setpoint from exceeding the occupied heating setpoint . c. The unoccupied cooling setpoint from being less than the occupied cooling setpoint .", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoint s shall be 0.5°C [1°F]). b. The unoccupied heating setpoint from exceeding the occupied heating setpoint . c. The unoccupied cooling setpoint from being less than the occupied cooling setpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.4", "source_chunk_ids": ["chunk_61845a8b2d6c4405", "chunk_6348d2efda05450d"], "chunk_id": "chunk_61845a8b2d6c4405", "page_no": 67, "source_page_nos": [67], "evidence_text": "The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoint s shall be 0.5°C [1°F]). b. The unoccupied heating setpoint from exceeding the occupied heating setpoint . c. The unoccupied cooling setpoint from being less than the occupied cooling setpoint .", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_8d07f58e373d126c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5:local_setpoint_adjustment_limits", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Limits", "section_id": "5.3.2.5", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "Occupant setpoint adjustments are persistent offsets limited by absolute bounds: occupied cooling 22–27°C (72–80°F), occupied heating 18–22°C (65–72°F). Adjustments only affect occupied modes and are frozen during demand limiting.", "trigger_condition": "Occupant adjusts local setpoint knob/button.", "required_behavior": "Apply persistent offset within absolute limits; freeze adjustment during demand limiting; only affect occupied modes.", "configurable_values": ["Occupied cooling limit: 22°C (72°F) to 27°C (80°F)", "Occupied heating limit: 18°C (65°F) to 22°C (72°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "As a default, the active occupied cooling setpoint shall be lim ited between 22°C (72°F) and 27°C (80°F). As a default, the active occupied heating setpoint shall be limited between 18°C (65°F) and 22°C (72°F).", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.2.5.  Where the zone has a local setpoint  adjustment knob/ button :", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6348d2efda05450d"], "chunk_id": "chunk_6348d2efda05450d", "page_no": 67, "source_page_nos": [67], "evidence_text": "5.3.2.5.  Where the zone has a local setpoint  adjustment knob/ button :", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_b45420873f75f31e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_6:cooling_demand_limit_setpoint_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Demand Limit Setpoint Adjustment", "section_id": "5.3.2.6", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "When a demand limit is imposed on the Zone Group, active cooling setpoints are increased by 0.5°C (1°F) at Level 1, 1°C (2°F) at Level 2, and 2°C (4°F) at Level 3. Changes are not cumulative.", "trigger_condition": "Demand limit level imposed on Zone Group.", "required_behavior": "Increase active cooling setpoint by specified offset per demand limit level.", "configurable_values": ["Level 1 offset: 0.5°C (1°F)", "Level 2 offset: 1°C (2°F)", "Level 3 offset: 2°C (4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At demand -limit Level 1, increase setpoint by 0.5°C (1°F). At demand -limit Level 2, increase setpoint by 1°C (2°F). At demand -limit Level 3, increase setpoint by 2°C (4°F).", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_4d3ad8a98a094ace"], "chunk_id": "chunk_4d3ad8a98a094ace", "page_no": 68, "source_page_nos": [68], "evidence_text": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_5ba9dab6406d15da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_7:heating_demand_limit_setpoint_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Demand Limit Setpoint Adjustment", "section_id": "5.3.2.7", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "When a demand limit is imposed on the Zone Group, active heating setpoints are decreased by 0.5°C (1°F) at Level 1, 1°C (2°F) at Level 2, and 2°C (4°F) at Level 3. Changes are not cumulative.", "trigger_condition": "Demand limit level imposed on Zone Group.", "required_behavior": "Decrease active heating setpoint by specified offset per demand limit level.", "configurable_values": ["Level 1 offset: 0.5°C (1°F)", "Level 2 offset: 1°C (2°F)", "Level 3 offset: 2°C (4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At demand -limit Level 1, decrease setpoint by 0.5°C (1°F). At demand -limit Level 2, decrease setpoint by 1°C (2°F). At demand -limit Level 3, decrease setpoint by 2°C (4°F).", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_4d3ad8a98a094ace"], "chunk_id": "chunk_4d3ad8a98a094ace", "page_no": 68, "source_page_nos": [68], "evidence_text": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_17322a2b020a7ed7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_8:window_switch_setpoint_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Window Switch Setpoint Override", "section_id": "5.3.2.8", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "When a window switch indicates open, heating setpoint is temporarily set to 4°C (40°F) and cooling setpoint to 49°C (120°F). If open outside Occupied Mode, generate a Level 4 alarm.", "trigger_condition": "Window switch indicates window is open.", "required_behavior": "Set heating setpoint to 4°C (40°F), cooling setpoint to 49°C (120°F); generate Level 4 alarm if not in Occupied Mode.", "configurable_values": ["Heating override: 4°C (40°F)", "Cooling override: 49°C (120°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode , a Level 4 alarm shall be generated.", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode , a Level 4 alarm shall be generated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.8", "source_chunk_ids": ["chunk_59bb7a00e23a4a34"], "chunk_id": "chunk_59bb7a00e23a4a34", "page_no": 68, "source_page_nos": [68], "evidence_text": "For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode , a Level 4 alarm shall be generated.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2304542798c82bb6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_9:occupancy_sensor_setback_setup", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupancy Sensor Setback/Setup", "section_id": "5.3.2.9", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "When unpopulated for 5 minutes during Occupied Mode, decrease heating setpoint by 0.5°C (1°F) and increase cooling setpoint by 0.5°C (1°F). Restore when populated for 1 minute.", "trigger_condition": "Occupancy sensor indicates unpopulated for 5 minutes continuously during Occupied Mode.", "required_behavior": "Decrease heating setpoint by 0.5°C (1°F), increase cooling setpoint by 0.5°C (1°F); restore after 1 minute of occupancy.", "configurable_values": ["Unpopulated delay: 5 minutes", "Setback/setup offset: 0.5°C (1°F)", "Populated restore delay: 1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the switch indicates that the space has been unpopulated for 5 minutes continuously during the Occupied Mode , the active heating setpoint shall be decreased by 0.5°C (1°F) and the cooling setpoint shall be increased by 0.5°C (1°F). When the switch indicates that the space has been populated for 1 minute continuously, the active heating and cooling setpoint s shall be restored to their previous values.", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.2.9.  Occupancy Sensors . For zones that have an occupancy sw itch:.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_59bb7a00e23a4a34"], "chunk_id": "chunk_59bb7a00e23a4a34", "page_no": 68, "source_page_nos": [68], "evidence_text": "5.3.2.9.  Occupancy Sensors . For zones that have an occupancy sw itch:.", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_681e26622a865434", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_10:setpoint_adjustment_priority_hierarchy", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Setpoint Adjustment Priority Hierarchy", "section_id": "5.3.2.10", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "Setpoint adjustments follow a priority order: (a) overlap restriction, (b) absolute limits on local adjustment, (c) window switches, (d) demand limit, (e) scheduled setpoints. Occupancy sensor offset is added to demand limit offset; local adjustment is frozen during demand limiting.", "trigger_condition": "Multiple setpoint adjustments active simultaneously.", "required_behavior": "Apply adjustments in priority order; occupancy sensor offset additive to demand limit; freeze local adjustment during demand limiting.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The foll owing adjustment restrictions shall prevail in order from highest to lowest priority: a. Setpoint overlap restriction (Section 5.3.2.3.a ) b. Absolute limits on local setpoint adjustment (Section 5.3.2.5.b ) c. Window switches d. Demand limit 1. Occupancy sensors . Change of setpoint by occupancy sensor is added to change of setpoint by any dema nd limits in effect. 2. Local set-point adjustment . Any changes to setpoint by local adjustment are frozen at the onset of the demand limiting event and remain fixed for the duration of the event. Additional local adjustments are ignored for the duration of t he demand limiting event. e. Scheduled setpoint s based on Zone Group mode", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The foll owing adjustment restrictions shall prevail in order from highest to lowest priority: a. Setpoint overlap restriction (Section 5.3.2.3.a ) b. Absolute limits on local setpoint adjustment (Section 5.3.2.5.b ) c. Window switches d. Demand limit 1. Occupancy sensors . Change of setpoint by occupancy sensor is added to change of setpoint by any dema nd limits in effect. 2. Local set-point adjustment . Any changes to setpoint by local adjustment are frozen at the onset of the demand limiting event and remain fixed for the duration of the event. Additional local adjustments are ignored for the duration of t he demand limiting event. e. Scheduled setpoint s based on Zone Group mode", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.10", "source_chunk_ids": ["chunk_56c8e571e4894ce7"], "chunk_id": "chunk_56c8e571e4894ce7", "page_no": 69, "source_page_nos": [69], "evidence_text": "The foll owing adjustment restrictions shall prevail in order from highest to lowest priority: a. Setpoint overlap restriction (Section 5.3.2.3.a ) b. Absolute limits on local setpoint adjustment (Section 5.3.2.5.b ) c. Window switches d. Demand limit 1. Occupancy sensors . Change of setpoint by occupancy sensor is added to change of setpoint by any dema nd limits in effect. 2. Local set-point adjustment . Any changes to setpoint by local adjustment are frozen at the onset of the demand limiting event and remain fixed for the duration of the event. Additional local adjustments are ignored for the duration of t he demand limiting event. e. Scheduled setpoint s based on Zone Group mode", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_222ea9a7f95fc188", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_3:local_override_occupied_mode_call", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Override Occupied Mode Call", "section_id": "5.3.3", "section_title": "Local Override", "equipment_scope": "Generic Thermal Zone", "summary": "When thermostat override buttons are pressed, send a call for Occupied Mode operation to the Zone Group control for 60 minutes.", "trigger_condition": "Thermostat override buttons depressed.", "required_behavior": "Send Occupied Mode call to Zone Group for 60 minutes.", "configurable_values": ["Override duration: 60 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.3", "source_chunk_ids": ["chunk_79a6200fa32545b9"], "chunk_id": "chunk_79a6200fa32545b9", "page_no": 69, "source_page_nos": [69], "evidence_text": "When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a62b98a458a065b4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_1:heating_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Loop Enable/Disable", "section_id": "5.3.4.1", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zone", "summary": "Heating Loop is enabled when space temperature is below heating setpoint and disabled when above heating setpoint and loop output is zero for 30 seconds. May remain active if integral windup is minimized.", "trigger_condition": "Space temperature relative to heating setpoint.", "required_behavior": "Enable when space temp < heating setpoint; disable when space temp > heating setpoint and output zero for 30 s.", "configurable_values": ["Disable delay: 30 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoi nt temperature and the loop output is zero for 30 seconds.", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoi nt temperature and the loop output is zero for 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.1", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoi nt temperature and the loop output is zero for 30 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0f814158c84c19dc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_1:cooling_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Loop Enable/Disable", "section_id": "5.3.4.1", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zone", "summary": "Cooling Loop is enabled when space temperature is above cooling setpoint and disabled when below cooling setpoint and loop output is zero for 30 seconds. May remain active if integral windup is minimized.", "trigger_condition": "Space temperature relative to cooling setpoint.", "required_behavior": "Enable when space temp > cooling setpoint; disable when space temp < cooling setpoint and output zero for 30 s.", "configurable_values": ["Disable delay: 30 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.1", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_278a5e8e7a9d3616", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_3_4_2:cooling_loop_output_range", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Cooling Loop Output Range", "section_id": "5.3.4.2", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zone", "summary": "Cooling Loop output is a software point ranging from 0% (no cooling) to 100% (full cooling).", "trigger_condition": "Cooling Loop active.", "required_behavior": "Output 0–100% representing cooling demand.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.2", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c899f1207532499d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_3_4_3:heating_loop_output_range", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Heating Loop Output Range", "section_id": "5.3.4.3", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zone", "summary": "Heating Loop output is a software point ranging from 0% (no heating) to 100% (full heating).", "trigger_condition": "Heating Loop active.", "required_behavior": "Output 0–100% representing heating demand.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.3", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0375d439a232b08a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_3_4_4:control_loop_type_requirement", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Control Loop Type Requirement", "section_id": "5.3.4.4", "section_title": "Control Loops", "equipment_scope": "Generic Thermal Zone", "summary": "Loops must use proportional+integral logic or equivalent; proportional-only is not acceptable. Integral gain shall be small relative to proportional gain. P and I gains are operator adjustable.", "trigger_condition": "Control loop configuration.", "required_behavior": "Use PI control; integral gain small relative to proportional; gains adjustable.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional -only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional -only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.4", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional -only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4868639f46522d48", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_5:zone_state_determination", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Determination", "section_id": "5.3.5", "section_title": "Zone State", "equipment_scope": "Generic Thermal Zone", "summary": "Zone state is Heating when Heating Loop output > 0 and Cooling Loop output = 0; Cooling when Cooling Loop output > 0 and Heating Loop output = 0; Deadband otherwise.", "trigger_condition": "Loop outputs change.", "required_behavior": "Set zone state based on loop outputs.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Heating . When the output of the space Heating Loop is nonzero and the output of the Cooling Loop is equal to zero. Cooling . When the output of the space Cooling Loop is nonzero and the output of the Heating Loop is equal to zero. Deadband . When not in either heating or cooling .", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.5.  Zone State", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "5.3.5.  Zone State", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_53b402a8fa9853f0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1:high_zone_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "High Zone Temperature Alarm", "section_id": "5.3.6.1", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zone", "summary": "Generate Level 4 alarm if zone temperature is 2°C (3°F) above cooling setpoint for 10 minutes; Level 3 alarm if 3°C (5°F) above cooling setpoint for 10 minutes.", "trigger_condition": "Zone temperature exceeds cooling setpoint by threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm at 2°C (3°F) above; Level 3 at 3°C (5°F) above.", "configurable_values": ["Time delay: 10 minutes", "Level 4 threshold: 2°C (3°F) above cooling setpoint", "Level 3 threshold: 3°C (5°F) above cooling setpoint"], "fault_condition": "Zone temperature above cooling setpoint by threshold for 10 minutes.", "commissioning_check": null, "evidence_quote": "If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm. If the zone is 3°C (5°F) above cooling setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.6.1.  Zone Temperature Alarms", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "5.3.6.1.  Zone Temperature Alarms", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_33ea946eaccb10f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1:low_zone_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Zone Temperature Alarm", "section_id": "5.3.6.1", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zone", "summary": "Generate Level 4 alarm if zone temperature is 2°C (3°F) below heating setpoint for 10 minutes; Level 3 alarm if 3°C (5°F) below heating setpoint for 10 minutes.", "trigger_condition": "Zone temperature below heating setpoint by threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm at 2°C (3°F) below; Level 3 at 3°C (5°F) below.", "configurable_values": ["Time delay: 10 minutes", "Level 4 threshold: 2°C (3°F) below heating setpoint", "Level 3 threshold: 3°C (5°F) below heating setpoint"], "fault_condition": "Zone temperature below heating setpoint by threshold for 10 minutes.", "commissioning_check": null, "evidence_quote": "If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.6.1.  Zone Temperature Alarms", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "5.3.6.1.  Zone Temperature Alarms", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_33515f9b74c4b5d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_6_1:zone_temperature_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Temperature Alarm Suppression", "section_id": "5.3.6.1", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zone", "summary": "Suppress zone temperature alarms after setpoint change per Section 5.1.20 and while Zone Group is in Warmup or Cooldown Mode.", "trigger_condition": "Setpoint change or Zone Group in Warmup/Cooldown Mode.", "required_behavior": "Suppress alarms during these conditions.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Suppress zone temperature alarms as follows: 1. After zone setpoi nt is changed per Section 5.1.20 . 2. While Zone Group is in Warmup Mode or Cooldown Mode .", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Suppress zone temperature alarms as follows: 1. After zone setpoi nt is changed per Section 5.1.20 . 2. While Zone Group is in Warmup Mode or Cooldown Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1", "source_chunk_ids": ["chunk_b41dc3b687774d6e", "chunk_e605656a04f643a3"], "chunk_id": "chunk_b41dc3b687774d6e", "page_no": 70, "source_page_nos": [70], "evidence_text": "Suppress zone temperature alarms as follows: 1. After zone setpoi nt is changed per Section 5.1.20 . 2. While Zone Group is in Warmup Mode or Cooldown Mode .", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
