{"candidate_id": "cand_8d07f58e373d126c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5:local_setpoint_adjustment_limits", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Limits", "section_id": "5.3.2.5", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "Occupant setpoint adjustments are persistent offsets limited by absolute bounds: occupied cooling 22–27°C (72–80°F), occupied heating 18–22°C (65–72°F). Adjustments only affect occupied modes and are frozen during demand limiting.", "trigger_condition": "Occupant adjusts local setpoint knob/button.", "required_behavior": "Apply persistent offset within absolute limits; freeze adjustment during demand limiting; only affect occupied modes.", "configurable_values": ["Occupied cooling limit: 22°C (72°F) to 27°C (80°F)", "Occupied heating limit: 18°C (65°F) to 22°C (72°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "As a default, the active occupied cooling setpoint shall be lim ited between 22°C (72°F) and 27°C (80°F). As a default, the active occupied heating setpoint shall be limited between 18°C (65°F) and 22°C (72°F).", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.2.5.  Where the zone has a local setpoint  adjustment knob/ button :", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6348d2efda05450d"], "chunk_id": "chunk_6348d2efda05450d", "page_no": 67, "source_page_nos": [67], "evidence_text": "5.3.2.5.  Where the zone has a local setpoint  adjustment knob/ button :", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Evidence quote is section heading only, no detailed content to support the summary.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
