{"candidate_id": "cand_b45420873f75f31e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_6:cooling_demand_limit_setpoint_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Demand Limit Setpoint Adjustment", "section_id": "5.3.2.6", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "When a demand limit is imposed on the Zone Group, active cooling setpoints are increased by 0.5°C (1°F) at Level 1, 1°C (2°F) at Level 2, and 2°C (4°F) at Level 3. Changes are not cumulative.", "trigger_condition": "Demand limit level imposed on Zone Group.", "required_behavior": "Increase active cooling setpoint by specified offset per demand limit level.", "configurable_values": ["Level 1 offset: 0.5°C (1°F)", "Level 2 offset: 1°C (2°F)", "Level 3 offset: 2°C (4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At demand -limit Level 1, increase setpoint by 0.5°C (1°F). At demand -limit Level 2, increase setpoint by 1°C (2°F). At demand -limit Level 3, increase setpoint by 2°C (4°F).", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_4d3ad8a98a094ace"], "chunk_id": "chunk_4d3ad8a98a094ace", "page_no": 68, "source_page_nos": [68], "evidence_text": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_5ba9dab6406d15da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_7:heating_demand_limit_setpoint_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Demand Limit Setpoint Adjustment", "section_id": "5.3.2.7", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "When a demand limit is imposed on the Zone Group, active heating setpoints are decreased by 0.5°C (1°F) at Level 1, 1°C (2°F) at Level 2, and 2°C (4°F) at Level 3. Changes are not cumulative.", "trigger_condition": "Demand limit level imposed on Zone Group.", "required_behavior": "Decrease active heating setpoint by specified offset per demand limit level.", "configurable_values": ["Level 1 offset: 0.5°C (1°F)", "Level 2 offset: 1°C (2°F)", "Level 3 offset: 2°C (4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At demand -limit Level 1, decrease setpoint by 0.5°C (1°F). At demand -limit Level 2, decrease setpoint by 1°C (2°F). At demand -limit Level 3, decrease setpoint by 2°C (4°F).", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_4d3ad8a98a094ace"], "chunk_id": "chunk_4d3ad8a98a094ace", "page_no": 68, "source_page_nos": [68], "evidence_text": "These levels are used at the zone level (see Sections 5.3.2.6  and 5.3.2.7 ) to shed demand.", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_2304542798c82bb6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_9:occupancy_sensor_setback_setup", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupancy Sensor Setback/Setup", "section_id": "5.3.2.9", "section_title": "Setpoints", "equipment_scope": "Generic Thermal Zone", "summary": "When unpopulated for 5 minutes during Occupied Mode, decrease heating setpoint by 0.5°C (1°F) and increase cooling setpoint by 0.5°C (1°F). Restore when populated for 1 minute.", "trigger_condition": "Occupancy sensor indicates unpopulated for 5 minutes continuously during Occupied Mode.", "required_behavior": "Decrease heating setpoint by 0.5°C (1°F), increase cooling setpoint by 0.5°C (1°F); restore after 1 minute of occupancy.", "configurable_values": ["Unpopulated delay: 5 minutes", "Setback/setup offset: 0.5°C (1°F)", "Populated restore delay: 1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the switch indicates that the space has been unpopulated for 5 minutes continuously during the Occupied Mode , the active heating setpoint shall be decreased by 0.5°C (1°F) and the cooling setpoint shall be increased by 0.5°C (1°F). When the switch indicates that the space has been populated for 1 minute continuously, the active heating and cooling setpoint s shall be restored to their previous values.", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.2.9.  Occupancy Sensors . For zones that have an occupancy sw itch:.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_59bb7a00e23a4a34"], "chunk_id": "chunk_59bb7a00e23a4a34", "page_no": 68, "source_page_nos": [68], "evidence_text": "5.3.2.9.  Occupancy Sensors . For zones that have an occupancy sw itch:.", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_4868639f46522d48", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_5:zone_state_determination", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Determination", "section_id": "5.3.5", "section_title": "Zone State", "equipment_scope": "Generic Thermal Zone", "summary": "Zone state is Heating when Heating Loop output > 0 and Cooling Loop output = 0; Cooling when Cooling Loop output > 0 and Heating Loop output = 0; Deadband otherwise.", "trigger_condition": "Loop outputs change.", "required_behavior": "Set zone state based on loop outputs.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Heating . When the output of the space Heating Loop is nonzero and the output of the Cooling Loop is equal to zero. Cooling . When the output of the space Cooling Loop is nonzero and the output of the Heating Loop is equal to zero. Deadband . When not in either heating or cooling .", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.5.  Zone State", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "5.3.5.  Zone State", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_53b402a8fa9853f0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1:high_zone_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "High Zone Temperature Alarm", "section_id": "5.3.6.1", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zone", "summary": "Generate Level 4 alarm if zone temperature is 2°C (3°F) above cooling setpoint for 10 minutes; Level 3 alarm if 3°C (5°F) above cooling setpoint for 10 minutes.", "trigger_condition": "Zone temperature exceeds cooling setpoint by threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm at 2°C (3°F) above; Level 3 at 3°C (5°F) above.", "configurable_values": ["Time delay: 10 minutes", "Level 4 threshold: 2°C (3°F) above cooling setpoint", "Level 3 threshold: 3°C (5°F) above cooling setpoint"], "fault_condition": "Zone temperature above cooling setpoint by threshold for 10 minutes.", "commissioning_check": null, "evidence_quote": "If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm. If the zone is 3°C (5°F) above cooling setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.6.1.  Zone Temperature Alarms", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "5.3.6.1.  Zone Temperature Alarms", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_33ea946eaccb10f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1:low_zone_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Zone Temperature Alarm", "section_id": "5.3.6.1", "section_title": "Zone Alarms", "equipment_scope": "Generic Thermal Zone", "summary": "Generate Level 4 alarm if zone temperature is 2°C (3°F) below heating setpoint for 10 minutes; Level 3 alarm if 3°C (5°F) below heating setpoint for 10 minutes.", "trigger_condition": "Zone temperature below heating setpoint by threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm at 2°C (3°F) below; Level 3 at 3°C (5°F) below.", "configurable_values": ["Time delay: 10 minutes", "Level 4 threshold: 2°C (3°F) below heating setpoint", "Level 3 threshold: 3°C (5°F) below heating setpoint"], "fault_condition": "Zone temperature below heating setpoint by threshold for 10 minutes.", "commissioning_check": null, "evidence_quote": "If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.6.1.  Zone Temperature Alarms", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3fc51e982764d15"], "chunk_id": "chunk_a3fc51e982764d15", "page_no": 70, "source_page_nos": [70], "evidence_text": "5.3.6.1.  Zone Temperature Alarms", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
