{"extract_mode": "section_context", "focus_sections": ["5.3"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.3. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "f3e07c5f83fbdc0d4d97fdaf3ecdc7dda960473e", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "0bc90e0020b3b68cf890aacb1dfe7138591f2436", "content_chars": 128332}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "de8827d7-4c62-4d76-8231-a026c8d6e865", "object": "chat.completion", "created": 1778194875, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Setpoint Mode Determination\",\n      \"section_id\": \"5.3.2.3\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Active setpoints are determined by Zone Group operating mode: occupied setpoints during Occupied, Warm-up, and Cooldown modes; unoccupied setpoints during Unoccupied, Setback, and Setup modes.\",\n      \"trigger_condition\": \"Zone Group operating mode changes.\",\n      \"required_behavior\": \"Use occupied heating/cooling setpoints in Occupied, Warm-up, Cooldown modes; use unoccupied setpoints in Unoccupied, Setback, Setup modes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active setpoint s shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm -up mode , and cooldown mode . b. The set points shall be the unoccupied set points during unoccupied mode, setback mode , and setup mode .\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Setpoint Overlap Prevention\",\n      \"section_id\": \"5.3.2.4\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Software must enforce minimum 0.5°C (1°F) difference between heating and cooling setpoints, and prevent unoccupied heating from exceeding occupied heating or unoccupied cooling from being less than occupied cooling.\",\n      \"trigger_condition\": \"Setpoint configuration or adjustment.\",\n      \"required_behavior\": \"Heating setpoint ≤ cooling setpoint – 0.5°C (1°F); unoccupied heating ≤ occupied heating; unoccupied cooling ≥ occupied cooling.\",\n      \"configurable_values\": [\n        \"Minimum difference: 0.5°C (1°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoint s shall be 0.5°C [1°F]). b. The unoccupied heating setpoint from exceeding the occupied heating setpoint . c. The unoccupied cooling setpoint from being less than the occupied cooling setpoint .\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Local Setpoint Adjustment Limits\",\n      \"section_id\": \"5.3.2.5\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Occupant setpoint adjustments are persistent offsets limited by absolute bounds: occupied cooling 22–27°C (72–80°F), occupied heating 18–22°C (65–72°F). Adjustments only affect occupied modes and are frozen during demand limiting.\",\n      \"trigger_condition\": \"Occupant adjusts local setpoint knob/button.\",\n      \"required_behavior\": \"Apply persistent offset within absolute limits; freeze adjustment during demand limiting; only affect occupied modes.\",\n      \"configurable_values\": [\n        \"Occupied cooling limit: 22°C (72°F) to 27°C (80°F)\",\n        \"Occupied heating limit: 18°C (65°F) to 22°C (72°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"As a default, the active occupied cooling setpoint shall be lim ited between 22°C (72°F) and 27°C (80°F). As a default, the active occupied heating setpoint shall be limited between 18°C (65°F) and 22°C (72°F).\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Demand Limit Setpoint Adjustment\",\n      \"section_id\": \"5.3.2.6\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"When a demand limit is imposed on the Zone Group, active cooling setpoints are increased by 0.5°C (1°F) at Level 1, 1°C (2°F) at Level 2, and 2°C (4°F) at Level 3. Changes are not cumulative.\",\n      \"trigger_condition\": \"Demand limit level imposed on Zone Group.\",\n      \"required_behavior\": \"Increase active cooling setpoint by specified offset per demand limit level.\",\n      \"configurable_values\": [\n        \"Level 1 offset: 0.5°C (1°F)\",\n        \"Level 2 offset: 1°C (2°F)\",\n        \"Level 3 offset: 2°C (4°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"At demand -limit Level 1, increase setpoint by 0.5°C (1°F). At demand -limit Level 2, increase setpoint by 1°C (2°F). At demand -limit Level 3, increase setpoint by 2°C (4°F).\",\n      \"page_hint\": 68,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Demand Limit Setpoint Adjustment\",\n      \"section_id\": \"5.3.2.7\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"When a demand limit is imposed on the Zone Group, active heating setpoints are decreased by 0.5°C (1°F) at Level 1, 1°C (2°F) at Level 2, and 2°C (4°F) at Level 3. Changes are not cumulative.\",\n      \"trigger_condition\": \"Demand limit level imposed on Zone Group.\",\n      \"required_behavior\": \"Decrease active heating setpoint by specified offset per demand limit level.\",\n      \"configurable_values\": [\n        \"Level 1 offset: 0.5°C (1°F)\",\n        \"Level 2 offset: 1°C (2°F)\",\n        \"Level 3 offset: 2°C (4°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"At demand -limit Level 1, decrease setpoint by 0.5°C (1°F). At demand -limit Level 2, decrease setpoint by 1°C (2°F). At demand -limit Level 3, decrease setpoint by 2°C (4°F).\",\n      \"page_hint\": 68,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Window Switch Setpoint Override\",\n      \"section_id\": \"5.3.2.8\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"When a window switch indicates open, heating setpoint is temporarily set to 4°C (40°F) and cooling setpoint to 49°C (120°F). If open outside Occupied Mode, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Window switch indicates window is open.\",\n      \"required_behavior\": \"Set heating setpoint to 4°C (40°F), cooling setpoint to 49°C (120°F); generate Level 4 alarm if not in Occupied Mode.\",\n      \"configurable_values\": [\n        \"Heating override: 4°C (40°F)\",\n        \"Cooling override: 49°C (120°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For zones that have operable windows with indicator switches, when the window switch indicates the window is open, the heating setpoint shall be temporarily set to 4°C (40°F) and the cooling setpoint shall be temporarily set to 49°C (120°F). When the window switch indicates that the window is open during other than Occupied Mode , a Level 4 alarm shall be generated.\",\n      \"page_hint\": 68,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupancy Sensor Setback/Setup\",\n      \"section_id\": \"5.3.2.9\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"When unpopulated for 5 minutes during Occupied Mode, decrease heating setpoint by 0.5°C (1°F) and increase cooling setpoint by 0.5°C (1°F). Restore when populated for 1 minute.\",\n      \"trigger_condition\": \"Occupancy sensor indicates unpopulated for 5 minutes continuously during Occupied Mode.\",\n      \"required_behavior\": \"Decrease heating setpoint by 0.5°C (1°F), increase cooling setpoint by 0.5°C (1°F); restore after 1 minute of occupancy.\",\n      \"configurable_values\": [\n        \"Unpopulated delay: 5 minutes\",\n        \"Setback/setup offset: 0.5°C (1°F)\",\n        \"Populated restore delay: 1 minute\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the switch indicates that the space has been unpopulated for 5 minutes continuously during the Occupied Mode , the active heating setpoint shall be decreased by 0.5°C (1°F) and the cooling setpoint shall be increased by 0.5°C (1°F). When the switch indicates that the space has been populated for 1 minute continuously, the active heating and cooling setpoint s shall be restored to their previous values.\",\n      \"page_hint\": 68,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Setpoint Adjustment Priority Hierarchy\",\n      \"section_id\": \"5.3.2.10\",\n      \"section_title\": \"Setpoints\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Setpoint adjustments follow a priority order: (a) overlap restriction, (b) absolute limits on local adjustment, (c) window switches, (d) demand limit, (e) scheduled setpoints. Occupancy sensor offset is added to demand limit offset; local adjustment is frozen during demand limiting.\",\n      \"trigger_condition\": \"Multiple setpoint adjustments active simultaneously.\",\n      \"required_behavior\": \"Apply adjustments in priority order; occupancy sensor offset additive to demand limit; freeze local adjustment during demand limiting.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The foll owing adjustment restrictions shall prevail in order from highest to lowest priority: a. Setpoint overlap restriction (Section 5.3.2.3.a ) b. Absolute limits on local setpoint adjustment (Section 5.3.2.5.b ) c. Window switches d. Demand limit 1. Occupancy sensors . Change of setpoint by occupancy sensor is added to change of setpoint by any dema nd limits in effect. 2. Local set-point adjustment . Any changes to setpoint by local adjustment are frozen at the onset of the demand limiting event and remain fixed for the duration of the event. Additional local adjustments are ignored for the duration of t he demand limiting event. e. Scheduled setpoint s based on Zone Group mode\",\n      \"page_hint\": 69,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Local Override Occupied Mode Call\",\n      \"section_id\": \"5.3.3\",\n      \"section_title\": \"Local Override\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"When thermostat override buttons are pressed, send a call for Occupied Mode operation to the Zone Group control for 60 minutes.\",\n      \"trigger_condition\": \"Thermostat override buttons depressed.\",\n      \"required_behavior\": \"Send Occupied Mode call to Zone Group for 60 minutes.\",\n      \"configurable_values\": [\n        \"Override duration: 60 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.\",\n      \"page_hint\": 69,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Loop Enable/Disable\",\n      \"section_id\": \"5.3.4.1\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Heating Loop is enabled when space temperature is below heating setpoint and disabled when above heating setpoint and loop output is zero for 30 seconds. May remain active if integral windup is minimized.\",\n      \"trigger_condition\": \"Space temperature relative to heating setpoint.\",\n      \"required_behavior\": \"Enable when space temp < heating setpoint; disable when space temp > heating setpoint and output zero for 30 s.\",\n      \"configurable_values\": [\n        \"Disable delay: 30 seconds\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoi nt temperature and the loop output is zero for 30 seconds.\",\n      \"page_hint\": 69,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Loop Enable/Disable\",\n      \"section_id\": \"5.3.4.1\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Cooling Loop is enabled when space temperature is above cooling setpoint and disabled when below cooling setpoint and loop output is zero for 30 seconds. May remain active if integral windup is minimized.\",\n      \"trigger_condition\": \"Space temperature relative to cooling setpoint.\",\n      \"required_behavior\": \"Enable when space temp > cooling setpoint; disable when space temp < cooling setpoint and output zero for 30 s.\",\n      \"configurable_values\": [\n        \"Disable delay: 30 seconds\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds.\",\n      \"page_hint\": 69,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Cooling Loop Output Range\",\n      \"section_id\": \"5.3.4.2\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Cooling Loop output is a software point ranging from 0% (no cooling) to 100% (full cooling).\",\n      \"trigger_condition\": \"Cooling Loop active.\",\n      \"required_behavior\": \"Output 0–100% representing cooling demand.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Heating Loop Output Range\",\n      \"section_id\": \"5.3.4.3\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Heating Loop output is a software point ranging from 0% (no heating) to 100% (full heating).\",\n      \"trigger_condition\": \"Heating Loop active.\",\n      \"required_behavior\": \"Output 0–100% representing heating demand.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Control Loop Type Requirement\",\n      \"section_id\": \"5.3.4.4\",\n      \"section_title\": \"Control Loops\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Loops must use proportional+integral logic or equivalent; proportional-only is not acceptable. Integral gain shall be small relative to proportional gain. P and I gains are operator adjustable.\",\n      \"trigger_condition\": \"Control loop configuration.\",\n      \"required_behavior\": \"Use PI control; integral gain small relative to proportional; gains adjustable.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Loops shall use proportional + integral logic or other technology with similar performance. Proportional -only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone State Determination\",\n      \"section_id\": \"5.3.5\",\n      \"section_title\": \"Zone State\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Zone state is Heating when Heating Loop output > 0 and Cooling Loop output = 0; Cooling when Cooling Loop output > 0 and Heating Loop output = 0; Deadband otherwise.\",\n      \"trigger_condition\": \"Loop outputs change.\",\n      \"required_behavior\": \"Set zone state based on loop outputs.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Heating . When the output of the space Heating Loop is nonzero and the output of the Cooling Loop is equal to zero. Cooling . When the output of the space Cooling Loop is nonzero and the output of the Heating Loop is equal to zero. Deadband . When not in either heating or cooling .\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"High Zone Temperature Alarm\",\n      \"section_id\": \"5.3.6.1\",\n      \"section_title\": \"Zone Alarms\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Generate Level 4 alarm if zone temperature is 2°C (3°F) above cooling setpoint for 10 minutes; Level 3 alarm if 3°C (5°F) above cooling setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Zone temperature exceeds cooling setpoint by threshold for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm at 2°C (3°F) above; Level 3 at 3°C (5°F) above.\",\n      \"configurable_values\": [\n        \"Time delay: 10 minutes\",\n        \"Level 4 threshold: 2°C (3°F) above cooling setpoint\",\n        \"Level 3 threshold: 3°C (5°F) above cooling setpoint\"\n      ],\n      \"fault_condition\": \"Zone temperature above cooling setpoint by threshold for 10 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm. If the zone is 3°C (5°F) above cooling setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Zone Temperature Alarm\",\n      \"section_id\": \"5.3.6.1\",\n      \"section_title\": \"Zone Alarms\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Generate Level 4 alarm if zone temperature is 2°C (3°F) below heating setpoint for 10 minutes; Level 3 alarm if 3°C (5°F) below heating setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Zone temperature below heating setpoint by threshold for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm at 2°C (3°F) below; Level 3 at 3°C (5°F) below.\",\n      \"configurable_values\": [\n        \"Time delay: 10 minutes\",\n        \"Level 4 threshold: 2°C (3°F) below heating setpoint\",\n        \"Level 3 threshold: 3°C (5°F) below heating setpoint\"\n      ],\n      \"fault_condition\": \"Zone temperature below heating setpoint by threshold for 10 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone is 2°C (3°F) below heating setpoint for 10 minutes, generate a Level 4 alarm. If the zone is 3°C (5°F) below heating setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Temperature Alarm Suppression\",\n      \"section_id\": \"5.3.6.1\",\n      \"section_title\": \"Zone Alarms\",\n      \"equipment_scope\": \"Generic Thermal Zone\",\n      \"summary\": \"Suppress zone temperature alarms after setpoint change per Section 5.1.20 and while Zone Group is in Warmup or Cooldown Mode.\",\n      \"trigger_condition\": \"Setpoint change or Zone Group in Warmup/Cooldown Mode.\",\n      \"required_behavior\": \"Suppress alarms during these conditions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Suppress zone temperature alarms as follows: 1. After zone setpoi nt is changed per Section 5.1.20 . 2. While Zone Group is in Warmup Mode or Cooldown Mode .\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32863, "completion_tokens": 5272, "total_tokens": 38135, "prompt_tokens_details": {"cached_tokens": 32768}, "prompt_cache_hit_tokens": 32768, "prompt_cache_miss_tokens": 95}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
