{"candidate_id": "cand_9f456a05b7b2ab73", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_1:zone_group_composition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Composition", "section_id": "5.4.1", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "Each system shall be divided into separate Zone Groups, each composed of one or more zones served by a single air handler.", "trigger_condition": null, "required_behavior": "Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler.", "page_hint": 71}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.1", "source_chunk_ids": ["chunk_7839e867e2e3446a"], "chunk_id": "chunk_7839e867e2e3446a", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each system shall be broken into separate Zone Group s composed of a collection of one or more zones served by a single air handler.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_334324054f293ea6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_2:zone_group_occupancy_schedules_and_operating_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Occupancy Schedules and Operating Modes", "section_id": "5.4.2", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "trigger_condition": null, "required_behavior": "Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each Zone Group  shall be capable of having separate occupancy schedules and operating modes  from other Zone Group s.", "page_hint": 71}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Each Zone Group  shall be capable of having separate occupancy schedules and operating modes  from other Zone Group s.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.2", "source_chunk_ids": ["chunk_7839e867e2e3446a"], "chunk_id": "chunk_7839e867e2e3446a", "page_no": 71, "source_page_nos": [71], "evidence_text": "Each Zone Group  shall be capable of having separate occupancy schedules and operating modes  from other Zone Group s.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3f0eeab7b3c98284", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:zone_group_operating_mode_uniformity", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Operating Mode Uniformity", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "All zones in a Zone Group shall be in the same zone-group operating mode. If any zone enters a mode other than Unoccupied, all zones in the group shall enter that mode.", "trigger_condition": "If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy).", "required_behavior": "All zones in that Zone Group shall enter that mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All zones in each Zone Group  shall be in the same zone -group operating mode  as defined in Section 5.4.6 . If one zone in a Zone Group  is placed in any zone -group operating mode  other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.", "page_hint": 71}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "All zones in each Zone Group  shall be in the same zone -group operating mode  as defined in Section 5.4.6 . If one zone in a Zone Group  is placed in any zone -group operating mode  other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "All zones in each Zone Group  shall be in the same zone -group operating mode  as defined in Section 5.4.6 . If one zone in a Zone Group  is placed in any zone -group operating mode  other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy ), all zones in that Zone Gro up shall enter that mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9d5c2648e8f0f1ca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_3:occupied_standby_mode_exclusion_from_zone_group_operating_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied-Standby Mode Exclusion from Zone-Group Operating Mode", "section_id": "5.4.3", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.", "trigger_condition": null, "required_behavior": "Occupied-standby mode shall not be considered a zone-group operating mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode , and shall not be considered a zone-group operating mode .", "page_hint": 71}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode , and shall not be considered a zone-group operating mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.3", "source_chunk_ids": ["chunk_4c893f817bea4a60"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "Occupied -standby mode applies to individual zones, is considered a zonal subset of Occupied Mode , and shall not be considered a zone-group operating mode .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8253b2c1a04c56b8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_4_5:zone_group_testing_commissioning_override_switches", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Zone Group Testing/Commissioning Override Switches", "section_id": "5.4.5", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "Provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each zone-level override switch listed under 'Testing and Commissioning Overrides' in terminal unit sequences.", "trigger_condition": null, "required_behavior": "When the value of a Zone Group's override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value. The value of the zone-level switch has no effect on the value of the zone-group switch, and the value of the zone-group switch only affects the zone-level switches when the zone-group switch is changed.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide a separate software switch for each of the zone-level override switches listed under 'Testing and Commissioning Overrides' in terminal unit sequences.", "evidence_quote": "For each Zone Group , provide a set of testing/commissioning software switches that override all zones served by the Zone Group . Provide a separate software switch for each of the zone -level override switches listed under “Testing and Commissioning Overrides” in terminal  unit sequences. When the value of a Zone Group ’s override switch is changed, the corresponding override switch for every zone in the Zone Group  shall change to the same value. Subsequently, the zone -level override switch may be changed to a different valu e. The value of the zone -level switch has no effect on the value of the zone -group  switch, and the value of the zone -group  switch only affects the zone -level switches when the zone -group  switch is changed.", "page_hint": 71}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For each Zone Group , provide a set of testing/commissioning software switches that override all zones served by the Zone Group . Provide a separate software switch for each of the zone -level override switches listed under “Testing and Commissioning Overrides” in terminal  unit sequences. When the value of a Zone Group ’s override switch is changed, the corresponding override switch for every zone in the Zone Group  shall change to the same value. Subsequently, the zone -level override switch may be changed to a different valu e. The value of the zone -level switch has no effect on the value of the zone -group  switch, and the value of the zone -group  switch only affects the zone -level switches when the zone -group  switch is changed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.5", "source_chunk_ids": ["chunk_4c893f817bea4a60", "chunk_5b8cdbbe53f04156"], "chunk_id": "chunk_4c893f817bea4a60", "page_no": 71, "source_page_nos": [71], "evidence_text": "For each Zone Group , provide a set of testing/commissioning software switches that override all zones served by the Zone Group . Provide a separate software switch for each of the zone -level override switches listed under “Testing and Commissioning Overrides” in terminal  unit sequences. When the value of a Zone Group ’s override switch is changed, the corresponding override switch for every zone in the Zone Group  shall change to the same value. Subsequently, the zone -level override switch may be changed to a different valu e. The value of the zone -level switch has no effect on the value of the zone -group  switch, and the value of the zone -group  switch only affects the zone -level switches when the zone -group  switch is changed.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_6920bccd9d47c987", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_4_6_1:zone_group_occupied_mode_entry_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Group Occupied Mode Entry Conditions", "section_id": "5.4.6.1", "section_title": "Zone Groups", "equipment_scope": "Zone Group", "summary": "A Zone Group is in Occupied Mode when the time of day is between the Zone Group's scheduled occupied start and stop times, or the schedules have been overridden by the occupant override system.", "trigger_condition": "When any of the following is true: a. The time of day is between the Zone Group's scheduled occupied start and stop times. b. The schedules have been overridden by the occupant override system.", "required_behavior": "The Zone Group enters Occupied Mode.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A Zone Group  is in the Occupied Mode  when any of the following is true: a. The time of day is between the Zone Group ’s scheduled occupied start and  stop times. b. The schedules have been overridden by the occupant override system.", "page_hint": 71}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A Zone Group  is in the Occupied Mode  when any of the following is true: a. The time of day is between the Zone Group ’s scheduled occupied start and  stop times. b. The schedules have been overridden by the occupant override system.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.4.6.1", "source_chunk_ids": ["chunk_c9de91b2956c4377", "chunk_7127ba2711734f6f"], "chunk_id": "chunk_c9de91b2956c4377", "page_no": 71, "source_page_nos": [71], "evidence_text": "A Zone Group  is in the Occupied Mode  when any of the following is true: a. The time of day is between the Zone Group ’s scheduled occupied start and  stop times. b. The schedules have been overridden by the occupant override system.", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
