{"candidate_id": "cand_8d929d0e4590aa93", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_1:cooling_only_vav_terminal_unit_airflow_setpoint_mapping_in_cooling_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-only VAV terminal unit airflow setpoint mapping in cooling state", "section_id": "5.5.5.1", "section_title": "5.5.5 Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When the zone state is cooling, the cooling-loop output is mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If the supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Cooling-loop output mapped to active airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature > room temperature, active airflow setpoint ≤ minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.1", "source_chunk_ids": ["chunk_276f4de207684871"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74], "evidence_text": "When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_772f6a95ebe0f74d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_2:cooling_only_vav_terminal_unit_airflow_setpoint_in_deadband_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-only VAV terminal unit airflow setpoint in deadband state", "section_id": "5.5.5.2", "section_title": "5.5.5 Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When the zone state is deadband, the active airflow setpoint shall be the minimum endpoint.", "trigger_condition": "Zone State is deadband", "required_behavior": "Active airflow setpoint = minimum endpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.2", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_e4a976e33aed44b9"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 76], "evidence_text": "When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_d621e8cdd552d52e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_3:cooling_only_vav_terminal_unit_airflow_setpoint_mapping_in_heating_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling-only VAV terminal unit airflow setpoint mapping in heating state", "section_id": "5.5.5.3", "section_title": "5.5.5 Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "When the zone state is heating, the heating-loop output is mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. If the supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is heating", "required_behavior": "Heating-loop output mapped to active airflow setpoint from minimum endpoint to heating maximum endpoint. If supply air temperature < room temperature + 3°C (5°F), active airflow setpoint ≤ minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.3", "source_chunk_ids": ["chunk_276f4de207684871"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74], "evidence_text": "When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ce6cfd5f71d5e4ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_4:vav_damper_modulation_to_maintain_measured_airflow_at_active_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV damper modulation to maintain measured airflow at active setpoint", "section_id": "5.5.5.4", "section_title": "5.5.5 Control Logic for Cooling-Only VAV Zone", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trigger_condition": "Always when terminal unit is active", "required_behavior": "Modulate VAV damper to maintain measured airflow = active airflow setpoint", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.4", "source_chunk_ids": ["chunk_276f4de207684871", "chunk_98b42bcd63624cb8"], "chunk_id": "chunk_276f4de207684871", "page_no": 74, "source_page_nos": [74, 77], "evidence_text": "The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_61ece596a64dc456", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:low_airflow_alarm_at_70_of_setpoint_for_10_minutes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low airflow alarm at 70% of setpoint for 10 minutes", "section_id": "5.5.6.1", "section_title": "5.5.6 Alarms", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 4 alarm", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_a0788fe380d9f3bb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:low_airflow_alarm_at_50_of_setpoint_for_10_minutes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low airflow alarm at 50% of setpoint for 10 minutes", "section_id": "5.5.6.1", "section_title": "5.5.6 Alarms", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 3 alarm", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 106], "evidence_text": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks"}
{"candidate_id": "cand_f50d2a4e582dc743", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:suppression_of_low_airflow_alarms_for_zones_with_importance_multiplier_of_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Suppression of low airflow alarms for zones with importance multiplier of 0", "section_id": "5.5.6.1", "section_title": "5.5.6 Alarms", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "If a zone has an importance multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": "Zone importance multiplier = 0 for static pressure reset T&R control loop", "required_behavior": "Suppress low airflow alarms for that zone", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74], "evidence_text": "If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8f1e6595733134a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow sensor calibration alarm", "section_id": "5.5.6.2", "section_title": "5.5.6 Alarms", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan serving zone is OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm", "configurable_values": [], "fault_condition": "Airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes while fan is OFF", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.2", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_1c64a4f18efa15cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking damper alarm", "section_id": "5.5.6.3", "section_title": "5.5.6 Alarms", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "trigger_condition": "Damper position = 0% AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes AND fan serving zone is proven ON", "required_behavior": "Generate Level 4 alarm", "configurable_values": [], "fault_condition": "Damper at 0% but airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.3", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_de45500dc6cd8833", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_5_7:testing_commissioning_overrides_for_cooling_only_vav_terminal_unit", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/commissioning overrides for cooling-only VAV terminal unit", "section_id": "5.5.7", "section_title": "5.5.7 Testing/Commissioning Overrides", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Provide software switches that interlock to a system-level point to force zone airflow setpoint to zero, Vcool-max, Vmin, force damper full closed/open, and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning mode", "required_behavior": "Software switches allow forcing airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; reset request-hours accumulator to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Force zone airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; reset request-hours accumulator point to zero.", "evidence_quote": "Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.7", "source_chunk_ids": ["chunk_9075e45d932e41f7"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74], "evidence_text": "Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a341546298c3f3ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:recommendation_for_reheat_box_when_minimum_ventilation_rate_is_high_or_dcv_is_used", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Recommendation for reheat box when minimum ventilation rate is high or DCV is used", "section_id": "5.5.3", "section_title": "5.5.3 Zone Airflow Setpoints", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "If the minimum ventilation rate is more than 25% of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes because CO2 levels rise faster than cooling load.", "trigger_condition": "Minimum ventilation rate > 25% of Vcool-max OR DCV is used", "required_behavior": "Recommend reheat box; do not use DCV logic for cooling-only boxes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ccc47605df669b01", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:cooling_only_terminal_units_can_provide_heating_only_when_ahu_supply_air_temperature_is_more_than_3_c_5_f_above_room_temperature", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Cooling-only terminal units can provide heating only when AHU supply air temperature is more than 3°C (5°F) above room temperature", "section_id": "5.5.3", "section_title": "5.5.3 Zone Airflow Setpoints", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "trigger_condition": "AHU supply air temperature > room temperature + 3°C (5°F)", "required_behavior": "Heating possible via warm supply air", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3", "source_chunk_ids": ["chunk_be64eb4ce36142b8"], "chunk_id": "chunk_be64eb4ce36142b8", "page_no": 73, "source_page_nos": [73], "evidence_text": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1239635f76eab346", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_5_4:active_endpoints_as_a_function_of_zone_group_mode_for_cooling_only_vav_terminal_unit", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Active endpoints as a function of Zone Group mode for cooling-only VAV terminal unit", "section_id": "5.5.4", "section_title": "5.5.4 Active Endpoints", "equipment_scope": "Cooling-only VAV terminal unit", "summary": "Table 5.5.4 defines the active endpoints (cooling maximum, minimum, heating maximum) for each Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.", "trigger_condition": "Zone Group mode", "required_behavior": "Set endpoints according to Table 5.5.4.", "configurable_values": ["Cooling maximum: Vcool-max in Occupied, Cooldown, Setup; 0 in Warmup, Setback, Unoccupied", "Minimum: Vmin* in Occupied; 0 in all other modes", "Heating maximum: Vheat-max in Occupied; 0 in Cooldown, Setup; Vcool-max in Warmup, Setback; 0 in Unoccupied"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.5.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat-max  0 0 Vcool-max Vcool-max 0", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.5.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat-max  0 0 Vcool-max Vcool-max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.4", "source_chunk_ids": ["chunk_c1995902265e49c5"], "chunk_id": "chunk_c1995902265e49c5", "page_no": 73, "source_page_nos": [73], "evidence_text": "Table 5.5.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat-max  0 0 Vcool-max Vcool-max 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
