{"extract_mode": "section_context", "focus_sections": ["5.5"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.5. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "1225e1acce90170dffecdd0377be7b015f4ca0c9", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "3083a933c17e2ffa1c3c8ea0605724db4254afd1", "content_chars": 121124}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "7d6b27b8-0eb3-4d2f-948c-f4dfe531ee02", "object": "chat.completion", "created": 1778195105, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling-only VAV terminal unit airflow setpoint mapping in cooling state\",\n      \"section_id\": \"5.5.5.1\",\n      \"section_title\": \"5.5.5 Control Logic for Cooling-Only VAV Zone\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"When the zone state is cooling, the cooling-loop output is mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If the supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Cooling-loop output mapped to active airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature > room temperature, active airflow setpoint ≤ minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling-only VAV terminal unit airflow setpoint in deadband state\",\n      \"section_id\": \"5.5.5.2\",\n      \"section_title\": \"5.5.5 Control Logic for Cooling-Only VAV Zone\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"When the zone state is deadband, the active airflow setpoint shall be the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Active airflow setpoint = minimum endpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling-only VAV terminal unit airflow setpoint mapping in heating state\",\n      \"section_id\": \"5.5.5.3\",\n      \"section_title\": \"5.5.5 Control Logic for Cooling-Only VAV Zone\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"When the zone state is heating, the heating-loop output is mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. If the supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Heating-loop output mapped to active airflow setpoint from minimum endpoint to heating maximum endpoint. If supply air temperature < room temperature + 3°C (5°F), active airflow setpoint ≤ minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV damper modulation to maintain measured airflow at active setpoint\",\n      \"section_id\": \"5.5.5.4\",\n      \"section_title\": \"5.5.5 Control Logic for Cooling-Only VAV Zone\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"trigger_condition\": \"Always when terminal unit is active\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured airflow = active airflow setpoint\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low airflow alarm at 70% of setpoint for 10 minutes\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"5.5.6 Alarms\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low airflow alarm at 50% of setpoint for 10 minutes\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"5.5.6 Alarms\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 3 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Suppression of low airflow alarms for zones with importance multiplier of 0\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"5.5.6 Alarms\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If a zone has an importance multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone importance multiplier = 0 for static pressure reset T&R control loop\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow sensor calibration alarm\",\n      \"section_id\": \"5.5.6.2\",\n      \"section_title\": \"5.5.6 Alarms\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan serving zone is OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes while fan is OFF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking damper alarm\",\n      \"section_id\": \"5.5.6.3\",\n      \"section_title\": \"5.5.6 Alarms\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position = 0% AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes AND fan serving zone is proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper at 0% but airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/commissioning overrides for cooling-only VAV terminal unit\",\n      \"section_id\": \"5.5.7\",\n      \"section_title\": \"5.5.7 Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Provide software switches that interlock to a system-level point to force zone airflow setpoint to zero, Vcool-max, Vmin, force damper full closed/open, and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": \"Commissioning mode\",\n      \"required_behavior\": \"Software switches allow forcing airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; reset request-hours accumulator to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Force zone airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Recommendation for reheat box when minimum ventilation rate is high or DCV is used\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"5.5.3 Zone Airflow Setpoints\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If the minimum ventilation rate is more than 25% of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes because CO2 levels rise faster than cooling load.\",\n      \"trigger_condition\": \"Minimum ventilation rate > 25% of Vcool-max OR DCV is used\",\n      \"required_behavior\": \"Recommend reheat box; do not use DCV logic for cooling-only boxes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Cooling-only terminal units can provide heating only when AHU supply air temperature is more than 3°C (5°F) above room temperature\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"5.5.3 Zone Airflow Setpoints\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\",\n      \"trigger_condition\": \"AHU supply air temperature > room temperature + 3°C (5°F)\",\n      \"required_behavior\": \"Heating possible via warm supply air\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Active endpoints as a function of Zone Group mode for cooling-only VAV terminal unit\",\n      \"section_id\": \"5.5.4\",\n      \"section_title\": \"5.5.4 Active Endpoints\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Table 5.5.4 defines the active endpoints (cooling maximum, minimum, heating maximum) for each Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.\",\n      \"trigger_condition\": \"Zone Group mode\",\n      \"required_behavior\": \"Set endpoints according to Table 5.5.4.\",\n      \"configurable_values\": [\n        \"Cooling maximum: Vcool-max in Occupied, Cooldown, Setup; 0 in Warmup, Setback, Unoccupied\",\n        \"Minimum: Vmin* in Occupied; 0 in all other modes\",\n        \"Heating maximum: Vheat-max in Occupied; 0 in Cooldown, Setup; Vcool-max in Warmup, Setback; 0 in Unoccupied\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.5.4 Endpoints as a Function of Zone Group Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat-max  0 0 Vcool-max Vcool-max 0\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31130, "completion_tokens": 3785, "total_tokens": 34915, "prompt_tokens_details": {"cached_tokens": 31104}, "prompt_cache_hit_tokens": 31104, "prompt_cache_miss_tokens": 26}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
