{"candidate_id": "cand_8ea4499f393692c1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_iv:cooling_tower_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Cooling Tower Fault Conditions", "section_id": "5.1.15.5.b.1.iv", "section_title": "General", "equipment_scope": "Cooling towers", "summary": "Cooling tower fault conditions include: tower fan has failed, inlet end switch indicates valve not open 90 seconds after command, or outlet end switch indicates valve not open 90 seconds after command.", "trigger_condition": "Any of the listed conditions.", "required_behavior": "Generate Level 2 alarm.", "configurable_values": [], "fault_condition": "Fan failure, inlet valve not open, or outlet valve not open.", "commissioning_check": null, "evidence_quote": "Cooling Towers\n(a) Tower fan has failed as defined above, or\n(b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or\n(c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "page_hint": 52}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Cooling Towers\n(a) Tower fan has failed as defined above, or\n(b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or\n(c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.iv", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_7f04885f87cdb161", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_b_2_ii:fault_response_for_chillers_and_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fault Response for Chillers and Boilers", "section_id": "5.1.15.5.b.2.ii", "section_title": "General", "equipment_scope": "Chillers and boilers", "summary": "Upon identification of a fault condition: the next commanded off equipment in the staging order shall be commanded on while alarming equipment is commanded off and set to last position in staging order. If next equipment fails to prove status, repeat until required quantity proven on or all tried. If all tried and non-alarming equipment less than called for, most recently alarmed equipment remains commanded on. Staging order of non-alarming equipment follows even wear logic. Equipment in alarm shall run if called for by staging order and present stage.", "trigger_condition": "Fault condition identified on operating chiller or boiler.", "required_behavior": "Command next off equipment on, turn off alarming equipment, move to end of staging order; if next fails, repeat; if all tried and insufficient non-alarming, keep most recently alarmed on; non-alarming follow even wear; alarming runs if called for.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For chillers and boilers:\n(a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” is commanded off and set to the last position in the lead/lag staging order.\n(b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried.\n(c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on.\n(d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up in the staging order if another equipment goes into alarm.\n(e) Equipment in alarm shall run if so called for by the lead/lag staging order and present stage.", "page_hint": 53}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For chillers and boilers:\n(a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” is commanded off and set to the last position in the lead/lag staging order.\n(b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried.\n(c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on.\n(d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up in the staging order if another equipment goes into alarm.\n(e) Equipment in alarm shall run if so called for by the lead/lag staging order and present stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.2.ii", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_4d8b1ecf19d2dce6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_c:hand_operation_detection_and_response", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hand Operation Detection and Response", "section_id": "5.1.15.5.c", "section_title": "General", "equipment_scope": "Fans and pumps", "summary": "If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. Hand operation is determined by status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "trigger_condition": "Equipment appears to continue running after being commanded OFF.", "required_behavior": "Set equipment to lead device and generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Status point not matching OFF command for 15 seconds after 60-second delay.", "commissioning_check": null, "evidence_quote": "If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until. Hand operation is determined by the following:\n1. Fans and Pumps\ni. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "page_hint": 54}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until. Hand operation is determined by the following:\n1. Fans and Pumps\ni. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.c", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_8c4b67e2872ff5ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4:lead_standby_alternation_for_redundant_equipment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Standby Alternation for Redundant Equipment", "section_id": "5.1.15.4", "section_title": "General", "equipment_scope": "Parallel equipment that are 100% redundant", "summary": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment. If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "trigger_condition": "More than one equipment off (non-continuous) or scheduled switch time (continuous).", "required_behavior": "Alternate lead/standby based on Staging Runtime; for continuous equipment, start standby before shutting off former lead.", "configurable_values": ["Adjustable day of week and time for continuous equipment switch"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.\nb. If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.15.4.  Lead/standby equipment:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_0df916eeafc24a19"], "chunk_id": "chunk_0df916eeafc24a19", "page_no": 51, "source_page_nos": [51], "evidence_text": "5.1.15.4.  Lead/standby equipment:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
