{"candidate_id": "cand_e1c4ea64db19a9df", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_8_1:use_proportional_only_loops_for_limiting_loops", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Use Proportional-Only Loops for Limiting Loops", "section_id": "5.1.8.1", "section_title": "General", "equipment_scope": "Limiting control loops (e.g., zone CO2 control loops)", "summary": "Use proportional only (P-only) loops for limiting loops to prevent integral windup from causing overshoot.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "page_hint": 43}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.8.1", "source_chunk_ids": ["chunk_ddc33471d04f4de2"], "chunk_id": "chunk_ddc33471d04f4de2", "page_no": 43, "source_page_nos": [43], "evidence_text": "Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance from Section 5.1.8.1 on using P-only loops for limiting loops, with direct evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9f6fa6ea36f6c30a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_8_2:avoid_derivative_term_in_control_loops", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Avoid Derivative Term in Control Loops", "section_id": "5.1.8.2", "section_title": "General", "equipment_scope": "All control loops", "summary": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "page_hint": 43}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.8.2", "source_chunk_ids": ["chunk_ddc33471d04f4de2"], "chunk_id": "chunk_ddc33471d04f4de2", "page_no": 43, "source_page_nos": [43], "evidence_text": "Do not use the derivative term on any loops unless field tuning is not possible without it.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Guidance from Section 5.1.8.2 to avoid derivative term, supported by quote.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0a59c777f8430664", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_2:control_loop_enable_disable_based_on_system_status", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Control Loop Enable/Disable Based on System Status", "section_id": "5.1.2", "section_title": "General", "equipment_scope": "All control loops", "summary": "Control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "trigger_condition": "System status changes (e.g., system on/off).", "required_behavior": "Enable or disable control loops accordingly.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.2", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific operational rule from ASHRAE Guideline 36 Section 5.1.2 about control loop enable/disable to prevent windup, with evidence quote from page 43.", "judge_verdict": "accepted"}
{"candidate_id": "cand_55a70e148bd1bf42", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_3:control_loop_initialization_to_neutral_value", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Control Loop Initialization to Neutral Value", "section_id": "5.1.3", "section_title": "General", "equipment_scope": "All control loops", "summary": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "trigger_condition": "Control loop is enabled or reenabled.", "required_behavior": "Set loop and its constituents to a neutral value.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.3", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence from Section 5.1.3 on initializing control loops to neutral value, supported by evidence quote.", "judge_verdict": "accepted"}
{"candidate_id": "cand_149c05438e81a91a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_4:neutral_control_loop_corresponds_to_minimum_control_effect", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Neutral Control Loop Corresponds to Minimum Control Effect", "section_id": "5.1.4", "section_title": "General", "equipment_scope": "All control loops", "summary": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "trigger_condition": "Control loop is in neutral state.", "required_behavior": "Apply minimum control effect (valves/dampers closed, VFDs at minimum speed).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.4", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specification from Section 5.1.4 defining neutral control loop as minimum control effect, with direct evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a29e9dcf7d0f779d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5:outdoor_air_temperature_sensor_selection", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Sensor Selection", "section_id": "5.1.5", "section_title": "General", "equipment_scope": "Outdoor air temperature sensors", "summary": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "trigger_condition": "Multiple outdoor air temperature sensors exist.", "required_behavior": "Use the valid sensor that most accurately represents outdoor air conditions at the equipment.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Clear operational guidance from Section 5.1.5 on selecting valid outdoor air temperature sensor, supported by quote.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4bd350053744091b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5_1:validity_of_outdoor_air_temperature_sensors_at_air_handler_intakes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Validity of Outdoor Air Temperature Sensors at Air-Handler Intakes", "section_id": "5.1.5.1", "section_title": "General", "equipment_scope": "Outdoor air temperature sensors at air-handler outdoor air intakes", "summary": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "trigger_condition": "Supply fan is proven ON and unit is in Occupied Mode or economizer enabled mode.", "required_behavior": "Consider the sensor valid.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5.1", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule from Section 5.1.5.1 on validity conditions for OAT sensors at air-handler intakes, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_06cc073a564c3e88", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5_2:outdoor_air_temperature_averaging_for_global_sequences", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Averaging for Global Sequences", "section_id": "5.1.5.2", "section_title": "General", "equipment_scope": "Outdoor air temperature sensors", "summary": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "trigger_condition": "Global sequences require outdoor air temperature.", "required_behavior": "Average all valid sensor readings; if four or more, discard highest and lowest before averaging.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5.2", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence from Section 5.1.5.2 on averaging OAT sensors for global sequences, including discarding extremes if >=4 sensors, with evidence quote.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b6d0066caf9b4189", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_10:adjustability_of_setpoints_timers_deadbands_pid_gains", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Adjustability of Setpoints, Timers, Deadbands, PID Gains", "section_id": "5.1.10", "section_title": "General", "equipment_scope": "All sequences", "summary": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.10", "source_chunk_ids": ["chunk_68c071e3e1314156"], "chunk_id": "chunk_68c071e3e1314156", "page_no": 43, "source_page_nos": [43], "evidence_text": "All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter spec from Section 5.1.10 requiring adjustability and software points for setpoints, timers, etc., with evidence quote.", "judge_verdict": "accepted"}
{"candidate_id": "cand_16c3573e37ef37e3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_11:override_capability_for_all_points", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Override Capability for All Points", "section_id": "5.1.11", "section_title": "General", "equipment_scope": "All points used in control sequences", "summary": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level. If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences. Exceptions shall be made for machine or life safety.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences. Exceptions shall be made for machine or life safety.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences. Exceptions shall be made for machine or life safety.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.11", "source_chunk_ids": ["chunk_ba293448bd9c4a46"], "chunk_id": "chunk_ba293448bd9c4a46", "page_no": 43, "source_page_nos": [43], "evidence_text": "Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences. Exceptions shall be made for machine or life safety.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Override capability requirement from Section 5.1.11, a parameter specification, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f413d23da257bf38", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_6:definition_of_proven_status", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Definition of 'Proven' Status", "section_id": "5.1.6", "section_title": "General", "equipment_scope": "All equipment with DI status point", "summary": "The term 'proven' (i.e., 'proven ON'/'proven OFF') shall mean that the equipment's DI status point matches the state set by the equipment's DO command point.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The term “proven” (i.e., “proven ON”/“proven OFF”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The term “proven” (i.e., “proven ON”/“proven OFF”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.6", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "The term “proven” (i.e., “proven ON”/“proven OFF”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Definition of 'proven' status from Section 5.1.6, a parameter specification used in operational sequences, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3d4bd0b7bed58938", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_7:definition_of_software_point_and_software_switch", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Definition of Software Point and Software Switch", "section_id": "5.1.7", "section_title": "General", "equipment_scope": "All software points", "summary": "The term 'software point' shall mean an analog variable, and 'software switch' shall mean a digital (binary) variable, that are not associated with real I/O points. They shall be read/write capable (e.g., BACnet analog variable and binary variable).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The term “software point” shall mean an analog variable, and “software switch” shall mean a digital (binary) variable, that are not associated with real I/O points. They shall be read/write capable (e.g., BACnet analog variable and binary variable).", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The term “software point” shall mean an analog variable, and “software switch” shall mean a digital (binary) variable, that are not associated with real I/O points. They shall be read/write capable (e.g., BACnet analog variable and binary variable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.7", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "The term “software point” shall mean an analog variable, and “software switch” shall mean a digital (binary) variable, that are not associated with real I/O points. They shall be read/write capable (e.g., BACnet analog variable and binary variable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Definition of software point/switch from Section 5.1.7, a useful parameter spec for control sequences, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_82a571c442102763", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_9:maximum_rate_of_change_for_control_loop_output", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Maximum Rate of Change for Control Loop Output", "section_id": "5.1.9", "section_title": "General", "equipment_scope": "All control loops", "summary": "The output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Default: 25% per minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.9", "source_chunk_ids": ["chunk_68c071e3e1314156"], "chunk_id": "chunk_68c071e3e1314156", "page_no": 43, "source_page_nos": [43], "evidence_text": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification from Section 5.1.9 on maximum rate of change for control loop output, default 25%/min, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4ef211bc00af2a04", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_12_2:maintenance_mode_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Maintenance Mode Alarm Suppression", "section_id": "5.1.12.2", "section_title": "General", "equipment_scope": "Any device (e.g., AHU)", "summary": "Operators shall have the ability to put any device in/out of maintenance mode. All alarms associated with a device in maintenance mode will be suppressed except life safety alarms. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "trigger_condition": "Device placed in maintenance mode.", "required_behavior": "Suppress alarms except life safety; issue daily Level 3 alarm reminder.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Maintenance Mode. Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode.\na. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed.\nb. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Maintenance Mode. Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode.\na. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed.\nb. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.2", "source_chunk_ids": ["chunk_1a3e0fb3ecfe45e0", "chunk_c03c7559b33240bf"], "chunk_id": "chunk_1a3e0fb3ecfe45e0", "page_no": 44, "source_page_nos": [44], "evidence_text": "Maintenance Mode. Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode.\na. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed.\nb. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for maintenance mode alarm suppression from Section 5.1.12.2, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fee7d56d6da0dedd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_1:alarm_levels_definition", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Levels Definition", "section_id": "5.1.12.1", "section_title": "General", "equipment_scope": "All alarms", "summary": "There shall be 4 levels of alarm: Level 1: Life-safety message, Level 2: Critical equipment message, Level 3: Urgent message, Level 4: Normal message.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "There shall be 4 levels of alarm\na. Level 1: Life-safety message\nb. Level 2: Critical equipment message\nc. Level 3: Urgent message\nd. Level 4: Normal message", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "There shall be 4 levels of alarm\na. Level 1: Life-safety message\nb. Level 2: Critical equipment message\nc. Level 3: Urgent message\nd. Level 4: Normal message", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.1", "source_chunk_ids": ["chunk_1a3e0fb3ecfe45e0"], "chunk_id": "chunk_1a3e0fb3ecfe45e0", "page_no": 44, "source_page_nos": [44], "evidence_text": "There shall be 4 levels of alarm\na. Level 1: Life-safety message\nb. Level 2: Critical equipment message\nc. Level 3: Urgent message\nd. Level 4: Normal message", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Alarm level definitions from Section 5.1.12.1, a parameter specification, with clear evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c06eb043af2e34ef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_3:alarm_exit_hysteresis", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Exit Hysteresis", "section_id": "5.1.12.3", "section_title": "General", "equipment_scope": "All alarms", "summary": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold).", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Time-based hysteresis default: 5 seconds", "Percent-of-limit-based hysteresis default: 0%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Once set, the alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis.\nb. Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold) the alarmed variable required to exit the alarm.", "page_hint": 44}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.12.3.  Exit Hysteresis", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c03c7559b33240bf"], "chunk_id": "chunk_c03c7559b33240bf", "page_no": 44, "source_page_nos": [44], "evidence_text": "5.1.12.3.  Exit Hysteresis", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Parameter specification for alarm exit hysteresis from Section 5.1.12.3; summary provides specifics (5 sec, 0%) not in quote but inferred from guideline; still useful operational knowledge.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e7b3ddfde150fe0c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_13_2:minimum_speed_storage_and_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Speed Storage and Mismatch Alarm", "section_id": "5.1.13.2", "section_title": "General", "equipment_scope": "VFD-driven equipment", "summary": "For each piece of equipment, the minimum speed shall be stored in a single software point. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch between the drive's active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.", "trigger_condition": "Mismatch detected between drive's active minimum speed and software point minimum speed.", "required_behavior": "Write software point minimum speed to VFD and generate Level 4 alarm.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each piece of equipment, the minimum speed shall be stored in a single software point; in the case of a hard-wired VFD interface, the minimum speed shall be the lowest speed command sent to the drive by the BAS. See Section 3.2.1.2 for minimum speed setpoints. The active minimum speed parameter shall be read every 60 minutes via the drive’s network interface. When a mismatch between the drive’s active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_d900c719718146f7"], "chunk_id": "chunk_d900c719718146f7", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Operational sequence for minimum speed storage and mismatch alarm from Section 5.1.13.2; evidence quote truncated but still supports the concept.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a142979305a65eb8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_4:alarm_latching_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Latching Defaults", "section_id": "5.1.12.4", "section_title": "General", "equipment_scope": "All alarms", "summary": "Default latching status: Level 1 alarms: latching, Level 2 alarms: latching, Level 3 alarms: nonlatching, Level 4 alarms: nonlatching.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default latching status is as follows:\na. Level 1 alarms: latching\nb. Level 2 alarms: latching\nc. Level 3 alarms: nonlatching\nd. Level 4 alarms: nonlatching", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Default latching status is as follows:\na. Level 1 alarms: latching\nb. Level 2 alarms: latching\nc. Level 3 alarms: nonlatching\nd. Level 4 alarms: nonlatching", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.4", "source_chunk_ids": ["chunk_f6dc058de22c45a6", "chunk_73f2e5aec4274063"], "chunk_id": "chunk_f6dc058de22c45a6", "page_no": 45, "source_page_nos": [45], "evidence_text": "Default latching status is as follows:\na. Level 1 alarms: latching\nb. Level 2 alarms: latching\nc. Level 3 alarms: nonlatching\nd. Level 4 alarms: nonlatching", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Alarm latching defaults from Section 5.1.12.4, a parameter spec, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c2c44149ebfacce0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_5:post_exit_suppression_period_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Post-Exit Suppression Period Defaults", "section_id": "5.1.12.5", "section_title": "General", "equipment_scope": "All alarms", "summary": "Default suppression periods: Level 1 alarms: 0 minutes, Level 2 alarms: 5 minutes, Level 3 alarms: 24 hours, Level 4 alarms: 7 days.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default suppression periods are as follows:\na. Level 1 alarms: 0 minutes\nb. Level 2 alarms: 5 minutes\nc. Level 3 alarms: 24 hours\nd. Level 4 alarms: 7 days", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Default suppression periods are as follows:\na. Level 1 alarms: 0 minutes\nb. Level 2 alarms: 5 minutes\nc. Level 3 alarms: 24 hours\nd. Level 4 alarms: 7 days", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.5", "source_chunk_ids": ["chunk_73f2e5aec4274063"], "chunk_id": "chunk_73f2e5aec4274063", "page_no": 45, "source_page_nos": [45], "evidence_text": "Default suppression periods are as follows:\na. Level 1 alarms: 0 minutes\nb. Level 2 alarms: 5 minutes\nc. Level 3 alarms: 24 hours\nd. Level 4 alarms: 7 days", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Post-exit suppression periods from Section 5.1.12.5, a parameter specification, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e0a9500fc27a48e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_13_1:vfd_speed_point_configuration", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "VFD Speed Point Configuration", "section_id": "5.1.13.1", "section_title": "General", "equipment_scope": "VFDs", "summary": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "page_hint": 45}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13.1", "source_chunk_ids": ["chunk_d900c719718146f7"], "chunk_id": "chunk_d900c719718146f7", "page_no": 45, "source_page_nos": [45], "evidence_text": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "VFD speed point configuration from Section 5.1.13.1, a parameter spec, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_159e38f5e1810d87", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_1:trim_respond_set_point_reset_logic_implementation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Set-Point Reset Logic Implementation", "section_id": "5.1.14.1", "section_title": "General", "equipment_scope": "Systems using Trim & Respond reset", "summary": "T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described in Section 5.1.14.", "trigger_condition": "Referenced in sequences.", "required_behavior": "Implement T&R logic as described.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described below.", "page_hint": 46}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described below.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.1", "source_chunk_ids": ["chunk_e8a29606891f4f88"], "chunk_id": "chunk_e8a29606891f4f88", "page_no": 46, "source_page_nos": [46], "evidence_text": "T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described below.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Implementation requirement for Trim & Respond logic from Section 5.1.14.1, operational sequence, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_915d93d89ca5b1fc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_14_2:trim_respond_request_software_points", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Trim & Respond Request Software Points", "section_id": "5.1.14.2", "section_title": "General", "equipment_scope": "Downstream zones/systems generating reset requests", "summary": "For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide software points: Importance-Multiplier (default=1), Request-Hours Accumulator, System Run-Hours Total, Cumulative%-Request-Hours. Request-Hours Accumulator and System Run-Hours Total are reset to zero automatically when System Run-Hours Total exceeds 400 hours or manually by a global operator command. A Level 4 alarm is generated if Importance-Multiplier > 0, Cumulative% Request Hours exceeds 70%, and total run hours exceeds 40.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Importance-Multiplier default: 1", "Request-Hours Accumulator update interval: 5 minutes", "Automatic reset threshold: 400 hours", "Alarm threshold: Cumulative% Request Hours > 70% and run hours > 40"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide the following software points:\n1. Importance-Multiplier (default = 1)\n2. Request-Hours Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the zone/system, every x minutes (default 5 minutes), add x divided by 60 times the current number of requests to this request-hours accumulator point.\n3. System Run-Hours Total. This is the number of hours the zone/system has been operating in any mode other than Unoccupied Mode.\n4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the zone/system run-hours (the hours in any mode other than Unoccupied Mode) since the last reset, expressed as a percentage.\n5. The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows:\ni. Reset automatically for an individual zone/system when the System Run-Hours Total exceeds 400 hours.\nii. Reset manually by a global operator command. This command will simultaneously reset the Request-Hours point for all zones served by the system.\n6. A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.", "page_hint": 46}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.14.2.  A “request ” is a call to reset a static pressure or temperature setpoint  generated by downstream", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e8a29606891f4f88"], "chunk_id": "chunk_e8a29606891f4f88", "page_no": 46, "source_page_nos": [46], "evidence_text": "5.1.14.2.  A “request ” is a call to reset a static pressure or temperature setpoint  generated by downstream", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Parameter specification for Trim & Respond request software points from Section 5.1.14.2; summary details from guideline text, evidence quote partial but acceptable.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6b5c3a512db82a77", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_4:trim_respond_setpoint_reset_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Setpoint Reset Logic", "section_id": "5.1.14.4", "section_title": "General", "equipment_scope": "Upstream system/plant setpoint controlled by T&R loop", "summary": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), but no more than SPres-max.", "trigger_condition": "Associated device proven ON, after Td delay.", "required_behavior": "Every time step T: if R≤I, change setpoint by SPtrim; if R>I, change setpoint by (R-I)*SPres but no larger than SPres-max.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres *(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.", "page_hint": 47}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres *(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.4", "source_chunk_ids": ["chunk_507583e7952144cd", "chunk_86d81f9c0c4d4f49"], "chunk_id": "chunk_507583e7952144cd", "page_no": 47, "source_page_nos": [47], "evidence_text": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres *(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational sequence for Trim & Respond setpoint reset logic from Section 5.1.14.4, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fbdef2a8f6793972", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_14_3:trim_respond_variables_definition", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Trim & Respond Variables Definition", "section_id": "5.1.14.3", "section_title": "General", "equipment_scope": "Upstream system/plant setpoint controlled by T&R loop", "summary": "For each upstream system or plant setpoint being controlled by a T&R loop, define variables: Device, SP0, SPmin, SPmax, Td, T, I, R, SPtrim, SPres, SPres-max. Initial values are defined in system/plant sequences.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall be tuned to provide stable control. See Table 5.1.14.3.\nTable 5.1.14.3 Trim & Respond Variables\nVariable Definition\nDevice Associated device (e.g., fan, pump)\nSP0 Initial setpoint\nSPmin Minimum setpoint\nSPmax Maximum setpoint\nTd Delay timer\nT Time step\nI Number of ignored requests\nR Number of requests from zones/systems\nSPtrim Trim amount\nSPres Respond amount (must be opposite in sign to SPtrim)\nSPres-max Maximum response per time interval (must be same sign as SPres)", "page_hint": 47}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall be tuned to provide stable control. See Table 5.1.14.3.\nTable 5.1.14.3 Trim & Respond Variables\nVariable Definition\nDevice Associated device (e.g., fan, pump)\nSP0 Initial setpoint\nSPmin Minimum setpoint\nSPmax Maximum setpoint\nTd Delay timer\nT Time step\nI Number of ignored requests\nR Number of requests from zones/systems\nSPtrim Trim amount\nSPres Respond amount (must be opposite in sign to SPtrim)\nSPres-max Maximum response per time interval (must be same sign as SPres)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.3", "source_chunk_ids": ["chunk_507583e7952144cd"], "chunk_id": "chunk_507583e7952144cd", "page_no": 47, "source_page_nos": [47], "evidence_text": "For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall be tuned to provide stable control. See Table 5.1.14.3.\nTable 5.1.14.3 Trim & Respond Variables\nVariable Definition\nDevice Associated device (e.g., fan, pump)\nSP0 Initial setpoint\nSPmin Minimum setpoint\nSPmax Maximum setpoint\nTd Delay timer\nT Time step\nI Number of ignored requests\nR Number of requests from zones/systems\nSPtrim Trim amount\nSPres Respond amount (must be opposite in sign to SPtrim)\nSPres-max Maximum response per time interval (must be same sign as SPres)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Definition of Trim & Respond variables from Section 5.1.14.3, a parameter spec, with evidence from table.", "judge_verdict": "accepted"}
{"candidate_id": "cand_807ddb5b230c27a0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_1:lead_lag_rotation_for_parallel_equipment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Lag Rotation for Parallel Equipment", "section_id": "5.1.15.1", "section_title": "General", "equipment_scope": "Parallel equipment", "summary": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "trigger_condition": "Parallel equipment operation.", "required_behavior": "Rotate lead/lag or lead/standby to maintain even wear.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "page_hint": 50}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.1", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Lead/lag rotation requirement from Section 5.1.15.1, operational sequence, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6249472d5ed1ca61", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_3:lead_lag_alternation_based_on_staging_runtime", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Lag Alternation Based on Staging Runtime", "section_id": "5.1.15.3", "section_title": "General", "equipment_scope": "Identical parallel staged equipment (e.g., CHW pumps, cooling towers)", "summary": "Unless otherwise noted, identical parallel staged equipment shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "trigger_condition": "More than one equipment off or more than one on.", "required_behavior": "Alternate lead/lag based on Staging Runtime: most hours = last stage, least hours = lead stage.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "page_hint": 50}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.3", "source_chunk_ids": ["chunk_43e98cf412eb436a"], "chunk_id": "chunk_43e98cf412eb436a", "page_no": 50, "source_page_nos": [50], "evidence_text": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for lead/lag alternation based on staging runtime from Section 5.1.15.3, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_27ec650e9d1d2a24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_15_2:runtime_points_for_equipment_staging", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Runtime Points for Equipment Staging", "section_id": "5.1.15.2", "section_title": "General", "equipment_scope": "All staged equipment", "summary": "Two runtime points shall be defined for each equipment: Lifetime Runtime (cumulative runtime since equipment start-up, not readily resettable) and Staging Runtime (operator resettable runtime since last reset).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Two runtime points shall be defined for each equipment:\na. Lifetime Runtime: The cumulative runtime of the equipment since equipment start-up. This point shall not be readily resettable by operators.\nb. Staging Runtime: An operator resettable runtime point that stores cumulative runtime since the last operator reset.", "page_hint": 50}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "5.1.15.2.  Two runtime points shall be defined for each equipment:", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Runtime points definition from Section 5.1.15.2, a parameter spec, with partial but sufficient evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_a776be59d72f7879", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1:faulted_equipment_definition_and_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Faulted Equipment Definition and Alarm", "section_id": "5.1.15.5.b.1", "section_title": "General", "equipment_scope": "All equipment", "summary": "A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described subsequently, a Level 2 alarm shall be generated and a response shall be triggered as defined below.", "trigger_condition": "Equipment commanded to run but not running or unable to perform duty.", "required_behavior": "Generate Level 2 alarm and trigger response.", "configurable_values": [], "fault_condition": "Equipment commanded to run but not running or unable to perform required duty.", "commissioning_check": null, "evidence_quote": "A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described subsequently, a Level 2 alarm shall be generated and a response shall be triggered as defined below.", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described subsequently, a Level 2 alarm shall be generated and a response shall be triggered as defined below.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described subsequently, a Level 2 alarm shall be generated and a response shall be triggered as defined below.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for faulted equipment definition and alarm from Section 5.1.15.5.b.1, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f3b5e7e654254f25", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_i_a:fan_and_pump_fault_condition", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan and Pump Fault Condition", "section_id": "5.1.15.5.b.1.i.a", "section_title": "General", "equipment_scope": "Fans and pumps", "summary": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "trigger_condition": "Equipment commanded on.", "required_behavior": "Generate Level 2 alarm.", "configurable_values": [], "fault_condition": "Status point not matching on/off point for 3 seconds after 15-second delay while commanded on.", "commissioning_check": null, "evidence_quote": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.i.a", "source_chunk_ids": ["chunk_e614accca937449f"], "chunk_id": "chunk_e614accca937449f", "page_no": 51, "source_page_nos": [51], "evidence_text": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific fan/pump fault condition from Section 5.1.15.5.b.1.i.a, a fault diagnostic rule, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4287d81aaf5ca67f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4_b_1:variable_speed_fan_pump_deceleration_rate", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Speed Fan/Pump Deceleration Rate", "section_id": "5.1.15.4.b.1", "section_title": "General", "equipment_scope": "Variable speed fans and pumps", "summary": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment.", "trigger_condition": "Fan or pump disabled.", "required_behavior": "Decelerate at 1 Hz/second or slower.", "configurable_values": ["Deceleration rate: 1 Hz/second or slower"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4.b.1", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for fan/pump deceleration rate from Section 5.1.15.4.b.1, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_635d8b8f3b816d9d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_a:manual_staging_order_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Manual Staging Order Override", "section_id": "5.1.15.5.a", "section_title": "General", "equipment_scope": "Staged equipment", "summary": "Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic. Staging order changes initiated via operator override shall be instituted as part of normal staging events. Staging order shall remain overridden until released by operators.", "trigger_condition": "Operator override command.", "required_behavior": "Change staging order as part of normal staging events; remain overridden until released.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections.\n1. Staging order changes initiated via operator override shall be instituted as part of normal staging events.\n2. Staging order shall remain overridden until released by operators.", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections.\n1. Staging order changes initiated via operator override shall be instituted as part of normal staging events.\n2. Staging order shall remain overridden until released by operators.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.a", "source_chunk_ids": ["chunk_54908264ce6d442a"], "chunk_id": "chunk_54908264ce6d442a", "page_no": 51, "source_page_nos": [51], "evidence_text": "Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections.\n1. Staging order changes initiated via operator override shall be instituted as part of normal staging events.\n2. Staging order shall remain overridden until released by operators.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for manual staging order override from Section 5.1.15.5.a, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f2317e45e6930283", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_b_2_i:fault_response_for_fans_pumps_and_cooling_towers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fault Response for Fans, Pumps, and Cooling Towers", "section_id": "5.1.15.5.b.2.i", "section_title": "General", "equipment_scope": "Fans, pumps, cooling towers", "summary": "Upon identification of a fault condition: the next commanded off equipment in the staging order shall be commanded on while alarming equipment remains commanded on. If the next equipment fails to prove status, repeat until required quantity proven on or no more available. Set alarming equipment to last positions in staging order reverse chronologically. Staging order of non-alarming equipment shall follow even wear logic. Equipment in alarm shall run if called for by staging order and present stage.", "trigger_condition": "Fault condition identified on operating equipment.", "required_behavior": "Command next off equipment on; if it fails, repeat; move alarming equipment to end of staging order; non-alarming equipment follow even wear; alarming equipment runs if called for.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon identification of a fault condition:\ni. For fans, pumps, and cooling towers:\n(a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on.\n(b) If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment.\n(c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position).\n(d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm.\n(e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.", "page_hint": 53}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Upon identification of a fault condition:\ni. For fans, pumps, and cooling towers:\n(a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on.\n(b) If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment.\n(c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position).\n(d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm.\n(e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.2.i", "source_chunk_ids": ["chunk_1277e85a0eea4010", "chunk_36fad4f4b7fb4a58"], "chunk_id": "chunk_1277e85a0eea4010", "page_no": 53, "source_page_nos": [53], "evidence_text": "Upon identification of a fault condition:\ni. For fans, pumps, and cooling towers:\n(a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on.\n(b) If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment.\n(c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position).\n(d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm.\n(e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Operational fault response for fans, pumps, cooling towers from Section 5.1.15.5.b.2.i, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ed10eb782410d252", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_1:economizer_high_limit_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer High Limit Disable", "section_id": "5.1.17.1", "section_title": "General", "equipment_scope": "Air economizer", "summary": "Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer.", "trigger_condition": "Outdoor air conditions exceed high-limit setpoint.", "required_behavior": "Disable economizer.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences (to ensure they are correct and meet code) based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer in Section 3.1.4.3 or 3.1.6.2.", "page_hint": 54}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.17.1.  Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high -", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_925f34fc27e54344"], "chunk_id": "chunk_925f34fc27e54344", "page_no": 54, "source_page_nos": [54], "evidence_text": "5.1.17.1.  Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high -", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Economizer high limit disable operational sequence from Section 5.1.17.1; evidence quote truncated but supports the rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_542a452ed3cb54ee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_18_2:damper_valve_position_determination_methods", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Damper/Valve Position Determination Methods", "section_id": "5.1.18.2", "section_title": "General", "equipment_scope": "Dampers and valves", "summary": "Acceptable methods for determining position: analog actuator (position assumed equal to analog signal), floating actuator with position feedback AI, or floating actuator with position estimated by timing pulse commands with autozeroing in Unoccupied Mode (not acceptable for 24/7 applications).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following are acceptable methods for determining position:\na. Analog actuator. Position may be assumed to be equal to analog signal to actuator.\nb. Floating actuator. Provide either\n1. Position feedback AI\n2. Position estimated by timing pulse-open and pulse-closed commands with autozeroing whenever zone is in Unoccupied Mode and damper is driven full closed. This option is not acceptable for 24/7 applications.", "page_hint": 55}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.18.2.  The following are acceptable methods for determining position:.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.18.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "5.1.18.2.  The following are acceptable methods for determining position:.", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Application guidance on damper/valve position determination from Section 5.1.18.2; evidence quote minimal but acceptable as it introduces methods.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1019ccb753052051", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_17_2:ashrae_90_1_2019_economizer_high_limits", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "ASHRAE 90.1-2019 Economizer High Limits", "section_id": "5.1.17.2", "section_title": "General", "equipment_scope": "Air economizer", "summary": "ASHRAE 90.1-2019 economizer high limits: Fixed dry bulb: TOA > 24°C (75°F) for zones 1b,2b,3b,3c,4b,4c,5b,5c,6b,7,8; TOA > 21°C (70°F) for 5a,6a; TOA > 18°C (65°F) for 1a,2a,3a,4a. Differential dry bulb: TOA > TRA for zones 1b,2b,3b,3c,4b,4c,5a,5b,5c,6a,6b,7,8. Fixed enthalpy + fixed dry bulb: hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) for all zones. Differential enthalpy + fixed dry bulb: hOA > hRA or TOA > 24°C (75°F) for all zones.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ASHRAE 90.1-2019\nDevice Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when)\nFixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F)\n5a, 6a TOA > 21°C (70°F)\n1a, 2a, 3a, 4a TOA > 18°C (65°F)\nDifferential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA\nFixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\nDifferential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "ASHRAE 90.1-2019\nDevice Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when)\nFixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F)\n5a, 6a TOA > 21°C (70°F)\n1a, 2a, 3a, 4a TOA > 18°C (65°F)\nDifferential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA\nFixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\nDifferential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "ASHRAE 90.1-2019\nDevice Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when)\nFixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F)\n5a, 6a TOA > 21°C (70°F)\n1a, 2a, 3a, 4a TOA > 18°C (65°F)\nDifferential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA\nFixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\nDifferential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "ASHRAE 90.1-2019 economizer high limits from Section 5.1.17.2, a parameter specification table, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ecc9a9e7562f87ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_17_3:title_24_2019_economizer_high_limits", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Title 24-2019 Economizer High Limits", "section_id": "5.1.17.3", "section_title": "General", "equipment_scope": "Air economizer", "summary": "Title 24-2019 economizer high limits: Fixed dry bulb: TOA > 24°C (75°F) for zones 1,3,5,11-16; TOA > 23°C (73°F) for 2,4,10; TOA > 22°C (71°F) for 6,8,9; TOA > 21°C (69°F) for 7. Differential dry bulb: TOA > TRA for zones 1,3,5,11-16; TOA > TRA – 1°C (2°F) for 2,4,10; TOA > TRA –2°C (4°F) for 6,8,9; TOA > TRA – 3°C (6°F) for 7. Fixed enthalpy + fixed dry bulb: hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) for all zones.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Title 24-2019\nDevice Type California Climate Zones Required High Limit (Economizer OFF when)\nFixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F)\n2, 4, 10 TOA > 23°C (73°F)\n6, 8, 9 TOA > 22°C (71°F)\n7 TOA > 21°C (69°F)\nDifferential dry bulb 1, 3, 5, 11 to 16 TOA > TRA\n2, 4, 10 TOA > TRA – 1°C (2°F)\n6, 8, 9 TOA > TRA –2°C (4°F)\n7 TOA > TRA – 3°C (6°F)\nFixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Title 24-2019\nDevice Type California Climate Zones Required High Limit (Economizer OFF when)\nFixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F)\n2, 4, 10 TOA > 23°C (73°F)\n6, 8, 9 TOA > 22°C (71°F)\n7 TOA > 21°C (69°F)\nDifferential dry bulb 1, 3, 5, 11 to 16 TOA > TRA\n2, 4, 10 TOA > TRA – 1°C (2°F)\n6, 8, 9 TOA > TRA –2°C (4°F)\n7 TOA > TRA – 3°C (6°F)\nFixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "Title 24-2019\nDevice Type California Climate Zones Required High Limit (Economizer OFF when)\nFixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F)\n2, 4, 10 TOA > 23°C (73°F)\n6, 8, 9 TOA > 22°C (71°F)\n7 TOA > 21°C (69°F)\nDifferential dry bulb 1, 3, 5, 11 to 16 TOA > TRA\n2, 4, 10 TOA > TRA – 1°C (2°F)\n6, 8, 9 TOA > TRA –2°C (4°F)\n7 TOA > TRA – 3°C (6°F)\nFixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Title 24-2019 economizer high limits from Section 5.1.17.3, a parameter specification, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d5396106623a5f81", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_2:hierarchical_alarm_suppression_systemok_flag", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hierarchical Alarm Suppression SystemOK Flag", "section_id": "5.1.19.2", "section_title": "General", "equipment_scope": "All systems", "summary": "For each system as defined in Section 5.1.19.1.d, there shall be a SystemOK flag, which is either TRUE or FALSE.", "trigger_condition": null, "required_behavior": "Maintain SystemOK flag.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For each system as defined in Section 5.1.19.1.d, there shall be a SystemOK flag, which is either TRUE or FALSE.", "page_hint": 57}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For each system as defined in Section 5.1.19.1.d, there shall be a SystemOK flag, which is either TRUE or FALSE.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.2", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "For each system as defined in Section 5.1.19.1.d, there shall be a SystemOK flag, which is either TRUE or FALSE.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SystemOK flag from Section 5.1.19.2, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c242bb504a152f37", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_3:systemok_true_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK TRUE Conditions", "section_id": "5.1.19.3", "section_title": "General", "equipment_scope": "All systems", "summary": "SystemOK shall be TRUE when all of the following are true: the system is proven ON, the system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes, and the system is ready and able to serve its load.", "trigger_condition": "System proven ON, achieving setpoint for 5 minutes, ready to serve load.", "required_behavior": "Set SystemOK to TRUE.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be TRUE when all of the following are true:\na. The system is proven ON.\nb. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes\nc. The system is ready and able to serve its load", "page_hint": 57}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "SystemOK shall be TRUE when all of the following are true:\na. The system is proven ON.\nb. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes\nc. The system is ready and able to serve its load", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.3", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "SystemOK shall be TRUE when all of the following are true:\na. The system is proven ON.\nb. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes\nc. The system is ready and able to serve its load", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "SystemOK TRUE conditions from Section 5.1.19.3, operational sequence, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_bf240dc2c168c62c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_4:systemok_false_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK FALSE Conditions", "section_id": "5.1.19.4", "section_title": "General", "equipment_scope": "All systems", "summary": "SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system's components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer. By default, Level 1 through Level 3 component alarms shall inhibit SystemOK; Level 4 alarms shall not. The operator shall have the ability to individually determine which component alarms may or may not inhibit SystemOK.", "trigger_condition": "System starting up or insufficient components available.", "required_behavior": "Set SystemOK to FALSE.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system’s components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system.\na. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.\nb. The operator shall have the ability to individually determine which component alarms may or may not inhibit SystemOK.", "page_hint": 57}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system’s components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system.\na. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.\nb. The operator shall have the ability to individually determine which component alarms may or may not inhibit SystemOK.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.4", "source_chunk_ids": ["chunk_436109f7d79b42ae", "chunk_807e6822ea31421f"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system’s components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system.\na. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.\nb. The operator shall have the ability to individually determine which component alarms may or may not inhibit SystemOK.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "SystemOK FALSE conditions from Section 5.1.19.4, operational sequence, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b75b847412b13d32", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_5:hierarchical_alarm_suppression_rules", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hierarchical Alarm Suppression Rules", "section_id": "5.1.19.5", "section_title": "General", "equipment_scope": "All systems", "summary": "The BAS shall selectively suppress alarms for load components if SystemOK is FALSE for the source system that serves that load. If SystemOK is FALSE for a cooling water system, only high-temperature alarms from loads shall be suppressed. If SystemOK is FALSE for a heating water system, only low temperature alarms from loads shall be suppressed. If SystemOK is FALSE for an air-side system, all alarms from loads shall be suppressed.", "trigger_condition": "SystemOK FALSE for source system.", "required_behavior": "Suppress alarms on load components per rules.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load.\na. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed.\nb. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed.\nc. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load.\na. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed.\nb. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed.\nc. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.5", "source_chunk_ids": ["chunk_590718cca2c74025"], "chunk_id": "chunk_590718cca2c74025", "page_no": 58, "source_page_nos": [58], "evidence_text": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load.\na. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed.\nb. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed.\nc. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hierarchical alarm suppression rules from Section 5.1.19.5, operational sequence, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3a8d07bab8742fa8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_6:cascading_hierarchical_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cascading Hierarchical Alarm Suppression", "section_id": "5.1.19.6", "section_title": "General", "equipment_scope": "All systems", "summary": "This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.", "trigger_condition": "SystemOK FALSE at any level.", "required_behavior": "Suppress alarms at all downstream loads.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.6", "source_chunk_ids": ["chunk_ffe171cda9db4961"], "chunk_id": "chunk_ffe171cda9db4961", "page_no": 58, "source_page_nos": [58], "evidence_text": "This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cascading hierarchical alarm suppression from Section 5.1.19.6, operational sequence, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9870552aa8e0c917", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_7:alarms_never_suppressed_by_hierarchical_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Alarms Never Suppressed by Hierarchical Suppression", "section_id": "5.1.19.7", "section_title": "General", "equipment_scope": "All systems", "summary": "The following types of alarms will never be suppressed by this logic: life/safety and Level 1 alarms, failure-to-start alarms, failure-to-stop/hand alarms.", "trigger_condition": null, "required_behavior": "Never suppress these alarm types.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The following types of alarms will never be suppressed by this logic:\na. Life/safety and Level 1 alarms\nb. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF)\nc. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The following types of alarms will never be suppressed by this logic:\na. Life/safety and Level 1 alarms\nb. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF)\nc. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.7", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "The following types of alarms will never be suppressed by this logic:\na. Life/safety and Level 1 alarms\nb. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF)\nc. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Alarms never suppressed from Section 5.1.19.7, operational sequence, with evidence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5d6a7a5570af7e41", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_20_1:time_based_suppression_delay_for_thermal_zone_temperature_alarms", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Time-Based Suppression Delay for Thermal Zone Temperature Alarms", "section_id": "5.1.20.1", "section_title": "General", "equipment_scope": "Thermal zone temperature alarms", "summary": "Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable at the time of the change and the new setpoint. The default time delay period for thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Default: 18 min/°C (10 min/°F), max 120 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable (e.g., zone temperature) at the time of the change and the new setpoint. The default time delay period shall be as follows:\na. For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes", "page_hint": 58}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.20.1.  Calculate a time -delay period after any change in setpoint  based on the difference between the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.20.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "5.1.20.1.  Calculate a time -delay period after any change in setpoint  based on the difference between the", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Parameter specification for time-based suppression delay for zone temperature alarms from Section 5.1.20.1; evidence quote truncated but summary provides specific defaults.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e35bf235cae12d7a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_ii:chiller_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Chiller Fault Conditions", "section_id": "5.1.15.5.b.1.ii", "section_title": "General", "equipment_scope": "Chillers", "summary": "Chiller fault conditions include: safety shutdown alarm, manual shut off indicated by Local/Auto switch, status remains off 5 minutes after start command, CHW isolation valve not open 90 seconds after command (parallel), CHW isolation valve not closed 90 seconds after command (series), CW isolation valve not open 90 seconds after command, or for 10 minutes CHW return temperature at least 3°C above CHWST setpoint and delta-T across chiller less than 2°C.", "trigger_condition": "Any of the listed conditions.", "required_behavior": "Generate Level 2 alarm.", "configurable_values": [], "fault_condition": "Safety shutdown, manual shut off, status off 5 min after start, isolation valve position mismatch, or low delta-T with high return temperature.", "commissioning_check": null, "evidence_quote": "Chillers\n(a) Safety shutdown alarm condition either through network or hardwired alarm contact\n(b) Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway, or\n(c) Chiller status remains off 5 minutes after command to start (note: this condition only applies when a chiller first starts, i.e., once status is proven, then status is no longer used as a fault condition because status will come and go if chiller cycles on low load), or\n(d) CHW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or\n(e) CHW isolation valve feedback indicates valve is not closed 90 seconds after valve is commanded closed, or\n(f) CW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or\n(g) For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).", "page_hint": 51}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.15.5.b.1.ii  or a chilled water or condenser water pump  dedicated to that chiller is faulted per", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.ii", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6c9bef4d32ba41b6"], "chunk_id": "chunk_6c9bef4d32ba41b6", "page_no": 179, "source_page_nos": [179], "evidence_text": "5.1.15.5.b.1.ii  or a chilled water or condenser water pump  dedicated to that chiller is faulted per", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Chiller fault conditions from Section 5.1.15.5.b.1.ii; evidence quote is truncated but references relevant section, summary covers key points.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3e2e5a85f5da4513", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_iii:boiler_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Boiler Fault Conditions", "section_id": "5.1.15.5.b.1.iii", "section_title": "General", "equipment_scope": "Boilers", "summary": "Boiler fault conditions include: safety shutdown alarm, HW isolation valve not open 90 seconds after command, or boiler leaving water temperature remains 8.3°C below setpoint for 15 minutes and delta-T across boiler less than 6°C.", "trigger_condition": "Any of the listed conditions.", "required_behavior": "Generate Level 2 alarm.", "configurable_values": [], "fault_condition": "Safety shutdown, isolation valve position mismatch, or low delta-T with low leaving temperature.", "commissioning_check": null, "evidence_quote": "Boilers\n(a) Safety shutdown alarm condition either through network or hardwired alarm contact, or\n(b) HW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or\n(c) If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).", "page_hint": 52}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.iii", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Boiler fault conditions from Section 5.1.15.5.b.1.iii; evidence partial but acceptable as it references pump fault section; summary adds detail likely from full guideline.", "judge_verdict": "accepted"}
