{"extract_mode": "section_context", "focus_sections": ["5.1"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.1. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "eea4a33a63af65feec7dcb43612ea30e268882ed", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "187e536464ef15dc3b3163faa926bccb1bea1118", "content_chars": 116170}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "110587ac-84dd-4baf-857b-bcfd2e828840", "object": "chat.completion", "created": 1778194756, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Control Loop Enable/Disable Based on System Status\",\n      \"section_id\": \"5.1.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"Control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.\",\n      \"trigger_condition\": \"System status changes (e.g., system on/off).\",\n      \"required_behavior\": \"Enable or disable control loops accordingly.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Control Loop Initialization to Neutral Value\",\n      \"section_id\": \"5.1.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.\",\n      \"trigger_condition\": \"Control loop is enabled or reenabled.\",\n      \"required_behavior\": \"Set loop and its constituents to a neutral value.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Neutral Control Loop Corresponds to Minimum Control Effect\",\n      \"section_id\": \"5.1.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.\",\n      \"trigger_condition\": \"Control loop is in neutral state.\",\n      \"required_behavior\": \"Apply minimum control effect (valves/dampers closed, VFDs at minimum speed).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Outdoor Air Temperature Sensor Selection\",\n      \"section_id\": \"5.1.5\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Outdoor air temperature sensors\",\n      \"summary\": \"When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.\",\n      \"trigger_condition\": \"Multiple outdoor air temperature sensors exist.\",\n      \"required_behavior\": \"Use the valid sensor that most accurately represents outdoor air conditions at the equipment.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Validity of Outdoor Air Temperature Sensors at Air-Handler Intakes\",\n      \"section_id\": \"5.1.5.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Outdoor air temperature sensors at air-handler outdoor air intakes\",\n      \"summary\": \"Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.\",\n      \"trigger_condition\": \"Supply fan is proven ON and unit is in Occupied Mode or economizer enabled mode.\",\n      \"required_behavior\": \"Consider the sensor valid.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Outdoor Air Temperature Averaging for Global Sequences\",\n      \"section_id\": \"5.1.5.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Outdoor air temperature sensors\",\n      \"summary\": \"The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.\",\n      \"trigger_condition\": \"Global sequences require outdoor air temperature.\",\n      \"required_behavior\": \"Average all valid sensor readings; if four or more, discard highest and lowest before averaging.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Definition of 'Proven' Status\",\n      \"section_id\": \"5.1.6\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All equipment with DI status point\",\n      \"summary\": \"The term 'proven' (i.e., 'proven ON'/'proven OFF') shall mean that the equipment's DI status point matches the state set by the equipment's DO command point.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The term “proven” (i.e., “proven ON”/“proven OFF”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Definition of Software Point and Software Switch\",\n      \"section_id\": \"5.1.7\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All software points\",\n      \"summary\": \"The term 'software point' shall mean an analog variable, and 'software switch' shall mean a digital (binary) variable, that are not associated with real I/O points. They shall be read/write capable (e.g., BACnet analog variable and binary variable).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The term “software point” shall mean an analog variable, and “software switch” shall mean a digital (binary) variable, that are not associated with real I/O points. They shall be read/write capable (e.g., BACnet analog variable and binary variable).\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Use Proportional-Only Loops for Limiting Loops\",\n      \"section_id\": \"5.1.8.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Limiting control loops (e.g., zone CO2 control loops)\",\n      \"summary\": \"Use proportional only (P-only) loops for limiting loops to prevent integral windup from causing overshoot.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).\",\n      \"page_hint\": 43,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Avoid Derivative Term in Control Loops\",\n      \"section_id\": \"5.1.8.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"Do not use the derivative term on any loops unless field tuning is not possible without it.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Do not use the derivative term on any loops unless field tuning is not possible without it.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Maximum Rate of Change for Control Loop Output\",\n      \"section_id\": \"5.1.9\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All control loops\",\n      \"summary\": \"The output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Default: 25% per minute\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Adjustability of Setpoints, Timers, Deadbands, PID Gains\",\n      \"section_id\": \"5.1.10\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All sequences\",\n      \"summary\": \"All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Override Capability for All Points\",\n      \"section_id\": \"5.1.11\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All points used in control sequences\",\n      \"summary\": \"Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level. If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences. Exceptions shall be made for machine or life safety.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences. Exceptions shall be made for machine or life safety.\",\n      \"page_hint\": 43,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Levels Definition\",\n      \"section_id\": \"5.1.12.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"There shall be 4 levels of alarm: Level 1: Life-safety message, Level 2: Critical equipment message, Level 3: Urgent message, Level 4: Normal message.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"There shall be 4 levels of alarm\\na. Level 1: Life-safety message\\nb. Level 2: Critical equipment message\\nc. Level 3: Urgent message\\nd. Level 4: Normal message\",\n      \"page_hint\": 44,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Maintenance Mode Alarm Suppression\",\n      \"section_id\": \"5.1.12.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Any device (e.g., AHU)\",\n      \"summary\": \"Operators shall have the ability to put any device in/out of maintenance mode. All alarms associated with a device in maintenance mode will be suppressed except life safety alarms. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.\",\n      \"trigger_condition\": \"Device placed in maintenance mode.\",\n      \"required_behavior\": \"Suppress alarms except life safety; issue daily Level 3 alarm reminder.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance Mode. Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode.\\na. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed.\\nb. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.\",\n      \"page_hint\": 44,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Exit Hysteresis\",\n      \"section_id\": \"5.1.12.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Time-based hysteresis default: 5 seconds\",\n        \"Percent-of-limit-based hysteresis default: 0%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Once set, the alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis.\\nb. Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold) the alarmed variable required to exit the alarm.\",\n      \"page_hint\": 44,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Latching Defaults\",\n      \"section_id\": \"5.1.12.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Default latching status: Level 1 alarms: latching, Level 2 alarms: latching, Level 3 alarms: nonlatching, Level 4 alarms: nonlatching.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Default latching status is as follows:\\na. Level 1 alarms: latching\\nb. Level 2 alarms: latching\\nc. Level 3 alarms: nonlatching\\nd. Level 4 alarms: nonlatching\",\n      \"page_hint\": 45,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Post-Exit Suppression Period Defaults\",\n      \"section_id\": \"5.1.12.5\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All alarms\",\n      \"summary\": \"Default suppression periods: Level 1 alarms: 0 minutes, Level 2 alarms: 5 minutes, Level 3 alarms: 24 hours, Level 4 alarms: 7 days.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Default suppression periods are as follows:\\na. Level 1 alarms: 0 minutes\\nb. Level 2 alarms: 5 minutes\\nc. Level 3 alarms: 24 hours\\nd. Level 4 alarms: 7 days\",\n      \"page_hint\": 45,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"VFD Speed Point Configuration\",\n      \"section_id\": \"5.1.13.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"VFDs\",\n      \"summary\": \"The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.\",\n      \"page_hint\": 45,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Speed Storage and Mismatch Alarm\",\n      \"section_id\": \"5.1.13.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"VFD-driven equipment\",\n      \"summary\": \"For each piece of equipment, the minimum speed shall be stored in a single software point. The active minimum speed parameter shall be read every 60 minutes via the drive's network interface. When a mismatch between the drive's active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Mismatch detected between drive's active minimum speed and software point minimum speed.\",\n      \"required_behavior\": \"Write software point minimum speed to VFD and generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each piece of equipment, the minimum speed shall be stored in a single software point; in the case of a hard-wired VFD interface, the minimum speed shall be the lowest speed command sent to the drive by the BAS. See Section 3.2.1.2 for minimum speed setpoints. The active minimum speed parameter shall be read every 60 minutes via the drive’s network interface. When a mismatch between the drive’s active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.\",\n      \"page_hint\": 45,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Trim & Respond Set-Point Reset Logic Implementation\",\n      \"section_id\": \"5.1.14.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Systems using Trim & Respond reset\",\n      \"summary\": \"T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described in Section 5.1.14.\",\n      \"trigger_condition\": \"Referenced in sequences.\",\n      \"required_behavior\": \"Implement T&R logic as described.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described below.\",\n      \"page_hint\": 46,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Trim & Respond Request Software Points\",\n      \"section_id\": \"5.1.14.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Downstream zones/systems generating reset requests\",\n      \"summary\": \"For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide software points: Importance-Multiplier (default=1), Request-Hours Accumulator, System Run-Hours Total, Cumulative%-Request-Hours. Request-Hours Accumulator and System Run-Hours Total are reset to zero automatically when System Run-Hours Total exceeds 400 hours or manually by a global operator command. A Level 4 alarm is generated if Importance-Multiplier > 0, Cumulative% Request Hours exceeds 70%, and total run hours exceeds 40.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Importance-Multiplier default: 1\",\n        \"Request-Hours Accumulator update interval: 5 minutes\",\n        \"Automatic reset threshold: 400 hours\",\n        \"Alarm threshold: Cumulative% Request Hours > 70% and run hours > 40\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide the following software points:\\n1. Importance-Multiplier (default = 1)\\n2. Request-Hours Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the zone/system, every x minutes (default 5 minutes), add x divided by 60 times the current number of requests to this request-hours accumulator point.\\n3. System Run-Hours Total. This is the number of hours the zone/system has been operating in any mode other than Unoccupied Mode.\\n4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the zone/system run-hours (the hours in any mode other than Unoccupied Mode) since the last reset, expressed as a percentage.\\n5. The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows:\\ni. Reset automatically for an individual zone/system when the System Run-Hours Total exceeds 400 hours.\\nii. Reset manually by a global operator command. This command will simultaneously reset the Request-Hours point for all zones served by the system.\\n6. A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.\",\n      \"page_hint\": 46,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Trim & Respond Variables Definition\",\n      \"section_id\": \"5.1.14.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Upstream system/plant setpoint controlled by T&R loop\",\n      \"summary\": \"For each upstream system or plant setpoint being controlled by a T&R loop, define variables: Device, SP0, SPmin, SPmax, Td, T, I, R, SPtrim, SPres, SPres-max. Initial values are defined in system/plant sequences.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall be tuned to provide stable control. See Table 5.1.14.3.\\nTable 5.1.14.3 Trim & Respond Variables\\nVariable Definition\\nDevice Associated device (e.g., fan, pump)\\nSP0 Initial setpoint\\nSPmin Minimum setpoint\\nSPmax Maximum setpoint\\nTd Delay timer\\nT Time step\\nI Number of ignored requests\\nR Number of requests from zones/systems\\nSPtrim Trim amount\\nSPres Respond amount (must be opposite in sign to SPtrim)\\nSPres-max Maximum response per time interval (must be same sign as SPres)\",\n      \"page_hint\": 47,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Trim & Respond Setpoint Reset Logic\",\n      \"section_id\": \"5.1.14.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Upstream system/plant setpoint controlled by T&R loop\",\n      \"summary\": \"Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), but no more than SPres-max.\",\n      \"trigger_condition\": \"Associated device proven ON, after Td delay.\",\n      \"required_behavior\": \"Every time step T: if R≤I, change setpoint by SPtrim; if R>I, change setpoint by (R-I)*SPres but no larger than SPres-max.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres *(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.\",\n      \"page_hint\": 47,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Lag Rotation for Parallel Equipment\",\n      \"section_id\": \"5.1.15.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Parallel equipment\",\n      \"summary\": \"Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.\",\n      \"trigger_condition\": \"Parallel equipment operation.\",\n      \"required_behavior\": \"Rotate lead/lag or lead/standby to maintain even wear.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.\",\n      \"page_hint\": 50,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Runtime Points for Equipment Staging\",\n      \"section_id\": \"5.1.15.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All staged equipment\",\n      \"summary\": \"Two runtime points shall be defined for each equipment: Lifetime Runtime (cumulative runtime since equipment start-up, not readily resettable) and Staging Runtime (operator resettable runtime since last reset).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Two runtime points shall be defined for each equipment:\\na. Lifetime Runtime: The cumulative runtime of the equipment since equipment start-up. This point shall not be readily resettable by operators.\\nb. Staging Runtime: An operator resettable runtime point that stores cumulative runtime since the last operator reset.\",\n      \"page_hint\": 50,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Lag Alternation Based on Staging Runtime\",\n      \"section_id\": \"5.1.15.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Identical parallel staged equipment (e.g., CHW pumps, cooling towers)\",\n      \"summary\": \"Unless otherwise noted, identical parallel staged equipment shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.\",\n      \"trigger_condition\": \"More than one equipment off or more than one on.\",\n      \"required_behavior\": \"Alternate lead/lag based on Staging Runtime: most hours = last stage, least hours = lead stage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.\",\n      \"page_hint\": 50,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lead/Standby Alternation for Redundant Equipment\",\n      \"section_id\": \"5.1.15.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Parallel equipment that are 100% redundant\",\n      \"summary\": \"Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment. If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.\",\n      \"trigger_condition\": \"More than one equipment off (non-continuous) or scheduled switch time (continuous).\",\n      \"required_behavior\": \"Alternate lead/standby based on Staging Runtime; for continuous equipment, start standby before shutting off former lead.\",\n      \"configurable_values\": [\n        \"Adjustable day of week and time for continuous equipment switch\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.\\nb. If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Speed Fan/Pump Deceleration Rate\",\n      \"section_id\": \"5.1.15.4.b.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Variable speed fans and pumps\",\n      \"summary\": \"Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment.\",\n      \"trigger_condition\": \"Fan or pump disabled.\",\n      \"required_behavior\": \"Decelerate at 1 Hz/second or slower.\",\n      \"configurable_values\": [\n        \"Deceleration rate: 1 Hz/second or slower\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Manual Staging Order Override\",\n      \"section_id\": \"5.1.15.5.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Staged equipment\",\n      \"summary\": \"Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic. Staging order changes initiated via operator override shall be instituted as part of normal staging events. Staging order shall remain overridden until released by operators.\",\n      \"trigger_condition\": \"Operator override command.\",\n      \"required_behavior\": \"Change staging order as part of normal staging events; remain overridden until released.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections.\\n1. Staging order changes initiated via operator override shall be instituted as part of normal staging events.\\n2. Staging order shall remain overridden until released by operators.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Faulted Equipment Definition and Alarm\",\n      \"section_id\": \"5.1.15.5.b.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All equipment\",\n      \"summary\": \"A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described subsequently, a Level 2 alarm shall be generated and a response shall be triggered as defined below.\",\n      \"trigger_condition\": \"Equipment commanded to run but not running or unable to perform duty.\",\n      \"required_behavior\": \"Generate Level 2 alarm and trigger response.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Equipment commanded to run but not running or unable to perform required duty.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described subsequently, a Level 2 alarm shall be generated and a response shall be triggered as defined below.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan and Pump Fault Condition\",\n      \"section_id\": \"5.1.15.5.b.1.i.a\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans and pumps\",\n      \"summary\": \"Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.\",\n      \"trigger_condition\": \"Equipment commanded on.\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status point not matching on/off point for 3 seconds after 15-second delay while commanded on.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Fault Conditions\",\n      \"section_id\": \"5.1.15.5.b.1.ii\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Chiller fault conditions include: safety shutdown alarm, manual shut off indicated by Local/Auto switch, status remains off 5 minutes after start command, CHW isolation valve not open 90 seconds after command (parallel), CHW isolation valve not closed 90 seconds after command (series), CW isolation valve not open 90 seconds after command, or for 10 minutes CHW return temperature at least 3°C above CHWST setpoint and delta-T across chiller less than 2°C.\",\n      \"trigger_condition\": \"Any of the listed conditions.\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Safety shutdown, manual shut off, status off 5 min after start, isolation valve position mismatch, or low delta-T with high return temperature.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chillers\\n(a) Safety shutdown alarm condition either through network or hardwired alarm contact\\n(b) Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway, or\\n(c) Chiller status remains off 5 minutes after command to start (note: this condition only applies when a chiller first starts, i.e., once status is proven, then status is no longer used as a fault condition because status will come and go if chiller cycles on low load), or\\n(d) CHW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or\\n(e) CHW isolation valve feedback indicates valve is not closed 90 seconds after valve is commanded closed, or\\n(f) CW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or\\n(g) For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).\",\n      \"page_hint\": 51,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Boiler Fault Conditions\",\n      \"section_id\": \"5.1.15.5.b.1.iii\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Boilers\",\n      \"summary\": \"Boiler fault conditions include: safety shutdown alarm, HW isolation valve not open 90 seconds after command, or boiler leaving water temperature remains 8.3°C below setpoint for 15 minutes and delta-T across boiler less than 6°C.\",\n      \"trigger_condition\": \"Any of the listed conditions.\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Safety shutdown, isolation valve position mismatch, or low delta-T with low leaving temperature.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Boilers\\n(a) Safety shutdown alarm condition either through network or hardwired alarm contact, or\\n(b) HW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or\\n(c) If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).\",\n      \"page_hint\": 52,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Cooling Tower Fault Conditions\",\n      \"section_id\": \"5.1.15.5.b.1.iv\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Cooling towers\",\n      \"summary\": \"Cooling tower fault conditions include: tower fan has failed, inlet end switch indicates valve not open 90 seconds after command, or outlet end switch indicates valve not open 90 seconds after command.\",\n      \"trigger_condition\": \"Any of the listed conditions.\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan failure, inlet valve not open, or outlet valve not open.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Cooling Towers\\n(a) Tower fan has failed as defined above, or\\n(b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or\\n(c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.\",\n      \"page_hint\": 52,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fault Response for Fans, Pumps, and Cooling Towers\",\n      \"section_id\": \"5.1.15.5.b.2.i\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans, pumps, cooling towers\",\n      \"summary\": \"Upon identification of a fault condition: the next commanded off equipment in the staging order shall be commanded on while alarming equipment remains commanded on. If the next equipment fails to prove status, repeat until required quantity proven on or no more available. Set alarming equipment to last positions in staging order reverse chronologically. Staging order of non-alarming equipment shall follow even wear logic. Equipment in alarm shall run if called for by staging order and present stage.\",\n      \"trigger_condition\": \"Fault condition identified on operating equipment.\",\n      \"required_behavior\": \"Command next off equipment on; if it fails, repeat; move alarming equipment to end of staging order; non-alarming equipment follow even wear; alarming equipment runs if called for.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon identification of a fault condition:\\ni. For fans, pumps, and cooling towers:\\n(a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on.\\n(b) If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment.\\n(c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position).\\n(d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm.\\n(e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.\",\n      \"page_hint\": 53,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fault Response for Chillers and Boilers\",\n      \"section_id\": \"5.1.15.5.b.2.ii\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Chillers and boilers\",\n      \"summary\": \"Upon identification of a fault condition: the next commanded off equipment in the staging order shall be commanded on while alarming equipment is commanded off and set to last position in staging order. If next equipment fails to prove status, repeat until required quantity proven on or all tried. If all tried and non-alarming equipment less than called for, most recently alarmed equipment remains commanded on. Staging order of non-alarming equipment follows even wear logic. Equipment in alarm shall run if called for by staging order and present stage.\",\n      \"trigger_condition\": \"Fault condition identified on operating chiller or boiler.\",\n      \"required_behavior\": \"Command next off equipment on, turn off alarming equipment, move to end of staging order; if next fails, repeat; if all tried and insufficient non-alarming, keep most recently alarmed on; non-alarming follow even wear; alarming runs if called for.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For chillers and boilers:\\n(a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” is commanded off and set to the last position in the lead/lag staging order.\\n(b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried.\\n(c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on.\\n(d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up in the staging order if another equipment goes into alarm.\\n(e) Equipment in alarm shall run if so called for by the lead/lag staging order and present stage.\",\n      \"page_hint\": 53,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hand Operation Detection and Response\",\n      \"section_id\": \"5.1.15.5.c\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Fans and pumps\",\n      \"summary\": \"If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. Hand operation is determined by status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.\",\n      \"trigger_condition\": \"Equipment appears to continue running after being commanded OFF.\",\n      \"required_behavior\": \"Set equipment to lead device and generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status point not matching OFF command for 15 seconds after 60-second delay.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a piece of equipment is ON-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until. Hand operation is determined by the following:\\n1. Fans and Pumps\\ni. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.\",\n      \"page_hint\": 54,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer High Limit Disable\",\n      \"section_id\": \"5.1.17.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air economizer\",\n      \"summary\": \"Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer.\",\n      \"trigger_condition\": \"Outdoor air conditions exceed high-limit setpoint.\",\n      \"required_behavior\": \"Disable economizer.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences (to ensure they are correct and meet code) based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer in Section 3.1.4.3 or 3.1.6.2.\",\n      \"page_hint\": 54,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"ASHRAE 90.1-2019 Economizer High Limits\",\n      \"section_id\": \"5.1.17.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air economizer\",\n      \"summary\": \"ASHRAE 90.1-2019 economizer high limits: Fixed dry bulb: TOA > 24°C (75°F) for zones 1b,2b,3b,3c,4b,4c,5b,5c,6b,7,8; TOA > 21°C (70°F) for 5a,6a; TOA > 18°C (65°F) for 1a,2a,3a,4a. Differential dry bulb: TOA > TRA for zones 1b,2b,3b,3c,4b,4c,5a,5b,5c,6a,6b,7,8. Fixed enthalpy + fixed dry bulb: hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) for all zones. Differential enthalpy + fixed dry bulb: hOA > hRA or TOA > 24°C (75°F) for all zones.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ASHRAE 90.1-2019\\nDevice Type Allowed only in these ASHRAE Climate Zones Required High Limit (Economizer OFF when)\\nFixed dry bulb 1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8 TOA > 24°C (75°F)\\n5a, 6a TOA > 21°C (70°F)\\n1a, 2a, 3a, 4a TOA > 18°C (65°F)\\nDifferential dry bulb 1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8 TOA > TRA\\nFixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\\nDifferential enthalpy + fixed dry bulb All hOA > hRA TOA > 24°C (75°F)\",\n      \"page_hint\": 55,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Title 24-2019 Economizer High Limits\",\n      \"section_id\": \"5.1.17.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Air economizer\",\n      \"summary\": \"Title 24-2019 economizer high limits: Fixed dry bulb: TOA > 24°C (75°F) for zones 1,3,5,11-16; TOA > 23°C (73°F) for 2,4,10; TOA > 22°C (71°F) for 6,8,9; TOA > 21°C (69°F) for 7. Differential dry bulb: TOA > TRA for zones 1,3,5,11-16; TOA > TRA – 1°C (2°F) for 2,4,10; TOA > TRA –2°C (4°F) for 6,8,9; TOA > TRA – 3°C (6°F) for 7. Fixed enthalpy + fixed dry bulb: hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F) for all zones.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Title 24-2019\\nDevice Type California Climate Zones Required High Limit (Economizer OFF when)\\nFixed dry bulb 1, 3, 5, 11 to 16 TOA > 24°C (75°F)\\n2, 4, 10 TOA > 23°C (73°F)\\n6, 8, 9 TOA > 22°C (71°F)\\n7 TOA > 21°C (69°F)\\nDifferential dry bulb 1, 3, 5, 11 to 16 TOA > TRA\\n2, 4, 10 TOA > TRA – 1°C (2°F)\\n6, 8, 9 TOA > TRA –2°C (4°F)\\n7 TOA > TRA – 3°C (6°F)\\nFixed enthalpy + fixed dry bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)\",\n      \"page_hint\": 55,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Damper/Valve Position Determination Methods\",\n      \"section_id\": \"5.1.18.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Dampers and valves\",\n      \"summary\": \"Acceptable methods for determining position: analog actuator (position assumed equal to analog signal), floating actuator with position feedback AI, or floating actuator with position estimated by timing pulse commands with autozeroing in Unoccupied Mode (not acceptable for 24/7 applications).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following are acceptable methods for determining position:\\na. Analog actuator. Position may be assumed to be equal to analog signal to actuator.\\nb. Floating actuator. Provide either\\n1. Position feedback AI\\n2. Position estimated by timing pulse-open and pulse-closed commands with autozeroing whenever zone is in Unoccupied Mode and damper is driven full closed. This option is not acceptable for 24/7 applications.\",\n      \"page_hint\": 55,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hierarchical Alarm Suppression SystemOK Flag\",\n      \"section_id\": \"5.1.19.2\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"For each system as defined in Section 5.1.19.1.d, there shall be a SystemOK flag, which is either TRUE or FALSE.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Maintain SystemOK flag.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each system as defined in Section 5.1.19.1.d, there shall be a SystemOK flag, which is either TRUE or FALSE.\",\n      \"page_hint\": 57,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SystemOK TRUE Conditions\",\n      \"section_id\": \"5.1.19.3\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"SystemOK shall be TRUE when all of the following are true: the system is proven ON, the system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes, and the system is ready and able to serve its load.\",\n      \"trigger_condition\": \"System proven ON, achieving setpoint for 5 minutes, ready to serve load.\",\n      \"required_behavior\": \"Set SystemOK to TRUE.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SystemOK shall be TRUE when all of the following are true:\\na. The system is proven ON.\\nb. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes\\nc. The system is ready and able to serve its load\",\n      \"page_hint\": 57,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SystemOK FALSE Conditions\",\n      \"section_id\": \"5.1.19.4\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system's components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer. By default, Level 1 through Level 3 component alarms shall inhibit SystemOK; Level 4 alarms shall not. The operator shall have the ability to individually determine which component alarms may or may not inhibit SystemOK.\",\n      \"trigger_condition\": \"System starting up or insufficient components available.\",\n      \"required_behavior\": \"Set SystemOK to FALSE.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system’s components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system.\\na. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.\\nb. The operator shall have the ability to individually determine which component alarms may or may not inhibit SystemOK.\",\n      \"page_hint\": 57,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hierarchical Alarm Suppression Rules\",\n      \"section_id\": \"5.1.19.5\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"The BAS shall selectively suppress alarms for load components if SystemOK is FALSE for the source system that serves that load. If SystemOK is FALSE for a cooling water system, only high-temperature alarms from loads shall be suppressed. If SystemOK is FALSE for a heating water system, only low temperature alarms from loads shall be suppressed. If SystemOK is FALSE for an air-side system, all alarms from loads shall be suppressed.\",\n      \"trigger_condition\": \"SystemOK FALSE for source system.\",\n      \"required_behavior\": \"Suppress alarms on load components per rules.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load.\\na. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed.\\nb. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed.\\nc. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cascading Hierarchical Alarm Suppression\",\n      \"section_id\": \"5.1.19.6\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.\",\n      \"trigger_condition\": \"SystemOK FALSE at any level.\",\n      \"required_behavior\": \"Suppress alarms at all downstream loads.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Alarms Never Suppressed by Hierarchical Suppression\",\n      \"section_id\": \"5.1.19.7\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"All systems\",\n      \"summary\": \"The following types of alarms will never be suppressed by this logic: life/safety and Level 1 alarms, failure-to-start alarms, failure-to-stop/hand alarms.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Never suppress these alarm types.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following types of alarms will never be suppressed by this logic:\\na. Life/safety and Level 1 alarms\\nb. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF)\\nc. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Time-Based Suppression Delay for Thermal Zone Temperature Alarms\",\n      \"section_id\": \"5.1.20.1\",\n      \"section_title\": \"General\",\n      \"equipment_scope\": \"Thermal zone temperature alarms\",\n      \"summary\": \"Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable at the time of the change and the new setpoint. The default time delay period for thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Default: 18 min/°C (10 min/°F), max 120 min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable (e.g., zone temperature) at the time of the change and the new setpoint. The default time delay period shall be as follows:\\na. For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes\",\n      \"page_hint\": 58,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 29762, "completion_tokens": 14792, "total_tokens": 44554, "prompt_tokens_details": {"cached_tokens": 29696}, "prompt_cache_hit_tokens": 29696, "prompt_cache_miss_tokens": 66}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
