{"candidate_id": "cand_b12fd64741e2191d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_5_3:heating_state_sequence_discharge_temperature_reset_0_50", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State Sequence – Discharge Temperature Reset (0-50%)", "section_id": "5.6.5.3", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "From 0% to 50% heating-loop output, reset discharge temperature setpoint from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Active airflow setpoint is the heating minimum endpoint.", "trigger_condition": "Zone State is heating and heating-loop output between 0% and 50%", "required_behavior": "Discharge temperature setpoint resets from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Active airflow setpoint = heating minimum endpoint.", "configurable_values": ["MaxΔT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0 % to 50%, the heating -loop output shall reset the discharge temperature setpoint  from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint . The active airflow setpoint  shall be the heating minimum  endpoint .", "page_hint": 77}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.6.5.3. When the Zone State  is heating , the Heating Loop  shall maintain space  temperature at the heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e4a976e33aed44b9"], "chunk_id": "chunk_e4a976e33aed44b9", "page_no": 76, "source_page_nos": [76], "evidence_text": "5.6.5.3. When the Zone State  is heating , the Heating Loop  shall maintain space  temperature at the heating", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "judge_reason": "Summary is unsupported; evidence quote is incomplete and does not describe 0-50% reset.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
