{"candidate_id": "cand_7b8d15b656c1243d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_6_4:vav_reheat_zone_endpoints_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Reheat Zone Endpoints by Zone Group Mode", "section_id": "5.6.4", "section_title": "5.6 VAV Terminal Unit with Reheat", "equipment_scope": "VAV reheat terminal unit", "summary": "Active airflow setpoint endpoints vary by Zone Group mode as defined in Table 5.6.4.", "trigger_condition": "Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied)", "required_behavior": "Cooling maximum endpoint is Vcool-max in Occupied/Cooldown/Setup, 0 otherwise. Cooling minimum endpoint is Vmin* in Occupied, 0 otherwise. Minimum endpoint is Vmin* in Occupied, 0 otherwise. Heating minimum endpoint is Max(Vheat-min, min*) in Occupied, Vheat-min in Cooldown, 0 in Setup, Vheat-max in Warmup/Setback, 0 in Unoccupied. Heating maximum endpoint is Max(Vheat-max, min*) in Occupied, Vheat-max in Cooldown, 0 in Setup, Vcool-max in Warmup/Setback, 0 in Unoccupied.", "configurable_values": ["Vcool-max", "Vmin*", "Vheat-min", "Vheat-max", "min*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.6.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max\n(Vheat -min, min*)  Vheat -min 0 Vheat -max Vheat -max 0\nHeating maximum  Max\n(Vheat -max, min*)  Vheat -max 0 Vcool -max Vcool -max 0", "page_hint": 75}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.6.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max\n(Vheat -min, min*)  Vheat -min 0 Vheat -max Vheat -max 0\nHeating maximum  Max\n(Vheat -max, min*)  Vheat -max 0 Vcool -max Vcool -max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.6.4", "source_chunk_ids": ["chunk_5a45ab6704e74db5"], "chunk_id": "chunk_5a45ab6704e74db5", "page_no": 75, "source_page_nos": [75], "evidence_text": "Table 5.6.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nCooling minimum  Vmin*  0 0 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating minimum  Max\n(Vheat -min, min*)  Vheat -min 0 Vheat -max Vheat -max 0\nHeating maximum  Max\n(Vheat -max, min*)  Vheat -max 0 Vcool -max Vcool -max 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
