{"extract_mode": "section_context", "focus_sections": ["5.6"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.6. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "909626aaf9f5b1a2a2b836ac74e8ff75bb8168b6", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "6522d570692d9afd9d4c76ad4248a63a5ed84d38", "content_chars": 125458}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "17e8d0cf-d432-4917-9fc2-c7c3fac2bdce", "object": "chat.completion", "created": 1778195224, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone Endpoints by Zone Group Mode\",\n      \"section_id\": \"5.6.4\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Active airflow setpoint endpoints vary by Zone Group mode as defined in Table 5.6.4.\",\n      \"trigger_condition\": \"Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied)\",\n      \"required_behavior\": \"Cooling maximum endpoint is Vcool-max in Occupied/Cooldown/Setup, 0 otherwise. Cooling minimum endpoint is Vmin* in Occupied, 0 otherwise. Minimum endpoint is Vmin* in Occupied, 0 otherwise. Heating minimum endpoint is Max(Vheat-min, min*) in Occupied, Vheat-min in Cooldown, 0 in Setup, Vheat-max in Warmup/Setback, 0 in Unoccupied. Heating maximum endpoint is Max(Vheat-max, min*) in Occupied, Vheat-max in Cooldown, 0 in Setup, Vcool-max in Warmup/Setback, 0 in Unoccupied.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin*\",\n        \"Vheat-min\",\n        \"Vheat-max\",\n        \"min*\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.6.4 Endpoints  as a Function of Zone Group  Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nCooling minimum  Vmin*  0 0 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating minimum  Max\\n(Vheat -min, min*)  Vheat -min 0 Vheat -max Vheat -max 0\\nHeating maximum  Max\\n(Vheat -max, min*)  Vheat -max 0 Vcool -max Vcool -max 0\",\n      \"page_hint\": 75,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State Airflow Setpoint Mapping\",\n      \"section_id\": \"5.6.5.1\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"When Zone State is cooling, the cooling-loop output is mapped to the active airflow setpoint from cooling minimum to cooling maximum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Active airflow setpoint = cooling-loop output mapped between cooling minimum endpoint and cooling maximum endpoint. Heating coil disabled unless DAT < minimum setpoint (see 5.6.5.4). If supply air temperature > room temperature, active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is cooling , the cooling -loop output shall be mapped to the active airflow setpoint  from the cooling minimum endpoint to the cooling maximum  endpoint . Heating coil is disabled unless the DAT  is below the minimum setpoint  (see Section 5.6.5.4 ).\\na. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint .\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State Airflow Setpoint\",\n      \"section_id\": \"5.6.5.2\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"When Zone State is deadband, active airflow setpoint is the minimum endpoint. Heating coil is disabled unless DAT is below minimum setpoint.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Active airflow setpoint = minimum endpoint. Heating coil disabled unless DAT < minimum setpoint (see 5.6.5.4).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State  is deadband , the active airflow setpoint  shall be the minimum endpoint . Heating coil is disabled unless the DAT  is below the minimum setpoint  (see Section 5.6.5.4 ).\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State Sequence – Discharge Temperature Reset (0-50%)\",\n      \"section_id\": \"5.6.5.3\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"From 0% to 50% heating-loop output, reset discharge temperature setpoint from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Active airflow setpoint is the heating minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating and heating-loop output between 0% and 50%\",\n      \"required_behavior\": \"Discharge temperature setpoint resets from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Active airflow setpoint = heating minimum endpoint.\",\n      \"configurable_values\": [\n        \"MaxΔT\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0 % to 50%, the heating -loop output shall reset the discharge temperature setpoint  from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint . The active airflow setpoint  shall be the heating minimum  endpoint .\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State Sequence – Airflow Reset (51-100%)\",\n      \"section_id\": \"5.6.5.3\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"From 51% to 100% heating-loop output, if DAT > room temperature + 3°C (5°F), reset active airflow setpoint from heating minimum endpoint to heating maximum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating, heating-loop output between 51% and 100%, and DAT > room temperature + 3°C (5°F)\",\n      \"required_behavior\": \"Active airflow setpoint resets from heating minimum endpoint to heating maximum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. From 51 % to 100%, if the DAT  is greater than room temperature plus 3°C (5°F), the heating -loop output shall reset the active airflow setpoint  from the heating minimum endpoint to the heating maximum endpoint .\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Coil Modulation and PWM Interlock\",\n      \"section_id\": \"5.6.5.3\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Heating coil shall be modulated to maintain discharge temperature at setpoint. Direct control from zone temperature loop is not acceptable. When airflow setpoint is pulse-width modulated, heating coil and PID loop shall be disabled with output set to 0 during closed periods.\",\n      \"trigger_condition\": \"Heating coil enabled\",\n      \"required_behavior\": \"Modulate heating coil to maintain DAT at setpoint. If airflow setpoint is PWM, disable heating coil and PID loop, set output to 0 during closed periods.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. The heating coil shall be modulated to maintain the discharge temperature a t setpoint . (Directly controlling heating off the zone temperature control loop is not acceptable).\\n1. When the airflow setpoint  is pulse -width modulated per Section 5.2.2 , the heating coil and PID loop shall be disabled , with output set to 0 during closed periods.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied Mode Minimum DAT Control\",\n      \"section_id\": \"5.6.5.4\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C (50°F).\",\n      \"trigger_condition\": \"Occupied Mode\",\n      \"required_behavior\": \"Modulate heating coil to maintain DAT ≥ 10°C (50°F).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"In Occupied Mode , the heating coil shall be modulated to maintain a DAT  no lower than 10°C (50°F).\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation to Airflow Setpoint\",\n      \"section_id\": \"5.6.5.5\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"trigger_condition\": \"Always\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured airflow = active airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm – Level 4\",\n      \"section_id\": \"5.6.6.1\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measu red airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm – Level 3\",\n      \"section_id\": \"5.6.6.1\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Generate a Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.6.6.1\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R loop\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm – Level 4\",\n      \"section_id\": \"5.6.6.2\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON AND DAT < setpoint - 8.3°C (15°F) for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT < setpoint - 8.3°C (15°F) for 10 minutes while heating hot-water plant is ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm – Level 3\",\n      \"section_id\": \"5.6.6.2\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON AND DAT < setpoint - 17°C (30°F) for 10 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT < setpoint - 17°C (30°F) for 10 minutes while heating hot-water plant is ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If heating hot -water plant is prove n ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-DAT Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.6.6.2\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for hot-water reset T&R loop\",\n      \"required_behavior\": \"Suppress low-DAT alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.6.6.3\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes while fan is OFF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.6.6.4\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position = 0% AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes AND fan proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position = 0% and airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50  cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.6.6.5\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Valve position = 0% for 15 minutes AND DAT > AHU SAT + 3°C (5°F) AND fan proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve position = 0% for 15 minutes, DAT > AHU SAT + 3°C (5°F), fan ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, DAT  is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, genera te a Level 4 alarm.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.6.7\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating to OFF/closed; and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": \"Commissioning mode\",\n      \"required_behavior\": \"Software switches shall allow forcing of airflow setpoints, damper position, heating state, and reset of request-hours accumulator.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating to OFF/closed; and reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  zone airflow setpoint  to Vheat -max,\\ne. force  damper full closed/open ,\\nf. force  heating to OFF/closed , and\\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.6.8.1\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Zone sends cooling SAT reset requests based on zone temperature exceeding cooling setpoint or cooling loop output.\",\n      \"trigger_condition\": \"Various conditions\",\n      \"required_behavior\": \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes after suppression, send 2 requests. Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change pe r Section 5.1.20 , send 3 requests.\\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Requests\",\n      \"section_id\": \"5.6.8.2\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV reheat terminal unit\",\n      \"summary\": \"Zone sends static pressure reset requests based on measured airflow vs setpoint and damper position.\",\n      \"trigger_condition\": \"Various conditions\",\n      \"required_behavior\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests. Else if measured airflow < 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests. Else if damper position > 95%, send 1 request until damper position < 85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\\nb. Else if the measured airflow is less than 70% of setpoint while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\\nc. Else if the damper position is greater than 95%, send 1 request  until the damper position is less than 85 %.\\nd. Else if the damper position is l ess than 95%, send 0 requests.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32341, "completion_tokens": 6209, "total_tokens": 38550, "prompt_tokens_details": {"cached_tokens": 32256}, "prompt_cache_hit_tokens": 32256, "prompt_cache_miss_tokens": 85}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
