{"candidate_id": "cand_1fc341698eeac05d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_1:cooling_mode_primary_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Primary Airflow Setpoint Mapping", "section_id": "5.7.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "When the zone is in cooling state, the cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is greater than room temperature, the setpoint is limited to the minimum endpoint.", "trigger_condition": "Zone State Is Cooling", "required_behavior": "Map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If SAT > room temperature, limit setpoint to minimum endpoint. Heating coil OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State Is Cooling\na. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\n1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\nb. Heating coil is OFF.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State Is Cooling\na. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\n1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\nb. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.1", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "When the Zone State Is Cooling\na. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\n1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\nb. Heating coil is OFF.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b51b66af28304adc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_2:deadband_mode_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Mode Primary Airflow Setpoint", "section_id": "5.7.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In deadband, the primary airflow setpoint is the minimum endpoint and the heating coil is off.", "trigger_condition": "Zone State Is Deadband", "required_behavior": "Primary airflow setpoint shall be the minimum endpoint. Heating coil OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State Is Deadband\na. The primary airflow setpoint shall be the minimum endpoint.\nb. Heating coil is OFF.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the Zone State Is Deadband\na. The primary airflow setpoint shall be the minimum endpoint.\nb. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.2", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "When the Zone State Is Deadband\na. The primary airflow setpoint shall be the minimum endpoint.\nb. Heating coil is OFF.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ee9c2adddae26044", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_4:vav_damper_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation", "section_id": "5.7.5.4", "section_title": "VAV Damper Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The VAV damper modulates to maintain measured primary airflow at setpoint.", "trigger_condition": "Always active when terminal unit is operating", "required_behavior": "Modulate VAV damper to maintain measured primary airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.4", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b566eda6af1e958a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_control_during_heating", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Control During Heating", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "The parallel fan runs whenever the zone state is heating.", "trigger_condition": "Zone State is heating", "required_behavior": "Fan shall run.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run whenever Zone State is heating.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan shall run whenever Zone State is heating.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "Fan shall run whenever Zone State is heating.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_91d2ec7d3942fb73", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_control_for_ventilation_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Control for Ventilation (ASHRAE 62.1)", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If ventilation complies with ASHRAE Standard 62.1, the fan runs in Deadband and Cooling when primary air volume is less than Voz for 1 minute and shuts off when primary air volume is above Voz by 10% for 3 minutes.", "trigger_condition": "Ventilation according to ASHRAE Standard 62.1-2016", "required_behavior": "Fan shall run in Deadband and Cooling when primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "configurable_values": ["Voz (zone minimum outdoor airflow)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3af8e46e2ad4525f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_control_for_ventilation_california_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Control for Ventilation (California Title 24)", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "If ventilation complies with California Title 24, the fan runs in Deadband and Cooling when primary air volume is less than Zone-Abs-OA-min for 1 minute and shuts off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.", "trigger_condition": "Ventilation according to California Title 24", "required_behavior": "Fan shall run in Deadband and Cooling when primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.", "configurable_values": ["Zone-Abs-OA-min (zone absolute minimum outdoor airflow)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "source_chunk_ids": ["chunk_bd639530e2ed42d6"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81], "evidence_text": "If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_219003b4acdfc2e7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (Level 4)", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_51f0f4eb2c577e5a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (Level 3)", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 106], "evidence_text": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks"}
{"candidate_id": "cand_1a865e927af95948", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Suppress low airflow alarms for zones with Importance-Multiplier of 0 for static pressure reset T&R control loop.", "trigger_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R control loop", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 98, 102, 106, 109], "evidence_text": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks"}
{"candidate_id": "cand_1813948087ee6602", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm (Level 4)", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 4 alarm if heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.", "trigger_condition": "Heating hot-water plant proven ON AND DAT < setpoint - 8.3°C (15°F) for 10 minutes", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "DAT 8.3°C (15°F) less than setpoint for 10 minutes while heating hot-water plant is proven ON", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_fa2e0f9a46877588", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm (Level 3)", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 3 alarm if heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.", "trigger_condition": "Heating hot-water plant proven ON AND DAT < setpoint - 17°C (30°F) for 10 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "DAT 17°C (30°F) less than setpoint for 10 minutes while heating hot-water plant is proven ON", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_f499e189535369ea", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm Suppression", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Suppress low-DAT alarms for zones with Importance-Multiplier of 0 for hot-water reset T&R control loop.", "trigger_condition": "Zone Importance-Multiplier = 0 for hot-water reset T&R control loop", "required_behavior": "Suppress low-DAT alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_b97ed8daa5fc0dcb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_on_status_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm (Commanded On, Status Off)", "section_id": "5.7.6.3", "section_title": "Fan Alarm", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 2 alarm if fan is commanded on but status is off after 15 seconds.", "trigger_condition": "Fan commanded on AND status off for 15 seconds after change in output status", "required_behavior": "Generate Level 2 alarm.", "configurable_values": [], "fault_condition": "Commanded on, status off after 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded on, status off: Level 2", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded on, status off: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93], "evidence_text": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded on, status off: Level 2", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_55a925b896bf5bc8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_off_status_on", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm (Commanded Off, Status On)", "section_id": "5.7.6.3", "section_title": "Fan Alarm", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 4 alarm if fan is commanded off but status is on after 15 seconds.", "trigger_condition": "Fan commanded off AND status on for 15 seconds after change in output status", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Commanded off, status on after 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\nb. Commanded off, status on: Level 4", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.7.6.3.  Fan alarm is indicated by the status input being diffe rent from the output command after a period of", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_bba3546fd12145da"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.6.3.  Fan alarm is indicated by the status input being diffe rent from the output command after a period of", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence"}
{"candidate_id": "cand_3b922178b404cb26", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.7.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 3 alarm if fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes.", "trigger_condition": "Fan OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Airflow sensor reading above threshold while fan is OFF for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.4", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_996affa4c99f9e5e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.7.6.5", "section_title": "Leaking Damper", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 4 alarm if damper position is 0%, airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan is proven on.", "trigger_condition": "Damper position = 0% AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes AND fan proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Airflow above threshold with damper closed and fan on for 10 minutes", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_2b27f10874050ce1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.7.6.6", "section_title": "Leaking Valve", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Generate a Level 4 alarm if valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan is proven ON.", "trigger_condition": "Valve position = 0% for 15 minutes AND DAT > AHU SAT + 3°C (5°F) AND fan proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Valve closed but DAT elevated above AHU SAT with fan on for 15 minutes", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.6", "source_chunk_ids": ["chunk_84053c481e324784", "chunk_60224ddff4204581"], "chunk_id": "chunk_84053c481e324784", "page_no": 78, "source_page_nos": [78, 82], "evidence_text": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_f308b7d95b8e2615", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning or testing activity", "required_behavior": "Provide software switches that interlock to a system level point to:\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force damper full closed/open,\ne. force heating to OFF/closed,\nf. turn fan ON/OFF, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switches exist and can override the listed points.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force damper full closed/open,\ne. force heating to OFF/closed,\nf. turn fan ON/OFF, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force damper full closed/open,\ne. force heating to OFF/closed,\nf. turn fan ON/OFF, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "source_chunk_ids": ["chunk_60224ddff4204581", "chunk_71bedbc8d5404b97"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force damper full closed/open,\ne. force heating to OFF/closed,\nf. turn fan ON/OFF, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "trust_level": "L3", "verification_reason": "verbatim evidence_quote spans 2 adjacent chunks"}
{"candidate_id": "cand_2aaca28fb614a688", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_7_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.7.4", "section_title": "Endpoints as a Function of Zone Group Mode", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "Cooling maximum and minimum airflow endpoints vary by Zone Group mode: Occupied/Cooldown/Setup use Vcool-max and Vmin*; Warmup/Setback/Unoccupied use 0 for both.", "trigger_condition": "Zone Group mode changes", "required_behavior": "Use endpoints per Table 5.7.4.", "configurable_values": ["Vcool-max (zone maximum cooling airflow setpoint)", "Vmin (zone minimum primary airflow setpoint, may be AUTO)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0", "page_hint": 79}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.4", "source_chunk_ids": ["chunk_c89e44a786184873"], "chunk_id": "chunk_c89e44a786184873", "page_no": 79, "source_page_nos": [79], "evidence_text": "Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
