{"candidate_id": "cand_45f572dd1d15d538", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_3:heating_mode_primary_airflow_and_discharge_temperature_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Primary Airflow and Discharge Temperature Reset", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit, constant-volume fan", "summary": "In heating, primary airflow is at minimum endpoint. Heating-loop output resets discharge temperature from current AHU SAT setpoint up to MaxΔT above space temperature setpoint. Heating coil modulates to maintain discharge temperature at setpoint.", "trigger_condition": "Zone State Is Heating", "required_behavior": "Active primary airflow setpoint shall be the minimum endpoint. As heating-loop output increases from 0% to 100%, reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Heating coil shall be modulated to maintain discharge temperature at setpoint.", "configurable_values": ["MaxΔT (maximum DAT rise above heating setpoint, limited by ASHRAE 90.1 to 11°C (20°F) above space temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When Zone State Is Heating\na. The active primary airflow setpoint shall be the minimum endpoint.\nb. As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\nc. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.7.5.3.  When Zone State  Is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "5.7.5.3.  When Zone State  Is Heating", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
