{"extract_mode": "section_context", "focus_sections": ["5.7"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.7. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "c06929dc4aca23014bdd238673a5a63be52a5c38", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "2ed5c81a56399fc4093d6acb80e822388721da95", "content_chars": 123514}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "dfa991ea-d0ad-4b25-b9f8-a9b56b089790", "object": "chat.completion", "created": 1778195261, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Primary Airflow Setpoint Mapping\",\n      \"section_id\": \"5.7.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"When the zone is in cooling state, the cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is greater than room temperature, the setpoint is limited to the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State Is Cooling\",\n      \"required_behavior\": \"Map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If SAT > room temperature, limit setpoint to minimum endpoint. Heating coil OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State Is Cooling\\na. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\\n1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\\nb. Heating coil is OFF.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Primary Airflow Setpoint\",\n      \"section_id\": \"5.7.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In deadband, the primary airflow setpoint is the minimum endpoint and the heating coil is off.\",\n      \"trigger_condition\": \"Zone State Is Deadband\",\n      \"required_behavior\": \"Primary airflow setpoint shall be the minimum endpoint. Heating coil OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State Is Deadband\\na. The primary airflow setpoint shall be the minimum endpoint.\\nb. Heating coil is OFF.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Primary Airflow and Discharge Temperature Reset\",\n      \"section_id\": \"5.7.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"In heating, primary airflow is at minimum endpoint. Heating-loop output resets discharge temperature from current AHU SAT setpoint up to MaxΔT above space temperature setpoint. Heating coil modulates to maintain discharge temperature at setpoint.\",\n      \"trigger_condition\": \"Zone State Is Heating\",\n      \"required_behavior\": \"Active primary airflow setpoint shall be the minimum endpoint. As heating-loop output increases from 0% to 100%, reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Heating coil shall be modulated to maintain discharge temperature at setpoint.\",\n      \"configurable_values\": [\n        \"MaxΔT (maximum DAT rise above heating setpoint, limited by ASHRAE 90.1 to 11°C (20°F) above space temperature)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When Zone State Is Heating\\na. The active primary airflow setpoint shall be the minimum endpoint.\\nb. As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\\nc. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heat off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation\",\n      \"section_id\": \"5.7.5.4\",\n      \"section_title\": \"VAV Damper Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"The VAV damper modulates to maintain measured primary airflow at setpoint.\",\n      \"trigger_condition\": \"Always active when terminal unit is operating\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured primary airflow at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Control During Heating\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"The parallel fan runs whenever the zone state is heating.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Fan shall run.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan shall run whenever Zone State is heating.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Control for Ventilation (ASHRAE 62.1)\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If ventilation complies with ASHRAE Standard 62.1, the fan runs in Deadband and Cooling when primary air volume is less than Voz for 1 minute and shuts off when primary air volume is above Voz by 10% for 3 minutes.\",\n      \"trigger_condition\": \"Ventilation according to ASHRAE Standard 62.1-2016\",\n      \"required_behavior\": \"Fan shall run in Deadband and Cooling when primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.\",\n      \"configurable_values\": [\n        \"Voz (zone minimum outdoor airflow)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Control for Ventilation (California Title 24)\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"If ventilation complies with California Title 24, the fan runs in Deadband and Cooling when primary air volume is less than Zone-Abs-OA-min for 1 minute and shuts off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.\",\n      \"trigger_condition\": \"Ventilation according to California Title 24\",\n      \"required_behavior\": \"Fan shall run in Deadband and Cooling when primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.\",\n      \"configurable_values\": [\n        \"Zone-Abs-OA-min (zone absolute minimum outdoor airflow)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm (Level 4)\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm (Level 3)\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Suppression\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Suppress low airflow alarms for zones with Importance-Multiplier of 0 for static pressure reset T&R control loop.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R control loop\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm (Level 4)\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 4 alarm if heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON AND DAT < setpoint - 8.3°C (15°F) for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT 8.3°C (15°F) less than setpoint for 10 minutes while heating hot-water plant is proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm (Level 3)\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 3 alarm if heating hot-water plant is proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON AND DAT < setpoint - 17°C (30°F) for 10 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT 17°C (30°F) less than setpoint for 10 minutes while heating hot-water plant is proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm Suppression\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Suppress low-DAT alarms for zones with Importance-Multiplier of 0 for hot-water reset T&R control loop.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for hot-water reset T&R control loop\",\n      \"required_behavior\": \"Suppress low-DAT alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm (Commanded On, Status Off)\",\n      \"section_id\": \"5.7.6.3\",\n      \"section_title\": \"Fan Alarm\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 2 alarm if fan is commanded on but status is off after 15 seconds.\",\n      \"trigger_condition\": \"Fan commanded on AND status off for 15 seconds after change in output status\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded on, status off after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\\na. Commanded on, status off: Level 2\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm (Commanded Off, Status On)\",\n      \"section_id\": \"5.7.6.3\",\n      \"section_title\": \"Fan Alarm\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 4 alarm if fan is commanded off but status is on after 15 seconds.\",\n      \"trigger_condition\": \"Fan commanded off AND status on for 15 seconds after change in output status\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded off, status on after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\\nb. Commanded off, status on: Level 4\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.7.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 3 alarm if fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes.\",\n      \"trigger_condition\": \"Fan OFF AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading above threshold while fan is OFF for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.7.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 4 alarm if damper position is 0%, airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan is proven on.\",\n      \"trigger_condition\": \"Damper position = 0% AND airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes AND fan proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow above threshold with damper closed and fan on for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.7.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Generate a Level 4 alarm if valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan is proven ON.\",\n      \"trigger_condition\": \"Valve position = 0% for 15 minutes AND DAT > AHU SAT + 3°C (5°F) AND fan proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve closed but DAT elevated above AHU SAT with fan on for 15 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": \"Commissioning or testing activity\",\n      \"required_behavior\": \"Provide software switches that interlock to a system level point to:\\na. force zone airflow setpoint to zero,\\nb. force zone airflow setpoint to Vcool-max,\\nc. force zone airflow setpoint to Vmin,\\nd. force damper full closed/open,\\ne. force heating to OFF/closed,\\nf. turn fan ON/OFF, and\\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches exist and can override the listed points.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force zone airflow setpoint to zero,\\nb. force zone airflow setpoint to Vcool-max,\\nc. force zone airflow setpoint to Vmin,\\nd. force damper full closed/open,\\ne. force heating to OFF/closed,\\nf. turn fan ON/OFF, and\\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.7.4\",\n      \"section_title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit, constant-volume fan\",\n      \"summary\": \"Cooling maximum and minimum airflow endpoints vary by Zone Group mode: Occupied/Cooldown/Setup use Vcool-max and Vmin*; Warmup/Setback/Unoccupied use 0 for both.\",\n      \"trigger_condition\": \"Zone Group mode changes\",\n      \"required_behavior\": \"Use endpoints per Table 5.7.4.\",\n      \"configurable_values\": [\n        \"Vcool-max (zone maximum cooling airflow setpoint)\",\n        \"Vmin (zone minimum primary airflow setpoint, may be AUTO)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.7.4 Endpoints as a Function of Zone Group Mode\\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum Vmin* 0 0 0 0 0\",\n      \"page_hint\": 79,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31866, "completion_tokens": 5543, "total_tokens": 37409, "prompt_tokens_details": {"cached_tokens": 31744}, "prompt_cache_hit_tokens": 31744, "prompt_cache_miss_tokens": 122}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
