{"extract_mode": "section_context", "focus_sections": ["5.8"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.8. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "c522d8552e416b836d7ff5f546590bcddce6d1eb", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "db1e499529471fd90331f013b5c5511eed56cd9a", "content_chars": 127599}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "5fe59199-09ec-4306-98b1-bf8cce9509a5", "object": "chat.completion", "created": 1778195407, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State Airflow Setpoint Mapping\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"The cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If SAT > room temperature, limit active primary airflow setpoint to no higher than minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 84,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State Heating Coil Off\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Heating coil is OFF when zone state is cooling.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Heating coil is OFF.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State Parallel Fan Operation for ASHRAE 62.1 Ventilation\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"In Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling, Occupied Mode, ventilation according to ASHRAE Standard 62.1-2016\",\n      \"required_behavior\": \"Start parallel fan when primary airflow < Voz - 0.5*Pfan-z; stop when primary airflow > Voz. Set fan airflow rate setpoint = Voz - current primary airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State Parallel Fan Operation for California Title 24 Ventilation\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"In Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the current primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling, Occupied Mode, ventilation according to California Title 24\",\n      \"required_behavior\": \"Start parallel fan when primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z; stop when primary airflow > Zone-Abs-OA-min. Set fan airflow rate setpoint = Zone-Abs-OA-min - current primary airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the current primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State Primary Airflow Setpoint\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Set active primary airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State Heating Coil Off\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Heating coil is OFF when zone state is deadband.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Heating coil is OFF.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State Parallel Fan Operation for ASHRAE 62.1 Ventilation\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband, ventilation according to ASHRAE Standard 62.1-2016\",\n      \"required_behavior\": \"Run parallel fan if active primary airflow setpoint < Voz. Set fan airflow rate setpoint = Voz - active primary airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State Parallel Fan Operation for California Title 24 Ventilation\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"In Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband, Occupied Mode, ventilation according to California Title 24\",\n      \"required_behavior\": \"Run parallel fan if active primary airflow setpoint < Zone-Abs-OA-min. Set fan airflow rate setpoint = Zone-Abs-OA-min - active primary airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State Primary Airflow Setpoint\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Set active primary airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State Parallel Fan On\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Parallel fan shall run when zone state is heating.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Parallel fan shall run.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Parallel fan shall run.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State Discharge Temperature Reset (0-50% Heating Loop)\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"From 0% to 50% heating loop output, reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"trigger_condition\": \"Zone State is Heating, heating loop output 0% to 50%\",\n      \"required_behavior\": \"Reset discharge temperature setpoint linearly from current AHU SAT setpoint (at 0%) to MaxΔT above space temperature setpoint (at 50%).\",\n      \"configurable_values\": [\n        \"MaxΔT\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. From 0% to 50%, the Heating Loop output shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State Parallel Fan Airflow Reset (50-100% Heating Loop)\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"From 50% to 100% heating loop output, reset parallel fan airflow setpoint from the airflow setpoint required in deadband proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).\",\n      \"trigger_condition\": \"Zone State is Heating, heating loop output 50% to 100%\",\n      \"required_behavior\": \"Reset parallel fan airflow setpoint linearly from deadband airflow setpoint (at 50%) to Pfan-htgmax (at 100%).\",\n      \"configurable_values\": [\n        \"Pfan-htgmax\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. From 50% to 100%, the Heating Loop output shall reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (see above; this is Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Coil Modulation to Maintain Discharge Temperature Setpoint\",\n      \"section_id\": \"5.8.5.4\",\n      \"section_title\": \"Heating Coil Control\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"The heating coil shall be modulated to maintain the discharge temperature at setpoint. Directly controlling heating off zone temperature control loop is not acceptable.\",\n      \"trigger_condition\": \"Heating coil active\",\n      \"required_behavior\": \"Modulate heating coil to maintain discharge temperature at setpoint. Do not control heating directly from zone temperature loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation to Maintain Primary Airflow Setpoint\",\n      \"section_id\": \"5.8.5.5\",\n      \"section_title\": \"VAV Damper Control\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.\",\n      \"trigger_condition\": \"Always\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured primary airflow at primary airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm (Level 4)\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"Alarms - Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes, setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm (Level 3)\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"Alarms - Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes, setpoint > 0\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"Alarms - Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R loop\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm (Level 4)\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"Alarms - Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON, DAT < setpoint - 8.3°C (15°F) for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT < setpoint - 8.3°C (15°F) for 10 minutes while heating hot-water plant is ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm (Level 3)\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"Alarms - Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON, DAT < setpoint - 17°C (30°F) for 10 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT < setpoint - 17°C (30°F) for 10 minutes while heating hot-water plant is ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low DAT Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"Alarms - Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for hot-water reset T&R loop\",\n      \"required_behavior\": \"Suppress low-DAT alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded ON, Status OFF\",\n      \"section_id\": \"5.8.6.3\",\n      \"section_title\": \"Alarms - Fan Alarm\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If fan is commanded ON and status is OFF after 15 seconds, generate a Level 2 alarm.\",\n      \"trigger_condition\": \"Fan commanded ON, status OFF for 15 seconds\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded ON, status OFF after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Commanded ON, status OFF Level 2\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded OFF, Status ON\",\n      \"section_id\": \"5.8.6.3\",\n      \"section_title\": \"Alarms - Fan Alarm\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If fan is commanded OFF and status is ON after 15 seconds, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Fan commanded OFF, status ON for 15 seconds\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded OFF, status ON after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.8.6.4\",\n      \"section_title\": \"Alarms - Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading > max(10% Vcool-max, 50 cfm) for 30 minutes while fan is OFF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.8.6.5\",\n      \"section_title\": \"Alarms - Leaking Damper\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position 0%, airflow sensor reading > max(10% Vcool-max, 50 cfm) for 10 minutes, fan proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper at 0%, airflow > max(10% Vcool-max, 50 cfm) for 10 minutes while fan ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.8.6.6\",\n      \"section_title\": \"Alarms - Leaking Valve\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Valve position 0% for 15 minutes, DAT > AHU SAT + 3°C (5°F)\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve at 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to off/closed, turn fan on/off, and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Provide software switches for the listed overrides.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switches exist and function for each override.\",\n      \"evidence_quote\": \"5.8.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to off/closed, f. turn fan on/off, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.8.8.1\",\n      \"section_title\": \"System Requests - Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Send 3 requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period; else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests; else if Cooling Loop > 95%, send 1 request until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"Various conditions based on zone temperature deviation and cooling loop output\",\n      \"required_behavior\": \"Send requests as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Requests\",\n      \"section_id\": \"5.8.8.2\",\n      \"section_title\": \"System Requests - Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute; else if < 70% of setpoint and damper > 95% for 1 minute, send 2 requests; else if damper > 95%, send 1 request until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"Various conditions based on airflow deviation and damper position\",\n      \"required_behavior\": \"Send requests as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.8.2. Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%. d. Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Requests\",\n      \"section_id\": \"5.8.8.3\",\n      \"section_title\": \"System Requests - Hot-Water Reset Requests\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If there is a hot-water coil, send 3 requests if DAT is 17°C (30°F) less than setpoint for 5 minutes; else if 8.3°C (15°F) less for 5 minutes, send 2 requests; else if HW valve > 95%, send 1 request until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"Various conditions based on DAT deviation and HW valve position\",\n      \"required_behavior\": \"Send requests as specified.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.8.3. If There Is a Hot-Water Coil, Hot-Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating-Hot Water Plant Requests\",\n      \"section_id\": \"5.8.8.4\",\n      \"section_title\": \"System Requests - Heating-Hot Water Plant Requests\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"If there is a hot-water coil and a heating hot-water plant, send a heating hot-water plant request as follows: if HW valve position > 95%, send 1 request until < 10%; else send 0 requests.\",\n      \"trigger_condition\": \"HW valve position > 95%\",\n      \"required_behavior\": \"Send 1 request until HW valve position < 10%; otherwise send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.8.4. If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests. Send the heating hot-water plant that serves the zone a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Pfan-z Definition\",\n      \"section_id\": \"5.8.3.1\",\n      \"section_title\": \"Pfan-z Definition\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Pfan-z\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.3.1. Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.\",\n      \"page_hint\": 83,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.8.4\",\n      \"section_title\": \"Active Endpoints\",\n      \"equipment_scope\": \"Parallel Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Active endpoints used in control logic vary depending on the mode of the Zone Group. Table 5.8.4 defines endpoints for Occupied, Cooldown, Setup, Warmup, Setback, and Unoccupied modes.\",\n      \"trigger_condition\": \"Zone Group mode changes\",\n      \"required_behavior\": \"Use endpoints from Table 5.8.4 based on Zone Group mode.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.4. Active endpoints used in the control logic depicted in Figure 5.8.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.8.4).\",\n      \"page_hint\": 83,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32904, "completion_tokens": 8846, "total_tokens": 41750, "prompt_tokens_details": {"cached_tokens": 32896}, "prompt_cache_hit_tokens": 32896, "prompt_cache_miss_tokens": 8}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
