{"candidate_id": "cand_12a51706b4ce17b8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 3", "section_id": "5.10.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes and setpoint > 0", "required_behavior": "Generate a Level 3 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks", "judge_reason": "Fault diagnostic rule for low primary airflow alarm level 3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b336fc2d265e6d87", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.10.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Send 3 requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period; send 2 requests if exceeds by 2°C (3°F) for 2 minutes; send 1 request if Cooling Loop > 95% until < 85%; else send 0 requests.", "trigger_condition": "Various zone temperature and cooling loop conditions", "required_behavior": "Send requests as described based on zone temperature deviation and cooling loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 103, 107], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Operational sequence for cooling SAT reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_bc7f57fe57836a64", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_2:static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests", "section_id": "5.10.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.", "trigger_condition": "Measured airflow < 50% of setpoint, setpoint > 0, damper position > 95% for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Operational sequence for static pressure reset requests.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6e9a4a5d88a2a623", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Level 4", "section_id": "5.10.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes and setpoint > 0", "required_behavior": "Generate a Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "judge_reason": "Fault diagnostic rule for low primary airflow alarm level 4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3d5a0f78d0dd5d1f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_dat_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low DAT Alarm Suppression for Importance-Multiplier 0", "section_id": "5.10.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Suppress low-DAT alarms for zones with Importance-Multiplier of 0 for hot-water reset T&R control loop.", "trigger_condition": "Zone Importance-Multiplier = 0", "required_behavior": "Low-DAT alarms shall be suppressed for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for suppressing low-DAT alarms for importance-multiplier 0.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f596a3997e67db80", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm Level 3", "section_id": "5.10.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Generate Level 3 alarm if heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.", "trigger_condition": "Heating hot-water plant proven ON and DAT < setpoint - 17°C (30°F) for 10 minutes", "required_behavior": "Generate a Level 3 alarm.", "configurable_values": [], "fault_condition": "DAT is 17°C (30°F) less than setpoint for 10 minutes while heating hot-water plant is proven ON", "commissioning_check": null, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Fault diagnostic rule for low discharge air temperature alarm level 3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_fb33d2a2baa58d98", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm Level 4", "section_id": "5.10.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Generate Level 4 alarm if heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.", "trigger_condition": "Heating hot-water plant proven ON and DAT < setpoint - 8.3°C (15°F) for 10 minutes", "required_behavior": "Generate a Level 4 alarm.", "configurable_values": [], "fault_condition": "DAT is 8.3°C (15°F) less than setpoint for 10 minutes while heating hot-water plant is proven ON", "commissioning_check": null, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for low discharge air temperature alarm level 4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_40a37b6eff9935d4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_2:deadband_zone_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Zone State Primary Airflow Setpoint", "section_id": "5.10.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Primary airflow setpoint equals the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Primary airflow setpoint shall be the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The primary airflow setpoint shall be the minimum endpoint.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.2", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. The primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for deadband primary airflow setpoint.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c502472d6464398e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_3:heating_zone_state_heating_coil_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Zone State Heating Coil Modulation", "section_id": "5.10.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Heating coil modulated to maintain discharge temperature at setpoint. Direct control from zone temperature loop is not acceptable.", "trigger_condition": "Zone State is Heating", "required_behavior": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.3", "source_chunk_ids": ["chunk_de9527b03b144b0a"], "chunk_id": "chunk_de9527b03b144b0a", "page_no": 89, "source_page_nos": [89], "evidence_text": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for heating coil modulation with discharge temperature control.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9cf283057a1a73be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_1:cooling_zone_state_primary_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Zone State Primary Airflow Setpoint Mapping", "section_id": "5.10.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature from air handler exceeds room temperature, limit primary airflow to minimum endpoint and series fan airflow to OA-min.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Cooling-loop output mapped to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If AHU SAT > room temperature, primary airflow setpoint ≤ minimum endpoint and series fan airflow setpoint ≤ OA-min.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.1", "source_chunk_ids": ["chunk_ce58bf7a1b5b4e95"], "chunk_id": "chunk_ce58bf7a1b5b4e95", "page_no": 92, "source_page_nos": [92], "evidence_text": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for cooling zone state airflow mapping with specific limits.", "judge_verdict": "accepted"}
{"candidate_id": "cand_71fe5493dc7e420a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_1:cooling_zone_state_series_fan_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Zone State Series Fan Airflow Setpoint Mapping", "section_id": "5.10.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Map cooling-loop output to series fan airflow setpoint from the larger of OA-min and primary airflow minimum endpoint to cooling maximum endpoint.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Cooling Loop output mapped to series fan airflow setpoint from max(OA-min, primary airflow minimum endpoint) to cooling maximum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. The Cooling Loop output shall be mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. The Cooling Loop output shall be mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.1", "source_chunk_ids": ["chunk_ce58bf7a1b5b4e95"], "chunk_id": "chunk_ce58bf7a1b5b4e95", "page_no": 92, "source_page_nos": [92], "evidence_text": "b. The Cooling Loop output shall be mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for series fan airflow setpoint mapping.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5fa033744c257669", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.10.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Suppress low airflow alarms for zones with Importance-Multiplier of 0.", "trigger_condition": "Zone Importance-Multiplier = 0", "required_behavior": "Low airflow alarms shall be suppressed for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1", "source_chunk_ids": ["chunk_28300bc956fb4532", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_28300bc956fb4532", "page_no": 93, "source_page_nos": [93], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule for suppressing low airflow alarms for importance-multiplier 0.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f575576ee153a789", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.10.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Generate Level 3 alarm if fan OFF and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 30 minutes.", "trigger_condition": "Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate a Level 3 alarm.", "configurable_values": [], "fault_condition": "Airflow sensor reading above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes while fan is OFF", "commissioning_check": null, "evidence_quote": "5.10.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.4", "source_chunk_ids": ["chunk_99d1e8c9046546a8", "chunk_41badee17864467c"], "chunk_id": "chunk_99d1e8c9046546a8", "page_no": 93, "source_page_nos": [93], "evidence_text": "5.10.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Fault diagnostic rule for airflow sensor calibration alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_de12d4ec726ea0be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_2:deadband_zone_state_series_fan_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Zone State Series Fan Airflow Setpoint", "section_id": "5.10.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Series fan airflow setpoint equals OA-min.", "trigger_condition": "Zone State is Deadband", "required_behavior": "The series fan airflow setpoint shall be equal to OA-min.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. The series fan airflow setpoint shall be equal to OA-min.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. The series fan airflow setpoint shall be equal to OA-min.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.2", "source_chunk_ids": ["chunk_11aea9b4259b403b"], "chunk_id": "chunk_11aea9b4259b403b", "page_no": 93, "source_page_nos": [93], "evidence_text": "b. The series fan airflow setpoint shall be equal to OA-min.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for deadband series fan airflow setpoint.", "judge_verdict": "accepted"}
{"candidate_id": "cand_077439fc08fb57de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_3:heating_zone_state_second_stage_series_fan_airflow_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Zone State Second Stage: Series Fan Airflow Reset", "section_id": "5.10.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "From 50% to 100% heating loop output, reset series fan airflow setpoint from OA-min to Sfan-htgmax. Primary airflow setpoint remains minimum endpoint.", "trigger_condition": "Zone State is Heating and Heating Loop output 50% to 100%", "required_behavior": "Series fan airflow setpoint reset from OA-min to Sfan-htgmax. Active primary airflow setpoint = minimum endpoint.", "configurable_values": ["Sfan-htgmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. From 50% to 100%, the Heating Loop output shall reset the series fan airflow setpoint from OA-min to a Sfan-htgmax. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. From 50% to 100%, the Heating Loop output shall reset the series fan airflow setpoint from OA-min to a Sfan-htgmax. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.3", "source_chunk_ids": ["chunk_11aea9b4259b403b"], "chunk_id": "chunk_11aea9b4259b403b", "page_no": 93, "source_page_nos": [93], "evidence_text": "b. From 50% to 100%, the Heating Loop output shall reset the series fan airflow setpoint from OA-min to a Sfan-htgmax. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for heating zone second stage fan reset.", "judge_verdict": "accepted"}
{"candidate_id": "cand_87d136bbc9399c6e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_4:vav_damper_modulation_to_maintain_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation to Maintain Airflow Setpoint", "section_id": "5.10.5.4", "section_title": "VAV Damper Control", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "VAV damper modulated to maintain measured airflow at setpoint.", "trigger_condition": "Always", "required_behavior": "The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.10.5.4. The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.5.4. The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.4", "source_chunk_ids": ["chunk_28300bc956fb4532"], "chunk_id": "chunk_28300bc956fb4532", "page_no": 93, "source_page_nos": [93], "evidence_text": "5.10.5.4. The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for VAV damper modulation.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c6e2160ec8d20ffa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_5:series_fan_run_and_start_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Series Fan Run and Start Sequence", "section_id": "5.10.5.5", "section_title": "Fan Control", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Fan runs whenever zone is in heating or cooling Zone State, or if associated Zone Group is in Occupied Mode. Before starting fan, damper is driven fully closed to prevent backward rotation. After fan proven ON for 15 seconds, damper override is released.", "trigger_condition": "Zone in heating or cooling Zone State, or Zone Group in Occupied Mode", "required_behavior": "Fan shall run. Prior to starting fan, damper driven fully closed. Once fan proven ON for 15 seconds, damper override released.", "configurable_values": ["15 seconds time delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.5", "source_chunk_ids": ["chunk_28300bc956fb4532"], "chunk_id": "chunk_28300bc956fb4532", "page_no": 93, "source_page_nos": [93], "evidence_text": "5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for series fan start and run logic.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6adcb0f2b628fc0b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_10_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.10.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator.", "trigger_condition": "Commissioning override activation", "required_behavior": "Software switches shall force the listed overrides.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.", "evidence_quote": "5.10.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to OFF/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to OFF/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.7", "source_chunk_ids": ["chunk_cb2d032326474375", "chunk_c625b9419c3244a2"], "chunk_id": "chunk_cb2d032326474375", "page_no": 94, "source_page_nos": [94], "evidence_text": "5.10.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to OFF/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Commissioning step for testing/commissioning overrides.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ea428f313de3717d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.10.6.5", "section_title": "Leaking Damper", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Generate Level 4 alarm if damper position 0%, fan proven ON, and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes.", "trigger_condition": "Damper position 0%, fan proven ON, and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes", "required_behavior": "Generate a Level 4 alarm.", "configurable_values": [], "fault_condition": "Damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON", "commissioning_check": null, "evidence_quote": "5.10.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.5", "source_chunk_ids": ["chunk_cb2d032326474375"], "chunk_id": "chunk_cb2d032326474375", "page_no": 94, "source_page_nos": [94], "evidence_text": "5.10.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for leaking damper alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b4e50c4651b636cf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.10.6.6", "section_title": "Leaking Valve", "equipment_scope": "Series Fan-Powered Terminal Unit – Variable-Volume Fan", "summary": "Generate Level 4 alarm if valve position 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F).", "trigger_condition": "Valve position 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F)", "required_behavior": "Generate a Level 4 alarm.", "configurable_values": [], "fault_condition": "Valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F)", "commissioning_check": null, "evidence_quote": "5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.6", "source_chunk_ids": ["chunk_cb2d032326474375"], "chunk_id": "chunk_cb2d032326474375", "page_no": 94, "source_page_nos": [94], "evidence_text": "5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for leaking valve alarm.", "judge_verdict": "accepted"}
