{"extract_mode": "section_context", "focus_sections": ["5.10"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.10. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "920bdcd6b062f36289bcc149b67f1899f9f70063", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "5e1f9ce7fdd175898d7e9ca156324238e9b415f4", "content_chars": 125097}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "b198acec-33b8-4bd7-8968-40244782a310", "object": "chat.completion", "created": 1778195582, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State Primary Airflow Setpoint Mapping\",\n      \"section_id\": \"5.10.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Map cooling-loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature from air handler exceeds room temperature, limit primary airflow to minimum endpoint and series fan airflow to OA-min.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Cooling-loop output mapped to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If AHU SAT > room temperature, primary airflow setpoint ≤ minimum endpoint and series fan airflow setpoint ≤ OA-min.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State Series Fan Airflow Setpoint Mapping\",\n      \"section_id\": \"5.10.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Map cooling-loop output to series fan airflow setpoint from the larger of OA-min and primary airflow minimum endpoint to cooling maximum endpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Cooling Loop output mapped to series fan airflow setpoint from max(OA-min, primary airflow minimum endpoint) to cooling maximum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. The Cooling Loop output shall be mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State Heating Coil Off\",\n      \"section_id\": \"5.10.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Heating coil is OFF during cooling zone state.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Heating coil is OFF.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State Primary Airflow Setpoint\",\n      \"section_id\": \"5.10.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Primary airflow setpoint equals the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Primary airflow setpoint shall be the minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State Series Fan Airflow Setpoint\",\n      \"section_id\": \"5.10.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Series fan airflow setpoint equals OA-min.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"The series fan airflow setpoint shall be equal to OA-min.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. The series fan airflow setpoint shall be equal to OA-min.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State Heating Coil Off\",\n      \"section_id\": \"5.10.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Heating coil is OFF during deadband zone state.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Heating coil is OFF.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State First Stage: Discharge Temperature Reset\",\n      \"section_id\": \"5.10.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"From 0% to 50% heating loop output, reset discharge temperature setpoint from current AHU SAT to a maximum of MaxΔT above space temperature setpoint. Primary airflow setpoint is minimum endpoint; series fan airflow setpoint is OA-min.\",\n      \"trigger_condition\": \"Zone State is Heating and Heating Loop output 0% to 50%\",\n      \"required_behavior\": \"Discharge temperature setpoint reset from current AHU SAT to max of MaxΔT above space temperature setpoint. Primary airflow setpoint = minimum endpoint. Series fan airflow setpoint = OA-min.\",\n      \"configurable_values\": [\n        \"MaxΔT\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0% to 50%, the Heating Loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The primary airflow setpoint shall be the minimum endpoint, and the series fan airflow setpoint shall be OA-min.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State Second Stage: Series Fan Airflow Reset\",\n      \"section_id\": \"5.10.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"From 50% to 100% heating loop output, reset series fan airflow setpoint from OA-min to Sfan-htgmax. Primary airflow setpoint remains minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Heating and Heating Loop output 50% to 100%\",\n      \"required_behavior\": \"Series fan airflow setpoint reset from OA-min to Sfan-htgmax. Active primary airflow setpoint = minimum endpoint.\",\n      \"configurable_values\": [\n        \"Sfan-htgmax\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. From 50% to 100%, the Heating Loop output shall reset the series fan airflow setpoint from OA-min to a Sfan-htgmax. The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State Heating Coil Modulation\",\n      \"section_id\": \"5.10.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Heating coil modulated to maintain discharge temperature at setpoint. Direct control from zone temperature loop is not acceptable.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation to Maintain Airflow Setpoint\",\n      \"section_id\": \"5.10.5.4\",\n      \"section_title\": \"VAV Damper Control\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"VAV damper modulated to maintain measured airflow at setpoint.\",\n      \"trigger_condition\": \"Always\",\n      \"required_behavior\": \"The VAV damper shall be modulated to maintain the measured airflow at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.5.4. The VAV damper shall be modulated to maintain the measured airflow at setpoint.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Series Fan Run and Start Sequence\",\n      \"section_id\": \"5.10.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Fan runs whenever zone is in heating or cooling Zone State, or if associated Zone Group is in Occupied Mode. Before starting fan, damper is driven fully closed to prevent backward rotation. After fan proven ON for 15 seconds, damper override is released.\",\n      \"trigger_condition\": \"Zone in heating or cooling Zone State, or Zone Group in Occupied Mode\",\n      \"required_behavior\": \"Fan shall run. Prior to starting fan, damper driven fully closed. Once fan proven ON for 15 seconds, damper override released.\",\n      \"configurable_values\": [\n        \"15 seconds time delay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Level 4\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes and setpoint > 0\",\n      \"required_behavior\": \"Generate a Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Level 3\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes and setpoint > 0\",\n      \"required_behavior\": \"Generate a Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Suppress low airflow alarms for zones with Importance-Multiplier of 0.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0\",\n      \"required_behavior\": \"Low airflow alarms shall be suppressed for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm Level 4\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 4 alarm if heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON and DAT < setpoint - 8.3°C (15°F) for 10 minutes\",\n      \"required_behavior\": \"Generate a Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT is 8.3°C (15°F) less than setpoint for 10 minutes while heating hot-water plant is proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm Level 3\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 3 alarm if heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON and DAT < setpoint - 17°C (30°F) for 10 minutes\",\n      \"required_behavior\": \"Generate a Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT is 17°C (30°F) less than setpoint for 10 minutes while heating hot-water plant is proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low DAT Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Suppress low-DAT alarms for zones with Importance-Multiplier of 0 for hot-water reset T&R control loop.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0\",\n      \"required_behavior\": \"Low-DAT alarms shall be suppressed for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm Commanded ON Status OFF Level 2\",\n      \"section_id\": \"5.10.6.3\",\n      \"section_title\": \"Fan Alarm\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 2 alarm if fan commanded ON but status OFF after 15 seconds.\",\n      \"trigger_condition\": \"Fan commanded ON and status OFF for 15 seconds after change in output status\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded ON, status OFF after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Commanded ON, status OFF: Level 2\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm Commanded OFF Status ON Level 4\",\n      \"section_id\": \"5.10.6.3\",\n      \"section_title\": \"Fan Alarm\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 4 alarm if fan commanded OFF but status ON after 15 seconds.\",\n      \"trigger_condition\": \"Fan commanded OFF and status ON for 15 seconds after change in output status\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded OFF, status ON after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.10.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 3 alarm if fan OFF and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 30 minutes.\",\n      \"trigger_condition\": \"Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate a Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes while fan is OFF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.10.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 4 alarm if damper position 0%, fan proven ON, and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes.\",\n      \"trigger_condition\": \"Damper position 0%, fan proven ON, and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes\",\n      \"required_behavior\": \"Generate a Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.10.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Generate Level 4 alarm if valve position 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F).\",\n      \"trigger_condition\": \"Valve position 0% for 15 minutes and DAT > AHU SAT + 3°C (5°F)\",\n      \"required_behavior\": \"Generate a Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator.\",\n      \"trigger_condition\": \"Commissioning override activation\",\n      \"required_behavior\": \"Software switches shall force the listed overrides.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"5.10.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to OFF/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.10.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Send 3 requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period; send 2 requests if exceeds by 2°C (3°F) for 2 minutes; send 1 request if Cooling Loop > 95% until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"Various zone temperature and cooling loop conditions\",\n      \"required_behavior\": \"Send requests as described based on zone temperature deviation and cooling loop output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Requests\",\n      \"section_id\": \"5.10.8.2\",\n      \"section_title\": \"Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit – Variable-Volume Fan\",\n      \"summary\": \"Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint, setpoint > 0, damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32224, "completion_tokens": 6571, "total_tokens": 38795, "prompt_tokens_details": {"cached_tokens": 32128}, "prompt_cache_hit_tokens": 32128, "prompt_cache_miss_tokens": 96}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
