{"candidate_id": "cand_97ab70cf4d8edf81", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_4:dual_duct_vav_endpoints_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Endpoints by Zone Group Mode", "section_id": "5.11.4", "section_title": "Dual-Duct VAV Terminal Unit − Snap-Acting Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Active endpoints for cooling maximum, minimum, and heating maximum airflow setpoints vary based on the Zone Group mode as defined in Table 5.11.4.", "trigger_condition": "Zone Group mode changes (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied).", "required_behavior": "Set cooling maximum, minimum, and heating maximum endpoints according to Table 5.11.4.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Active endpoints used in the control logic depicted in Figures 5.11. 5-1 and 5.11. 5-2 shall vary depending on the mode  of the Zone Group  the zone is a part of  (see Table 5.11.4).", "page_hint": 95}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Active endpoints used in the control logic depicted in Figures 5.11. 5-1 and 5.11. 5-2 shall vary depending on the mode  of the Zone Group  the zone is a part of  (see Table 5.11.4).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.4"}
{"candidate_id": "cand_96c61ccf270152f5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_4:dual_duct_vav_endpoints_table", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Endpoints Table", "section_id": "5.11.4", "section_title": "Dual-Duct VAV Terminal Unit − Snap-Acting Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Table 5.11.4 specifies the active endpoints for cooling maximum, minimum, and heating maximum airflow setpoints for each Zone Group mode.", "trigger_condition": "Zone Group mode is Occupied, Cooldown, Setup, Warmup, Setback, or Unoccupied.", "required_behavior": "Apply the corresponding endpoint values from the table.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.11.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "page_hint": 96}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.11.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.4"}
{"candidate_id": "cand_ef15c860a873dbe6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:dual_duct_vav_cooling_mode_with_dual_inlet_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Cooling Mode with Dual Inlet Sensors", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "In cooling mode, the cooling-loop output resets the active cold duct airflow setpoint from minimum to cooling maximum endpoint. The cold duct damper modulates to maintain measured cooling airflow at setpoint, and the hot duct damper is closed. If cold-deck supply air temperature exceeds room temperature, the cold duct airflow setpoint is limited to the minimum endpoint.", "trigger_condition": "Zone State is cooling.", "required_behavior": "Reset cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint based on cooling-loop output. Modulate cold duct damper to maintain measured cooling airflow at setpoint. Close hot duct damper. If cold-deck SAT > room temperature, limit cold duct airflow setpoint to minimum endpoint.", "configurable_values": ["minimum endpoint", "cooling maximum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State  is cooling , the cooling -loop output shall reset the active cold duct  airflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct  damper shall be modulated by a control loop to maintain the measured cooling airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.\n1. If cold -deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. When the Zone State  is cooling , the cooling -loop output shall reset the active cold duct  airflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct  damper shall be modulated by a control loop to maintain the measured cooling airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.\n1. If cold -deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint  shall be no higher than the minimum  endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_27ee4dd8bf409bda", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:dual_duct_vav_deadband_mode_with_dual_inlet_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Deadband Mode with Dual Inlet Sensors", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "In deadband mode, the active cold duct and hot duct airflow setpoints are held at their last values before entering deadband. When transitioning from cooling to deadband, the cold duct airflow setpoint equals the minimum endpoint and hot duct airflow setpoint is zero. When transitioning from heating to deadband, the hot duct airflow setpoint equals the minimum endpoint and cold duct airflow setpoint is zero. This results in a snap-action switch.", "trigger_condition": "Zone State is deadband.", "required_behavior": "Hold last airflow setpoints. From cooling to deadband: cold duct setpoint = minimum endpoint, hot duct setpoint = 0. From heating to deadband: hot duct setpoint = minimum endpoint, cold duct setpoint = 0.", "configurable_values": ["minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When the Zone State  is deadband , the active cold duct and hot duct  airflow setpoint s shall be their last setpoint s just before entering deadband.  In other words, when going from cooling  to deadband , the active cold duct airflow setpoint  is equal to the minimum  endpoint , and the active hot duct airflow setpoint  is zero. When going from heating  to deadband , the active hot duct airflow setpoint  is equal to the minimum  endpoint , and the active cold duct airflow setpoint  is zero. This results in a snap -action switch in the damper setpoint  as indicated in Figures 5.11.5 -1 and 5.11.5 -2.", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. When the Zone State  is deadband , the active cold duct and hot duct  airflow setpoint s shall be their last setpoint s just before entering deadband.  In other words, when going from cooling  to deadband , the active cold duct airflow setpoint  is equal to the minimum  endpoint , and the active hot duct airflow setpoint  is zero. When going from heating  to deadband , the active hot duct airflow setpoint  is equal to the minimum  endpoint , and the active cold duct airflow setpoint  is zero. This results in a snap -action switch in the damper setpoint  as indicated in Figures 5.11.5 -1 and 5.11.5 -2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_b6434bf9118bcb5a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:dual_duct_vav_heating_mode_with_dual_inlet_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Heating Mode with Dual Inlet Sensors", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "In heating mode, the heating-loop output resets the active hot duct airflow setpoint from minimum to heating maximum endpoint. The hot duct damper modulates to maintain measured heating airflow at setpoint, and the cold duct damper is closed. If hot-deck supply air temperature is less than room temperature, the hot duct airflow setpoint is limited to the minimum endpoint.", "trigger_condition": "Zone State is heating.", "required_behavior": "Reset hot duct airflow setpoint from minimum endpoint to heating maximum endpoint based on heating-loop output. Modulate hot duct damper to maintain measured heating airflow at setpoint. Close cold duct damper. If hot-deck SAT < room temperature, limit hot duct airflow setpoint to minimum endpoint.", "configurable_values": ["minimum endpoint", "heating maximum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. When the Zone State  is heati ng, the heating -loop output shall reset the active hot duct  airflow setpoint  from the minimum endpoint to heating maximum endpoint . The hot duct  damper shall be modulated by a control loop to maintain the measured heating airflow at the active hot duct airflow setpoint . The cold duct  damper shall be closed.\n1. If hot -deck supply air temperature from the air handler is less than room temperature, the active hot duct  airflow setpoint  shall be no higher than the minimum  endpoint .", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. When the Zone State  is heati ng, the heating -loop output shall reset the active hot duct  airflow setpoint  from the minimum endpoint to heating maximum endpoint . The hot duct  damper shall be modulated by a control loop to maintain the measured heating airflow at the active hot duct airflow setpoint . The cold duct  damper shall be closed.\n1. If hot -deck supply air temperature from the air handler is less than room temperature, the active hot duct  airflow setpoint  shall be no higher than the minimum  endpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_a9270e43aa70f452", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:dual_duct_vav_cooling_mode_with_single_discharge_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Cooling Mode with Single Discharge Sensor", "section_id": "5.11.5.2", "section_title": "Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-duct VAV terminal unit with single discharge airflow sensor", "summary": "In cooling mode, the cooling-loop output resets the active discharge airflow setpoint from minimum to cooling maximum endpoint. The cold duct damper modulates to maintain measured discharge airflow at setpoint, and the hot duct damper is closed.", "trigger_condition": "Zone State is cooling.", "required_behavior": "Reset discharge airflow setpoint from minimum endpoint to cooling maximum endpoint. Modulate cold duct damper to maintain measured discharge airflow at setpoint. Close hot duct damper.", "configurable_values": ["minimum endpoint", "cooling maximum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State s is cooling , the cooling -loop output shall reset the active discharge airflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured discharge airflow at active discharge airflow setpoint . The hot duct damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. When the Zone State s is cooling , the cooling -loop output shall reset the active discharge airflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured discharge airflow at active discharge airflow setpoint . The hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2"}
{"candidate_id": "cand_20db13963d029db0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:dual_duct_vav_deadband_mode_with_single_discharge_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Deadband Mode with Single Discharge Sensor", "section_id": "5.11.5.2", "section_title": "Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-duct VAV terminal unit with single discharge airflow sensor", "summary": "In deadband mode, the active discharge airflow setpoint is the minimum endpoint, maintained by the damper that was operative just before entering deadband. The other damper remains closed. From cooling to deadband, the cold duct damper maintains discharge airflow at minimum endpoint and hot duct damper is closed. From heating to deadband, the hot duct damper maintains discharge airflow at minimum endpoint and cold duct damper is closed. This results in a snap-action switch.", "trigger_condition": "Zone State is deadband.", "required_behavior": "Set discharge airflow setpoint to minimum endpoint. Maintain with last operative damper; close other damper. From cooling: cold duct damper active, hot duct closed. From heating: hot duct damper active, cold duct closed.", "configurable_values": ["minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. When the Zone State  is deadband , the active discharge airflow setpoint  shall be the minimum endpoint , maintained by the damper that was operative just before entering deadband.  The other damper shall remain closed. In other words, when going from cooling  to deadband , the cold duct damper shall maintain the discharge airflow at the minimum endpoint , and the hot duct damper shall be closed. When going from heating  to deadband , the hot duct damper shall maintain the discharge airflow at the zone minimum endpoint , and the cold duct damper shall be closed. This results in a snap -action switch in the damp er setpoint  as indicated in Figures 5.11.5 -1 and 5.11.5 -2.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. When the Zone State  is deadband , the active discharge airflow setpoint  shall be the minimum endpoint , maintained by the damper that was operative just before entering deadband.  The other damper shall remain closed. In other words, when going from cooling  to deadband , the cold duct damper shall maintain the discharge airflow at the minimum endpoint , and the hot duct damper shall be closed. When going from heating  to deadband , the hot duct damper shall maintain the discharge airflow at the zone minimum endpoint , and the cold duct damper shall be closed. This results in a snap -action switch in the damp er setpoint  as indicated in Figures 5.11.5 -1 and 5.11.5 -2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2"}
{"candidate_id": "cand_20acdbea004d9a24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:dual_duct_vav_heating_mode_with_single_discharge_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Heating Mode with Single Discharge Sensor", "section_id": "5.11.5.2", "section_title": "Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-duct VAV terminal unit with single discharge airflow sensor", "summary": "In heating mode, the heating-loop output resets the active discharge airflow setpoint from minimum to heating maximum endpoint. The hot duct damper modulates to maintain measured discharge airflow at setpoint, and the cooling damper is closed.", "trigger_condition": "Zone State is heating.", "required_behavior": "Reset discharge airflow setpoint from minimum endpoint to heating maximum endpoint. Modulate hot duct damper to maintain measured discharge airflow at setpoint. Close cooling damper.", "configurable_values": ["minimum endpoint", "heating maximum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. When the Zone State  is heating , the heating -loop output shall reset the active discharge airflow setpoint  from the minimum endpoint to heating maximum endpoint . The hot duct damper shall be modulat ed by a control loop to maintain the measured discharge airflow at the active discharge airflow setpoint . The cooling damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. When the Zone State  is heating , the heating -loop output shall reset the active discharge airflow setpoint  from the minimum endpoint to heating maximum endpoint . The hot duct damper shall be modulat ed by a control loop to maintain the measured discharge airflow at the active discharge airflow setpoint . The cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2"}
{"candidate_id": "cand_d339b6f135a0cad2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_3:dual_duct_vav_override_to_prevent_backflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Override to Prevent Backflow", "section_id": "5.11.5.3", "section_title": "Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If the heating air handler is not proven ON, the heating damper shall be closed. If the cooling air handler is not proven ON, the cooling damper shall be closed.", "trigger_condition": "Heating air handler not proven ON, or cooling air handler not proven ON.", "required_behavior": "Close heating damper if heating AHU not proven ON. Close cooling damper if cooling AHU not proven ON.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating air handler is not proven ON, the heating damper shall be closed.\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.3"}
{"candidate_id": "cand_f7458335203cb45f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_1:low_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Level 4", "section_id": "5.11.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes and setpoint > 0.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.1"}
{"candidate_id": "cand_880dbd7a7c41c16d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_1:low_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Level 3", "section_id": "5.11.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate a Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow < 50% of setpoint for 10 minutes and setpoint > 0.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is le ss than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is le ss than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.1"}
{"candidate_id": "cand_a376e91972e5e4ca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_1:low_airflow_alarm_suppression_for_zones_with_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Zones with Importance-Multiplier 0", "section_id": "5.11.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Suppress low airflow alarms for zones with an Importance-Multiplier of 0 for their static pressure reset T&R control loop.", "trigger_condition": "Zone has Importance-Multiplier = 0 for static pressure reset T&R control loop.", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.1"}
{"candidate_id": "cand_ae355812917647b0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.11.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate a Level 3 alarm if the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes.", "trigger_condition": "Fan off and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": [], "fault_condition": "Fan off and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes.", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is off and airflow sensor readin g is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is off and airflow sensor readin g is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.2"}
{"candidate_id": "cand_4cd90f01b48b7c44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.11.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate a Level 4 alarm if damper position is 0% and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON.", "trigger_condition": "Damper position = 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan is proven ON.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Damper position = 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan is proven ON.", "commissioning_check": null, "evidence_quote": "If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.3"}
{"candidate_id": "cand_31eaecf8ee0c9649", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_11_7:testing_commissioning_overrides_for_dual_duct_vav", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Dual-Duct VAV", "section_id": "5.11.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning agent activates software switches.", "required_behavior": "Override zone airflow setpoint or damper positions as specified.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": "Force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator point to zero.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full closed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to ze ro (provide one point for each reset type listed in the next section ).", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  zone airflow setpoint  to Vheat -max,\ne. force  cooling damper full closed/open ,\nf. force  heating damper full closed/open , and\ng. reset  request -hours accumulator point to ze ro (provide one point for each reset type listed in the next section ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.7"}
{"candidate_id": "cand_aeb798e4cc5dd92c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_1:cooling_sat_reset_requests_for_dual_duct_vav", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests for Dual-Duct VAV", "section_id": "5.11.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send cooling SAT reset requests based on zone temperature exceeding cooling setpoint by certain thresholds or cooling loop output exceeding 95%.", "trigger_condition": "Zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period, or by 2°C (3°F) for 2 minutes after suppression period, or Cooling Loop > 95%.", "required_behavior": "Send 3 requests if zone temp > cooling setpoint + 3°C (5°F) for 2 min; send 2 requests if zone temp > cooling setpoint + 2°C (3°F) for 2 min; send 1 request if Cooling Loop > 95% until Cooling Loop < 85%; send 0 requests if Cooling Loop < 95%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.1"}
{"candidate_id": "cand_2bf1c791f1820090", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_2:cold_duct_static_pressure_reset_requests_for_dual_duct_vav", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests for Dual-Duct VAV", "section_id": "5.11.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send cold-duct static pressure reset requests based on measured airflow deficit relative to setpoint and damper position exceeding 95%.", "trigger_condition": "Measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, or measured airflow < 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, or damper position > 95%.", "required_behavior": "Send 3 requests if airflow < 50% of setpoint and damper > 95% for 1 min; send 2 requests if airflow < 70% of setpoint and damper > 95% for 1 min; send 1 request if damper > 95% until damper < 85%; send 0 requests if damper < 95%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the mea sured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85%.\nd. Else if the damper  position is less than 95%, send 0 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the mea sured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85%.\nd. Else if the damper  position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.2"}
