{"extract_mode": "section_context", "focus_sections": ["5.11"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.11. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "4de86bacd53a197f308a0f6b8fb84f666b815c73", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "a74e149755c387e6e546078ca2e0ef3ce48b0168", "content_chars": 125864}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "a46649ec-1a33-497c-a386-8769860967ab", "object": "chat.completion", "created": 1778195692, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Endpoints by Zone Group Mode\",\n      \"section_id\": \"5.11.4\",\n      \"section_title\": \"Dual-Duct VAV Terminal Unit − Snap-Acting Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Active endpoints for cooling maximum, minimum, and heating maximum airflow setpoints vary based on the Zone Group mode as defined in Table 5.11.4.\",\n      \"trigger_condition\": \"Zone Group mode changes (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied).\",\n      \"required_behavior\": \"Set cooling maximum, minimum, and heating maximum endpoints according to Table 5.11.4.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"Vheat-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Active endpoints used in the control logic depicted in Figures 5.11. 5-1 and 5.11. 5-2 shall vary depending on the mode  of the Zone Group  the zone is a part of  (see Table 5.11.4).\",\n      \"page_hint\": 95,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Endpoints Table\",\n      \"section_id\": \"5.11.4\",\n      \"section_title\": \"Dual-Duct VAV Terminal Unit − Snap-Acting Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Table 5.11.4 specifies the active endpoints for cooling maximum, minimum, and heating maximum airflow setpoints for each Zone Group mode.\",\n      \"trigger_condition\": \"Zone Group mode is Occupied, Cooldown, Setup, Warmup, Setback, or Unoccupied.\",\n      \"required_behavior\": \"Apply the corresponding endpoint values from the table.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"Vheat-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.11.4 Endpoints  as a Function of Zone Group  Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max 0 0 Vheat -max Vheat -max 0\",\n      \"page_hint\": 96,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Cooling Mode with Dual Inlet Sensors\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with dual inlet airflow sensors\",\n      \"summary\": \"In cooling mode, the cooling-loop output resets the active cold duct airflow setpoint from minimum to cooling maximum endpoint. The cold duct damper modulates to maintain measured cooling airflow at setpoint, and the hot duct damper is closed. If cold-deck supply air temperature exceeds room temperature, the cold duct airflow setpoint is limited to the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling.\",\n      \"required_behavior\": \"Reset cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint based on cooling-loop output. Modulate cold duct damper to maintain measured cooling airflow at setpoint. Close hot duct damper. If cold-deck SAT > room temperature, limit cold duct airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [\n        \"minimum endpoint\",\n        \"cooling maximum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. When the Zone State  is cooling , the cooling -loop output shall reset the active cold duct  airflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct  damper shall be modulated by a control loop to maintain the measured cooling airflow at the active cold duct airflow setpoint . The hot duct  damper shall be closed.\\n1. If cold -deck supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint  shall be no higher than the minimum  endpoint .\",\n      \"page_hint\": 97,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Deadband Mode with Dual Inlet Sensors\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with dual inlet airflow sensors\",\n      \"summary\": \"In deadband mode, the active cold duct and hot duct airflow setpoints are held at their last values before entering deadband. When transitioning from cooling to deadband, the cold duct airflow setpoint equals the minimum endpoint and hot duct airflow setpoint is zero. When transitioning from heating to deadband, the hot duct airflow setpoint equals the minimum endpoint and cold duct airflow setpoint is zero. This results in a snap-action switch.\",\n      \"trigger_condition\": \"Zone State is deadband.\",\n      \"required_behavior\": \"Hold last airflow setpoints. From cooling to deadband: cold duct setpoint = minimum endpoint, hot duct setpoint = 0. From heating to deadband: hot duct setpoint = minimum endpoint, cold duct setpoint = 0.\",\n      \"configurable_values\": [\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. When the Zone State  is deadband , the active cold duct and hot duct  airflow setpoint s shall be their last setpoint s just before entering deadband.  In other words, when going from cooling  to deadband , the active cold duct airflow setpoint  is equal to the minimum  endpoint , and the active hot duct airflow setpoint  is zero. When going from heating  to deadband , the active hot duct airflow setpoint  is equal to the minimum  endpoint , and the active cold duct airflow setpoint  is zero. This results in a snap -action switch in the damper setpoint  as indicated in Figures 5.11.5 -1 and 5.11.5 -2.\",\n      \"page_hint\": 97,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Heating Mode with Dual Inlet Sensors\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with dual inlet airflow sensors\",\n      \"summary\": \"In heating mode, the heating-loop output resets the active hot duct airflow setpoint from minimum to heating maximum endpoint. The hot duct damper modulates to maintain measured heating airflow at setpoint, and the cold duct damper is closed. If hot-deck supply air temperature is less than room temperature, the hot duct airflow setpoint is limited to the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating.\",\n      \"required_behavior\": \"Reset hot duct airflow setpoint from minimum endpoint to heating maximum endpoint based on heating-loop output. Modulate hot duct damper to maintain measured heating airflow at setpoint. Close cold duct damper. If hot-deck SAT < room temperature, limit hot duct airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [\n        \"minimum endpoint\",\n        \"heating maximum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. When the Zone State  is heati ng, the heating -loop output shall reset the active hot duct  airflow setpoint  from the minimum endpoint to heating maximum endpoint . The hot duct  damper shall be modulated by a control loop to maintain the measured heating airflow at the active hot duct airflow setpoint . The cold duct  damper shall be closed.\\n1. If hot -deck supply air temperature from the air handler is less than room temperature, the active hot duct  airflow setpoint  shall be no higher than the minimum  endpoint .\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Cooling Mode with Single Discharge Sensor\",\n      \"section_id\": \"5.11.5.2\",\n      \"section_title\": \"Temperature and Damper Control with a Single Discharge Airflow Sensor\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with single discharge airflow sensor\",\n      \"summary\": \"In cooling mode, the cooling-loop output resets the active discharge airflow setpoint from minimum to cooling maximum endpoint. The cold duct damper modulates to maintain measured discharge airflow at setpoint, and the hot duct damper is closed.\",\n      \"trigger_condition\": \"Zone State is cooling.\",\n      \"required_behavior\": \"Reset discharge airflow setpoint from minimum endpoint to cooling maximum endpoint. Modulate cold duct damper to maintain measured discharge airflow at setpoint. Close hot duct damper.\",\n      \"configurable_values\": [\n        \"minimum endpoint\",\n        \"cooling maximum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. When the Zone State s is cooling , the cooling -loop output shall reset the active discharge airflow setpoint  from the minimum endpoint to cooling maximum endpoint . The cold duct damper shall be modulated by a control loop to maintain the measured discharge airflow at active discharge airflow setpoint . The hot duct damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Deadband Mode with Single Discharge Sensor\",\n      \"section_id\": \"5.11.5.2\",\n      \"section_title\": \"Temperature and Damper Control with a Single Discharge Airflow Sensor\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with single discharge airflow sensor\",\n      \"summary\": \"In deadband mode, the active discharge airflow setpoint is the minimum endpoint, maintained by the damper that was operative just before entering deadband. The other damper remains closed. From cooling to deadband, the cold duct damper maintains discharge airflow at minimum endpoint and hot duct damper is closed. From heating to deadband, the hot duct damper maintains discharge airflow at minimum endpoint and cold duct damper is closed. This results in a snap-action switch.\",\n      \"trigger_condition\": \"Zone State is deadband.\",\n      \"required_behavior\": \"Set discharge airflow setpoint to minimum endpoint. Maintain with last operative damper; close other damper. From cooling: cold duct damper active, hot duct closed. From heating: hot duct damper active, cold duct closed.\",\n      \"configurable_values\": [\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. When the Zone State  is deadband , the active discharge airflow setpoint  shall be the minimum endpoint , maintained by the damper that was operative just before entering deadband.  The other damper shall remain closed. In other words, when going from cooling  to deadband , the cold duct damper shall maintain the discharge airflow at the minimum endpoint , and the hot duct damper shall be closed. When going from heating  to deadband , the hot duct damper shall maintain the discharge airflow at the zone minimum endpoint , and the cold duct damper shall be closed. This results in a snap -action switch in the damp er setpoint  as indicated in Figures 5.11.5 -1 and 5.11.5 -2.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Heating Mode with Single Discharge Sensor\",\n      \"section_id\": \"5.11.5.2\",\n      \"section_title\": \"Temperature and Damper Control with a Single Discharge Airflow Sensor\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with single discharge airflow sensor\",\n      \"summary\": \"In heating mode, the heating-loop output resets the active discharge airflow setpoint from minimum to heating maximum endpoint. The hot duct damper modulates to maintain measured discharge airflow at setpoint, and the cooling damper is closed.\",\n      \"trigger_condition\": \"Zone State is heating.\",\n      \"required_behavior\": \"Reset discharge airflow setpoint from minimum endpoint to heating maximum endpoint. Modulate hot duct damper to maintain measured discharge airflow at setpoint. Close cooling damper.\",\n      \"configurable_values\": [\n        \"minimum endpoint\",\n        \"heating maximum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. When the Zone State  is heating , the heating -loop output shall reset the active discharge airflow setpoint  from the minimum endpoint to heating maximum endpoint . The hot duct damper shall be modulat ed by a control loop to maintain the measured discharge airflow at the active discharge airflow setpoint . The cooling damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Override to Prevent Backflow\",\n      \"section_id\": \"5.11.5.3\",\n      \"section_title\": \"Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the heating air handler is not proven ON, the heating damper shall be closed. If the cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"trigger_condition\": \"Heating air handler not proven ON, or cooling air handler not proven ON.\",\n      \"required_behavior\": \"Close heating damper if heating AHU not proven ON. Close cooling damper if cooling AHU not proven ON.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating air handler is not proven ON, the heating damper shall be closed.\\nb. If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Level 4\",\n      \"section_id\": \"5.11.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes and setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Level 3\",\n      \"section_id\": \"5.11.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate a Level 3 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes and setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is le ss than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Zones with Importance-Multiplier 0\",\n      \"section_id\": \"5.11.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Suppress low airflow alarms for zones with an Importance-Multiplier of 0 for their static pressure reset T&R control loop.\",\n      \"trigger_condition\": \"Zone has Importance-Multiplier = 0 for static pressure reset T&R control loop.\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.11.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate a Level 3 alarm if the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes.\",\n      \"trigger_condition\": \"Fan off and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan off and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is off and airflow sensor readin g is above the larger of 10% of the maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.11.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate a Level 4 alarm if damper position is 0% and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON.\",\n      \"trigger_condition\": \"Damper position = 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan is proven ON.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position = 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan is proven ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0 %, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Dual-Duct VAV\",\n      \"section_id\": \"5.11.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": \"Commissioning agent activates software switches.\",\n      \"required_behavior\": \"Override zone airflow setpoint or damper positions as specified.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"Vheat-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  zone airflow setpoint  to Vheat -max,\\ne. force  cooling damper full closed/open ,\\nf. force  heating damper full closed/open , and\\ng. reset  request -hours accumulator point to ze ro (provide one point for each reset type listed in the next section ).\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests for Dual-Duct VAV\",\n      \"section_id\": \"5.11.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send cooling SAT reset requests based on zone temperature exceeding cooling setpoint by certain thresholds or cooling loop output exceeding 95%.\",\n      \"trigger_condition\": \"Zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period, or by 2°C (3°F) for 2 minutes after suppression period, or Cooling Loop > 95%.\",\n      \"required_behavior\": \"Send 3 requests if zone temp > cooling setpoint + 3°C (5°F) for 2 min; send 2 requests if zone temp > cooling setpoint + 2°C (3°F) for 2 min; send 1 request if Cooling Loop > 95% until Cooling Loop < 85%; send 0 requests if Cooling Loop < 95%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests for Dual-Duct VAV\",\n      \"section_id\": \"5.11.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send cold-duct static pressure reset requests based on measured airflow deficit relative to setpoint and damper position exceeding 95%.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, or measured airflow < 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, or damper position > 95%.\",\n      \"required_behavior\": \"Send 3 requests if airflow < 50% of setpoint and damper > 95% for 1 min; send 2 requests if airflow < 70% of setpoint and damper > 95% for 1 min; send 1 request if damper > 95% until damper < 85%; send 0 requests if damper < 95%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\\nb. Else if the mea sured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85%.\\nd. Else if the damper  position is less than 95%, send 0 requests.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32386, "completion_tokens": 6070, "total_tokens": 38456, "prompt_tokens_details": {"cached_tokens": 32384}, "prompt_cache_hit_tokens": 32384, "prompt_cache_miss_tokens": 2}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
