{"candidate_id": "cand_2a4c968db0c56315", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1:dual_duct_vav_temperature_control_cooling_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Temperature Control - Cooling Mode", "section_id": "5.13.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit with discharge airflow sensor", "summary": "When the Zone State is cooling, the cooling-loop output resets the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper is modulated by a control loop to maintain measured cold duct airflow at the active setpoint. If cold duct supply air temperature is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Cooling-loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulated to maintain measured cold duct airflow at active setpoint. If cold duct supply air temperature > room temperature, active cold duct airflow setpoint ≤ minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 105}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.13.5.1.  Temperature Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c44d97cb87454dd1"], "chunk_id": "chunk_c44d97cb87454dd1", "page_no": 105, "source_page_nos": [105], "evidence_text": "5.13.5.1.  Temperature Control", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_246ff19a77e87fa0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1:dual_duct_vav_temperature_control_heating_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Temperature Control - Heating Mode", "section_id": "5.13.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit with discharge airflow sensor", "summary": "When the Zone State is heating, the Heating Loop output is mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint. If hot duct supply air temperature is less than room temperature, the hot duct damper shall be closed. Maximum hot duct airflow is limited by a reverse-acting P-only loop with setpoint equal to the heating maximum endpoint and output ranging 0% to 100%.", "trigger_condition": "Zone State is heating", "required_behavior": "Heating Loop output mapped to hot duct damper position. Cold duct damper modulated to maintain measured discharge airflow at minimum endpoint. If hot duct supply air temperature < room temperature, hot duct damper closed. Maximum hot duct airflow limited by reverse-acting P-only loop with setpoint = heating maximum endpoint, output 0% to 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is heating, the Heating Loop output shall be mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed. Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.", "page_hint": 105}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.13.5.1.  Temperature Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c44d97cb87454dd1"], "chunk_id": "chunk_c44d97cb87454dd1", "page_no": 105, "source_page_nos": [105], "evidence_text": "5.13.5.1.  Temperature Control", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
