{"extract_mode": "section_context", "focus_sections": ["5.13"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.13. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "988255ae081ca4e7fa6160991c689058aff14795", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "1935727ab81c8b61cae82719047941628e2c8fb5", "content_chars": 122187}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "4fa037bf-9a0f-4d26-a2b1-3173210d2e79", "object": "chat.completion", "created": 1778195888, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Temperature Control - Cooling Mode\",\n      \"section_id\": \"5.13.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with discharge airflow sensor\",\n      \"summary\": \"When the Zone State is cooling, the cooling-loop output resets the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper is modulated by a control loop to maintain measured cold duct airflow at the active setpoint. If cold duct supply air temperature is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Cooling-loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulated to maintain measured cold duct airflow at active setpoint. If cold duct supply air temperature > room temperature, active cold duct airflow setpoint ≤ minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Temperature Control - Deadband Mode\",\n      \"section_id\": \"5.13.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with discharge airflow sensor\",\n      \"summary\": \"When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper is modulated to maintain measured cold duct airflow at the active setpoint. The hot duct damper shall be closed.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Active cold duct airflow setpoint = minimum endpoint. Cold duct damper modulated to maintain measured cold duct airflow at active setpoint. Hot duct damper closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Temperature Control - Heating Mode\",\n      \"section_id\": \"5.13.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with discharge airflow sensor\",\n      \"summary\": \"When the Zone State is heating, the Heating Loop output is mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint. If hot duct supply air temperature is less than room temperature, the hot duct damper shall be closed. Maximum hot duct airflow is limited by a reverse-acting P-only loop with setpoint equal to the heating maximum endpoint and output ranging 0% to 100%.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Heating Loop output mapped to hot duct damper position. Cold duct damper modulated to maintain measured discharge airflow at minimum endpoint. If hot duct supply air temperature < room temperature, hot duct damper closed. Maximum hot duct airflow limited by reverse-acting P-only loop with setpoint = heating maximum endpoint, output 0% to 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is heating, the Heating Loop output shall be mapped to the hot duct damper position. The cold duct damper is modulated to maintain measured discharge airflow at the minimum endpoint. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed. Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Override - Heating Damper Closed if Heating AHU Not Proven ON\",\n      \"section_id\": \"5.13.5.2\",\n      \"section_title\": \"Overriding Section 5.13.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"trigger_condition\": \"Heating air handler not proven ON\",\n      \"required_behavior\": \"Heating damper closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Override - Cooling Damper Closed if Cooling AHU Not Proven ON\",\n      \"section_id\": \"5.13.5.2\",\n      \"section_title\": \"Overriding Section 5.13.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"trigger_condition\": \"Cooling air handler not proven ON\",\n      \"required_behavior\": \"Cooling damper closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm - Level 4\",\n      \"section_id\": \"5.13.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm - Level 3\",\n      \"section_id\": \"5.13.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Zones with Importance-Multiplier of 0\",\n      \"section_id\": \"5.13.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R control loop\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.13.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan serving zone OFF AND airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading above threshold while fan OFF for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.13.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position = 0% AND airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes AND fan serving damper proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow above threshold while damper closed and fan ON for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Dual-Duct VAV\",\n      \"section_id\": \"5.13.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": \"Commissioning override activation\",\n      \"required_behavior\": \"Software switches interlocked to system level point to force airflow setpoints and damper positions, and reset request-hours accumulator.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.13.4\",\n      \"section_title\": \"Active endpoints used in the control logic\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Table 5.13.4 defines the active endpoints for cooling maximum, minimum, and heating maximum airflow setpoints based on Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied).\",\n      \"trigger_condition\": \"Zone Group mode\",\n      \"required_behavior\": \"Setpoints vary per table: Cooling maximum = Vcool-max in Occupied/Cooldown/Setup, 0 otherwise; Minimum = Vmin* in Occupied, 0 otherwise; Heating maximum = Vheat-max in Occupied/Warmup/Setback, 0 otherwise.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"Vheat-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.13.4 Endpoints as a Function of Zone Group Mode\\nSetpoint Occupied Cooldown Setup Warmup Setback Unoccupied\\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum Vmin* 0 0 0 0 0\\nHeating maximum Vheat-max 0 0 Vheat-max Vheat-max 0\",\n      \"page_hint\": 104,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31342, "completion_tokens": 3612, "total_tokens": 34954, "prompt_tokens_details": {"cached_tokens": 31232}, "prompt_cache_hit_tokens": 31232, "prompt_cache_miss_tokens": 110}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
