{"extract_mode": "section_context", "focus_sections": ["5.12"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.12. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "a4f970ca5dbb2fb427a18f8afd7122cca9ee115e", "content_chars": 2831}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "68dffad4370304115b779932221ed87e8115e989", "content_chars": 124156}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "4b6e366d-a11a-45c8-8518-1d35eceda433", "object": "chat.completion", "created": 1778195798, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Mode Cold Duct Airflow Control\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"When the Zone State is cooling, the Cooling Loop output resets the active cold duct airflow setpoint from the minimum endpoint to the cooling maximum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. If cold duct supply air temperature exceeds room temperature, the setpoint is capped at the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulates to maintain measured cold duct airflow at setpoint. If cold duct supply air temperature > room temperature, setpoint ≤ minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. 1. If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct supply airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 101,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Mode Airflow Control\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"When the Zone State is deadband, the active cold duct airflow setpoint is set to the minimum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. The hot duct damper is closed.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Active cold duct airflow setpoint = minimum endpoint. Cold duct damper modulates to maintain measured cold duct airflow at setpoint. Hot duct damper closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\",\n      \"page_hint\": 101,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Hot Duct Airflow Control\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"When the Zone State is heating, the heating-loop output resets the active hot duct airflow setpoint from zero to the heating maximum endpoint. The hot duct damper modulates to maintain measured hot duct airflow at setpoint. The cooling damper controls to maintain the sum of measured inlet airflows at the minimum endpoint. If hot-deck supply air temperature is less than room temperature, the hot duct airflow setpoint is capped at the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Heating-loop output resets active hot duct airflow setpoint from zero to heating maximum endpoint. Hot duct damper modulates to maintain measured hot duct airflow at setpoint. Cooling damper controls to maintain sum of measured inlet airflows at minimum endpoint. If hot-deck supply air temperature < room temperature, active hot duct airflow setpoint ≤ minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from zero to the heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint. 1. If hot-deck supply air temperature from air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Override to Prevent Backflow – Heating Damper\",\n      \"section_id\": \"5.12.5.2\",\n      \"section_title\": \"Overriding Section 5.12.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If the heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"trigger_condition\": \"Heating air handler is not proven ON\",\n      \"required_behavior\": \"Heating damper closed\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Override to Prevent Backflow – Cooling Damper\",\n      \"section_id\": \"5.12.5.2\",\n      \"section_title\": \"Overriding Section 5.12.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If the cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"trigger_condition\": \"Cooling air handler is not proven ON\",\n      \"required_behavior\": \"Cooling damper closed\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm – 70% Threshold\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm – 50% Threshold\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint for 10 minutes AND setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Zones with Importance-Multiplier 0\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R control loop\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.12.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan serving zone is OFF AND airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes while fan is OFF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.12.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If the damper position is 0% and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position = 0% AND airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes AND fan serving damper is proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan is proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": \"Commissioning override activated\",\n      \"required_behavior\": \"Software switches interlock to system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator point to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests – 5°F Deviation\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change, send 3 requests.\",\n      \"trigger_condition\": \"Zone temperature > cooling setpoint + 3°C (5°F) for 2 minutes AND after suppression period due to setpoint change\",\n      \"required_behavior\": \"Send 3 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests – 3°F Deviation\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change, send 2 requests.\",\n      \"trigger_condition\": \"Zone temperature > cooling setpoint + 2°C (3°F) for 2 minutes AND after suppression period due to setpoint change\",\n      \"required_behavior\": \"Send 2 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests – Cooling Loop > 95%\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\",\n      \"trigger_condition\": \"Cooling Loop > 95%\",\n      \"required_behavior\": \"Send 1 request until Cooling Loop < 85%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests – Cooling Loop < 95%\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Cooling Loop < 95%\",\n      \"required_behavior\": \"Send 0 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests – 50% Airflow and Damper > 95%\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests – 70% Airflow and Damper > 95%\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 2 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests – Damper > 95%\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\",\n      \"trigger_condition\": \"Damper position > 95%\",\n      \"required_behavior\": \"Send 1 request until damper position < 85%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests – Damper < 95%\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the damper position is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Damper position < 95%\",\n      \"required_behavior\": \"Send 0 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests – 5°F Deviation\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change, send 3 requests.\",\n      \"trigger_condition\": \"Zone temperature < heating setpoint - 3°C (5°F) for 2 minutes AND after suppression period due to setpoint change\",\n      \"required_behavior\": \"Send 3 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests – 3°F Deviation\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change, send 2 requests.\",\n      \"trigger_condition\": \"Zone temperature < heating setpoint - 2°C (3°F) for 2 minutes AND after suppression period due to setpoint change\",\n      \"required_behavior\": \"Send 2 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests – Heating Loop > 95%\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\",\n      \"trigger_condition\": \"Heating Loop > 95%\",\n      \"required_behavior\": \"Send 1 request until Heating Loop < 85%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests – Heating Loop < 95%\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the Heating Loop is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Heating Loop < 95%\",\n      \"required_behavior\": \"Send 0 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Heating Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Requests – 50% Airflow and Damper > 95%\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Requests – 70% Airflow and Damper > 95%\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 2 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Requests – Damper > 95%\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\",\n      \"trigger_condition\": \"Damper position > 95%\",\n      \"required_behavior\": \"Send 1 request until damper position < 85%\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Requests – Damper < 95%\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Else if the damper position is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Damper position < 95%\",\n      \"required_behavior\": \"Send 0 requests\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.12.4\",\n      \"section_title\": \"Active endpoints used in the control logic depicted in Figure 5.12.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.12.4).\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with mixing control and inlet airflow sensors\",\n      \"summary\": \"Table 5.12.4 defines the cooling maximum, minimum, and heating maximum endpoints for each Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.\",\n      \"trigger_condition\": \"Zone Group mode\",\n      \"required_behavior\": \"Cooling maximum = Vcool-max in Occupied, Cooldown, Setup; 0 in Warmup, Setback, Unoccupied. Minimum = Vmin* in Occupied; 0 in all other modes. Heating maximum = Vheat-max in Occupied, Warmup, Setback; 0 in Cooldown, Setup, Unoccupied.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.12.4 Endpoints as a Function of Zone Group Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat-max 0 0 Vheat-max Vheat-max 0\",\n      \"page_hint\": 101,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31964, "completion_tokens": 7684, "total_tokens": 39648, "prompt_tokens_details": {"cached_tokens": 31872}, "prompt_cache_hit_tokens": 31872, "prompt_cache_miss_tokens": 92}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
