{"candidate_id": "cand_33bc3a7ef45965a2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:cooling_mode_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Mode Damper Control", "section_id": "5.14.5.1", "section_title": "Temperature and Damper Control", "equipment_scope": "Dual-Duct VAV Terminal Unit", "summary": "When Zone State is cooling, the Cooling Loop output resets the active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. The hot duct damper is closed. If cold duct supply air temperature is greater than room temperature, the active cold duct airflow setpoint is limited to the minimum endpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulates to maintain measured cold duct airflow at active setpoint. Hot duct damper closed. If cold duct supply air temperature > room temperature, active cold duct airflow setpoint ≤ minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. 1. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 108}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.14.5.1.  Temperature and Damper Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3e701774f7824619"], "chunk_id": "chunk_3e701774f7824619", "page_no": 108, "source_page_nos": [108], "evidence_text": "5.14.5.1.  Temperature and Damper Control", "trust_level": "L3", "verification_reason": "repaired to verbatim section line evidence", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
